AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
390317,CAQ,D,CAQ:D,malfuntion ids cas receive malfuntion alarm ids due water area compensatory measure place contacted sm plant electrician support generate cr wr
389422,CAQ,D,CAQ:D,rev odcm asset suite not correct rev odcm asset suite not correct copy amendment licensing tree correct provide correct pdf rim notified supervisor write cr recommend trend
393634,NCAQ,4,NCAQ:4,badge lose work transformer yard work transformer yard bpa electrician lose badge wear fall protection work lift vehicle not aware lanyard break remove harness notify transformer yard coordinator notify security lieutenant escort worker site leave site individualaos coworker notify find badge security officer retrieve badge coworker lieutenant return individual
387501,NCAQ,4,NCAQ:4,large amount water fw htr b steam leak large amount water run side feed water heater b visible camera tg unable ge exact source camera available talk equipment operator familiar leak believe amount water increase vicinity rfw fcva leak use camera look like may second leak north rfw fcva b heater crs supervision inform
395677,CAQ,C,CAQ:C,ppm low condensate temperature startup ppm require condensate temperature gtf temperature not raise currently f ppm note require cr document condition
393240,NCAQ,3,NCAQ:3,mt cra aux hoist oil level high cause leakage evidence oil leak mt cra observe west floor may th whiting crane tech support r inspect trolley area find aux hoist gear box fill oil leak shaft seal part previous mt cra main hoist upgrade seal main aux hoist gearbox replace case fill level seal prevent oil leakage generate cr document condition find no negative impact operation crane continue leakage oil level shaft seal whiting tech clean oil find trolley
392995,NCAQ,3,NCAQ:3,pre filters could not locate wh asset suite show available catid demand place quantity warehouse storekeeper not able locate storage area show asset suite generate cr reference wo find filter adjacent location
384811,NCAQ,4,NCAQ:4,pwc p fail start flocculator backwash pwc p flocculator surface wash pump fail start backwash pump normally start stop via drum timer indication backwash sufficient flocculator start normally write cr informed crs
394692,NCAQ,4,NCAQ:4,tube plug cond hxs analyze datum eddy current testing ect perform cond hxa b wo respectively tube identify plug tube b due od tube wear indication result total tube tube plug tube tube plug b heat exchanger still within plug limit tube could plug calculate true north study see edms rough calculation also show heat exchanger responsible mwe loss due current plugging action result tn study maintain hx integrity performance track ar cr trend purpose no action require per discussion nassaneh tube discuss cr already plug r no field work need result cr
390391,NCAQ,3,NCAQ:3,ppm need correction hp procedure state incorrect limitation store radioactive material satellite rca ppm control radioactive material step b say dpmcm smearable alpha contamination greater equal would coincide another procedure hpi radioactive material storage within build guilde section notify hp craft supervisor write cr
391433,NCAQ,4,NCAQ:4,cw tb high water level cw tb level inch require cr crs notifiedtop cw cool tower b
389165,NCAQ,3,NCAQ:3,cvi dcr information outdate need revise cvi dcr include outdated revision rev lefm uncertainty analysis date not include late revision rev date vendor design criteria document update correct revision er aubounding uncertainty analysis thermal power determination columbia nuclear generating station use lefm check systemau part basis stationaos mur uprate documentation issue no impact lefm operation
389893,NCAQ,3,NCAQ:3,mt cra radio controller e stop function not expect functional testing turbine bridge crane note actuate emergency stop button radio controller not de power crane expect e stop de power radio transmitter expected result actuate e stop removal power transmitter crane oem tech work engineering staff develop troubleshooting plan condition work request generate cross referenced no action require
384720,NCAQ,3,NCAQ:3,fsa pir no long term trend method iod quality pir focus self assessment immediate operability quality review oi provide guidance operability determination quality review board process section provide guidance trending monitoring iod quality assist identification decline trend not guidance currently implement develop trending monitoring process iod quality meet guidance provide oi
388599,CAQ,D,CAQ:D,sw va difficult operate perform wo sw va difficult operate mechanic able operate valve lubricated stem thread still find difficult operate valve repacke possibly replace stem bush mechanic notify supervisorsw b pond
387550,NCAQ,4,NCAQ:4,woa heating coil n steam leak large steam leak find woa heating coil n local tag alreade hane l woa hc n appreare fin already look coil wr leave local tag align coil inservice sign local tagout isolate per tagout mcr notify coil n
397541,CAQ,C,CAQ:C,ec miss update drawing ec reroute feedwater heater drain air removal piping change piping configuration upstream ar v lp condensor draw fail update draw drawing show portion piping need revise agree draw assign ar desdftm informed supervision
387638,NCAQ,3,NCAQ:3,state fm facility building evacuation drill record keeping state fire marshal review annual building evacuation drill find require drill information not record drill perform fire code require record keep nine different parameter item lack include number occupant evacuate time accomplish evacuation weather condition evacuation two building columbia require annual evacuation drill two building deschutes b kootenai b assign ar tefp include necessary information exist ar ar
389004,CAQ,D,CAQ:D,osp mt w perform solenoid gt msec performed quad voter solenoid test osp mt w wo solenoid great millisecond millisecond perform test time per procedure fowarde result engineering
385922,CAQ,D,CAQ:D,sjae condenser rad high alarm receive pa drop sjae condenser rad high alarm og ris gas pre treat activity indicate change approximately mr hr mr hr return normal reading next minute shift chemistry technician report moisture sense line impact sample flow problem correct clear water notified shift management shift chemistry technician no eplan entry indicator
399156,CAQ,D,CAQ:D,screw find bottom sw cntr pb fme inspection performance wo electrician open door sw cntr pb measure voltage current sw pb heater circuit contactor part fme inspection prior close panel door craft notice screw insulate washer bush lay bottom panel craft remove screw take picture identify potential location screw likely belong notified supervision write cr wrsw cntr pb swph b motor heater require long term motor reliability remove moisture not sr power non sr power motor ccer space heater not impact motor capability perform safety function engineetring no operabilty concern contactor repair early opportunity
401124,NCAQ,3,NCAQ:3,license renewal inspction license renewal project plan internal external inspection wra pcva mechanic identify work start likely would not able complete becuase no spare part include part planning mechanic stppe job start license renewal project replan work later implementation
402590,NCAQ,4,NCAQ:4,sec bre door sec bre door lock mechanism not funtione design generate cr wr maintenance support security bre sw radwaste rollup door
385889,NCAQ,3,NCAQ:3,miss key psro key audit key audit psro key find two tag key informed ops coordinator replace key reference wo
386085,NCAQ,3,NCAQ:3,ashe kv station service not return sevice ashe kv redundant station service breaker e cbs rack put ashe station single point vulnerability loss ashe kv service kv line connect ashe cgs battery power loss breaker control battery deplete currently breaker remain open work complete repeat issue identify cr see edms previous email ashe operation contacted wwm drive restoration review issue due breaker issue take longer restore originally plan issue trend schedule follow future no action necessary
399345,NCAQ,4,NCAQ:4,packing leak bs va likely source packing leak discover flm walkdown bs va need scaffold access could positively id use binocular nearby scaffold tg heater bay
401315,NCAQ,4,NCAQ:4,fp pi p gauge not read system pressure conduct pmt fp v p noticed gauge fp pi p read low need change gauge notify op maintenance management write crdg mezzanine preaction non essential fire sprinkler suppression system fpsi address clapper not reset wr
399977,NCAQ,3,NCAQ:3,spip sec need revise update security procedure spip sec need minor revision update security supervision notify cr initiate security supervision notify contact detail
392621,NCAQ,4,NCAQ:4,receive deh warning alarm steam chest right hand temp dev high alarm tg te scsrh indicate f indicate fail input status no turbine drain main steam extraction line drain valve reposition feedwater heater operation remain normal
385425,NCAQ,4,NCAQ:4,wch cra support rdv instal wrong location wch cra relief valve piping support rdv instal ao south specify location draw due mathematical error lay phase worker forget subtract dimension overall piping length account section pipe past column line make dimension ao long transfer floor move support south result error work group require add extra au weld ao pipe project mgmt contact well project engineer new location evaluate find acceptable within tolerance stress calculation fcr generate wch cra
390257,CAQ,C,CAQ:C,no pm initiate new hcv rd hcv rd hcv rd instal ec no ar sms generate determine planned maintenance need perform new rupture disc also unclear add ist program rupture disc need replace least every five year initiated cr administrative issue ar sms generate begin process develop pm associate rupture discs hcv rd hcv rd ar assign maintenance procedure group generate pm
401992,NCAQ,3,NCAQ:3,tsp dg loca b procedure correction tsp dg loca b standby diesel generator dg loca test attachment comkputer point x incorrectly title sm ckt bkr position say position no breaker verified point use tsp dg lop b correctly title
385847,NCAQ,3,NCAQ:3,qa mte data leave blank instead na odcm wot qa quality assurance records qars three work order task wot contain blank measuring test equipment mte number calibration due date scaler timer contrary swp pro auprocedure work instruction use adherenceau require entry aunaau not applicable scaler timer not need subsequent conditional step associate volume surveillance procedure within wot base acceptable auas foundau datum record several early step procedure non compliance no know consequence requirement swp pro require use aunaau datum entry not need continuous use procedure factual basis qar three wot contain complete volume procedure blank section aucalibrated equipmentau table instead aunaau aumte numberau aucal due dateau scaler timer qar hp wot au sw ris cftau qar hp wot au ssw system effluent monitor ch b cc rcau qar hp wot au sw ris ccau problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route maintenance discuss issue craft maint supervisor iii component group manager chemistry rad safety manager quality services supervisor quality manager
401387,NCAQ,3,NCAQ:3,incorrect revision ppm perform ewp ppm sfp level indication ch perform outdated revision ewp performed major rev instead major rev new rev require ep notification fpc lita remove service catch crs authorize ppm channel cft later shift crs notice ppm requirement notify ep fpc litb remove service crs look complete ppm discover revise include requirement ppm authorize ewp day ewp normally prevent authorize work incorrect revision require work package validate first may issue ewp software make situation error likely inform shift manager supervisor authorize surveillance not work today inform via text message verified no change surveillance new revision crs determine surveillance satisfactory emailed ep inform fpc lita remove service restored ewp data glance
387377,NCAQ,3,NCAQ:3,confusion ispm temp bottle storage need clarification ispm step start describe use gas bottle need secure structural steel end say store temporarily cart design storage transport addition since bottle question reactor building also subject ppm attach photo witness time today twice reactor building twice rw building not sure storage transport cart use one adresse ispm neither cart mark per ppm please see attach word document picture clarification please come resolution get word right way know discuss supervision also surprised wording cart recommend writing cr
390913,CAQ,D,CAQ:D,receive rpis dmm inop rdcs inop alarm receive rpis dmm inop hp alarm accompany rod drive control sys inop hp alarm reset rdcs per p drop arp rpis dmm inop hp rod drive control sys inop h p alarm clear rwm reinitialize per sop rwm start informed crs sm write cr wr
388073,NCAQ,4,NCAQ:4,sound like steam leak gas preheater room earlier steam leak offgass preheater room steam leak identify room quite today hear believe steam leak room please evaluate entry desire investigate include necessary alara planning discuss sm srote wr crt
399641,NCAQ,3,NCAQ:3,plant eyewash station deficiency performance monthly eyewash station pm observe currently different type eyewash station different control pressure rating capacity miss part canaot locate replacement manufacturer recommend change remain eyewash unit cid guardian fsg optional dolly unit transport currently unit site acceptable replacement initiate condition report notify industrial safety supervisor main control room recommend assignment industrial safety evaluation
395210,NCAQ,4,NCAQ:4,hd ltb need replacement performance hd ltb loop calibration transmitter b find tolerance could not adjust per imds recommend replacement notified supervisor intiate cr wr repair broken transmitter heater bay near inside hca hra
401735,CAQ,C,CAQ:C,dsa pi low osp elec local air start pressure west side dg dsa pi find low reading osp elec minimum specification per sop dg start logs reading routinely take ops stable trend routine round minimum specification ops round determination need make minimum value correct ops round sop dgstart technical specification operability requirement per ts gt dg receiver dsa pi dsa pi currently specification notified crs
391100,NCAQ,3,NCAQ:3,enhancement order prevent lifting rwcu rv seal purge rwcu system isolate step need step throttle open rwcu v
397176,CAQ,C,CAQ:C,mte find tolerance calcode mitutoyo caliper model find oot reject use cal cycle occurrence wo efin evaluate def attach edms eval efin
389892,NCAQ,3,NCAQ:3,mt cra main hoist not respond radio controller functional testing turbine building bridge crane main hoist not respond radio controller command input main hoist respond control command operator cab aux hoist trolley bridge motion respond radio cab command expect oem technician contact engineering staff continue troubleshoot issue per ar author loose wire locate tighten no action require
384723,CAQ,C,CAQ:C,dg bar perform old rev osp elec prestart check bar dg per section osp elec perform superseded revision major rev instead current revision major rev surveillance perform ipad use ewp typically revision occur work package flag red not open package validate current revision case work package not flag validation require performance bar work package flag red point upon perform validation new revision show available future package check validate prior commence work informed shift manager perform line line verification show no change perform section upload new revision osp elec work package remainder procedure perform current revision no action take swp pro already require verification procedure revision individual coach lesson learn disbribute department no action require
388989,NCAQ,4,NCAQ:4,bus sl motor control center overload trip alarm bus sl motor control center overload trip alarm c drop receive main control room alarm come reset lock alarm typer indicate mc cause alarm however no indication fault mc no load lose happen previously document ar wr h appr inform crs
395202,NCAQ,3,NCAQ:3,hd lcvb seat degraded aov program trending hd lcvb need valve rebuild r replace valve internal plug stem assembly notified aov program owner htr bay
385160,CAQ,C,CAQ:C,prepir fsa guidance lack document risk ltca pre pir fsa review conduct ltca code corrective action assignment twelve item review six reschedule one time ltcas approve extension no additional justification risk document extension swp cap section long term corrective action need enhance require documentation verify no additional risk incur completion date corrective action extend beyond upcoming refueling outage discussed issue cap supervisor industry peer
401337,NCAQ,4,NCAQ:4,e tr digital temp display partial failure channel digital temperature display appear failing read number partially initiated cr informed mcr
399227,NCAQ,4,NCAQ:4,simulator training delay min due hardware issue lr simulator scenario delay minute due hardware issue card failure simulator issue resolve plan implement ensure no training miss
398333,NCAQ,4,NCAQ:4,paap hvac temperature rise paap hvac not function design initiate cr wr security supervision notify shift manager notify area walk no security system impact time paap hvac unit
386425,NCAQ,4,NCAQ:4,edr dpis red needle adjustment break knob red needle adjustment edr dpis break needle take gt dp set per sop rw edr ops repair necessary informed shift support supervisor
394322,NCAQ,4,NCAQ:4,temp loss power power mcd operation trasfere sl sl sm cause temp loss power write cr
397625,CAQ,C,CAQ:C,unable reset restore moncr follow tdas blow fuse follow blow fuse tdas restoration unable restore ppc cpudm computer tdas cpudm computer work still input moncore system verify moncore function normally use moncr tdas cpudm perform tsp therm c verify no thermal limit exceed cr inprog approve cr move sro ops review
399726,NCAQ,3,NCAQ:3,operations dept radio fire drill lesson learn ops dept need additional radio allow casualty equipment malfunction response equipment operator minimum number work radio accommodate essential watchstander additional radio sss office however radio available ops supervision event actual plant event although radio available tool crib not help operator try respond time critical event minute second count fire response equipment failure could result reportability equipment failure could result plant transient shutdown etc recommend double inventory radio equipment operator center radio allow shift watchstander radio well additional shift training no training operator informed mcroperation dept radio
402163,NCAQ,3,NCAQ:3,add heise pte voltage current measurement add heise pte voltage current measurement utilize function measure voltage loop could save dose due less equipment hook perform loop calibration disscuse fin shop
401732,NCAQ,3,NCAQ:3,ci enhancement ci measure conductivity reference incorrect attachment section number example reference attachment also reference section attachment section number mistake carry throughout rest proceedure cr write
394395,NCAQ,4,NCAQ:4,mte find tolerance calcode tektronix model p probe find tolerance reject not use calibration cycle no plant impact no action require def
402057,NCAQ,3,NCAQ:3,ppm thermal detection cft perform ppm wo procedure not identify drop fcp control room craft perform lamp test fsp step craft identify zone associate fsp zone fail identify zone craft perform lamp test trouble indication receive zone craft stop work notify control rooom supervision cr iniate procedure enhancement identify zone effect lamp test fsp fcp fsp associate ppm
384928,NCAQ,3,NCAQ:3,need procurement communicate cat id lou change planni lou change part mr assign planned woaos need communicate plan incorporate change limitation use cat id recently change could affect upcoming dg outage lou require burn time hot restart per tsp dgb not know time plan task changed instruction wo include burn time wc add tsp dgb dg fragnet schedule next week good catch relay tech
398476,CAQ,D,CAQ:D,ama fn cs difficult place ptl ama fn control switch difficult place keep ptl please investigate repair replace necessary multiple attempt need get cs stay ptl position hang clearance order notified supervisor tsc
390074,CAQ,D,CAQ:D,es electrical maintenance go inspect es notice es move inch east turn damage tamper alarm device damage happen facilities personnel perform snow removal es sit ground cover snow not noticeable electrical craft able align es cover fix tamp alarm device es need reseal grout weather favorable activity r izaguirre notified facilities supervisor security initiate cr repair eses locate north swpha
391062,CAQ,C,CAQ:C,cc tamper seals miss mte ensls au cl audit note mte miss tamper resistant seal remedie immediately initial extent condition show recall suspect mte prudent determination specific equipment model identify qa include would wise instruct tool crib attendant look additional mte potential candidate tamper seal recommend assign ar calserv initiate customer complaint cc cr contacted maintenance supervisor
402469,NCAQ,4,NCAQ:4,lose lorq simulator time notifier training ppc issue lorq notifier training minute lose training time occur due plant process computer issue ppc stop update simulator issue already resolve sr document action take cr track lose time impact training program
391272,NCAQ,4,NCAQ:4,trainee fail cycle nlo exam two non licensed operator fail nlo training cycle exam discretion line managment per tdi qualification not revoke review exam individual pqd record one individual not hold watch station qualification review exam operator determine failure due lack attention detail not knowledge gap crew managment inform failure remediation plan develop pende approval
398058,CAQ,D,CAQ:D,dbai nrc concern pipe clearance dg dg dg cr write address concern piping clearance dg identify dbai inspection team additional area concern identify addition already identify area near aluminum grating identify piping come steel deck plate floor deck plate slot cut piping come deckplate not restrained floor could contact piping see edms photo walk three dg room take photo area concern write cr design engineering review ar cr description photo attach ar cr edms small bore piping penetrate notch cope dg dg dg floor trench removable diamond plate cover could interact removable diamond plate cover design basis seismic event cives design requirement nonsafety relate item seismic category area section acceptable impacts provide guidance small bore piping consider soft target target would require moderate amount energy cause damage impact b impact soft target may consider acceptable source moderate weight proximity effect subject diamond plate trench cover instal section therefore small relatively lightweight per review cives rsds sse seismic response spectra data sse horizontal seismic acceleration rigid item floor subject trench cover less g small trench cover weigh lb horizontal force would x lbs lb g acceleration horizontal force resist static dynamic friction force leave could result impact force surround item e g line close cives table establish accept coefficient friction slide response unrestrained item columbia assume minimum coefficient friction unrestrained trench cover floor sse seismic condition could result e impact load w x x w w weight trench cover lbs inspection trench cover section weigh less lb associate maximum estimate impact load surround item would lb x lb even double clearly acceptable impact load small bore line penetrate subject trench cover ar cr subject trench cover not represent unacceptable qc condition small bore line penetrate photo small bore piping proximity item dg grate dg nearby item support support config photo appear preclude possibility potentially unacceptable interaction identify item field walkdown conduct design engineering confirm apparent support configuration dg dg dg engine generator area walk exist item find sufficiently restrain anticipate no instance inadequate support configuration proximate item identify note aluminum grate extension adjacent dg dg engine detailed draw aed mis dggratingext seismic category qualification include aed qid installation extension authorize engineering via ar eval occur via wo december cr title update add dbai would add dbai would fit
394884,NCAQ,3,NCAQ:3,rll revision tsp rcs r tsp rcs r need tsp rcs r revise allow llrt testing rhr vb system align condensate storage transfer system via rhr vb review section procedure identify section procedure need similar revision additionally tsp rcs r division system could beneifit similar revision mark copy tsp rc r tsp rcs r include edms write cr provide propose mark
389775,NCAQ,4,NCAQ:4,cool tower fan motor need oil cooling tower fan need oil add motor
397049,NCAQ,4,NCAQ:4,cw ctc level high distribution deck water level perform round note cw ctc level high initiate ar wr inform crs
397581,NCAQ,4,NCAQ:4,thermostat psro office break tic thermostat psro sss office first floor gsb break thermostat physically locate behind ice machine lunch room subject hot compressor discharge ice machine even though subject warm discharge currently contolle temperature office approximately f not adjust due break request thermostat replace preferably location make sense interim recommend reinstallation temporary air conditioner psro sss office notified sm tic locate behind ice machine gsb lunch room
396186,NCAQ,3,NCAQ:3,schedule work delay new equipment need evolution wo drywell scaffold c van remove schedule work delay due not aluminum steel deck trailer need metal deck trailer order stage scaffold cvan trailer load unload refueling outage project currently truck trailer site wood deck stage inside rx truck bay place fire tour log turn require extra resource request enw purchase aluminum steel deck trailer future use initiated condition report
394435,NCAQ,3,NCAQ:3,aed recommendation think need aed power block near breakroom yakima building already bottle first aid kit eo breakroom not aed recent event show valuable aed time take get aed back man valuable time lose especially power block recommend instal aed main hallway not elevation power block cost equipment well worth life save need informed supervision write cr occupational health industrial safety review location aed concern raise ar department believe number location aed sufficient respond emergency addition medical responder train aed location able access aed need appropriate amount time action complete
402757,NCAQ,4,NCAQ:4,rx building obstruction lights not light four rx building obstruction light flashing steady not light hour darkness initiated cr informed mcr faa notem file admin sheet create track report reactor building roof
394833,NCAQ,3,NCAQ:3,inadequate planning restoration tm ec opsproc receive notification via email tm ec remove field assignment prepare procedure revision change assign opsproc four minute prior send notification email ar assign lock due date less day ar submit similar inadequacy engineering change process supervisor inform repeat action submit ar trend purpose
388462,NCAQ,3,NCAQ:3,universal refresher training not complete universal refresher training not complete due date organazation individual not complete trainig time cr individual support usa complete training upon arrival back cgs complete training back site follow pt return work generate cr document training not complete notify emergency preparedness manager responsable component manager action track training report use maintenance department issue track electrical shop maint train program owner ensure training delta address
394295,NCAQ,3,NCAQ:3,rfw dta set screw retain nut need shorten installation oil guard assembly cid wo discover exist allen set screw deg apart retain nut hold turning gear protrude path oil guard assembly need adjust due thrust turbine need investigate repair path make notify supervisor main control room initiate condition report
385906,NCAQ,4,NCAQ:4,flexible conduit not completely make tmu pa performance activity associate wo electrician notice flexible conduit associate tmu pa not make one end one end seal tight terminate junction box end not completely make rigid steel conduit flex transition rigid conduit flex conduit question not associate main motor lead notified supervisor notified crs write cr wr attach picturestmu pa flex conduit tmu pumphouse
401708,NCAQ,3,NCAQ:3,sop slc sparge level enhancement add note caution prior step sop slc sparge level increase frequency tank temperature monitoring approach desire temperature band ensure not exceed f propose revision help address recent ops oe relate exceed max allow procedural temp limit f prevent recurrence
400130,NCAQ,3,NCAQ:3,sop cfd bw pc need enhance double b w performacne sop cfd bw pc step nn say set fill timer approximately minute radwaste operator set fill timer minute perform second b w result cfd not sufficiently fill precoat cpr tk would surge low tank top tank go overflow cf p check valve could hear opening closing system place hand valve shut pump stop step leave fill timer minute minute tag step nn cfd change match step equivalent cfd radwaste operator minute fill could not complete precoat precoat tank surging expand team include sm sta field supervisor come plan use fill procedure finish precoat procedure add resin not place cfd service perform anothe b w precoat sop cfd bw pc
386898,CAQ,D,CAQ:D,fp v packing leak fp v drop per minute packing leak informed mcr hp
383979,NCAQ,4,NCAQ:4,current reading not obtain e disc dpsf electrician try obtain current reading e disc dpsf satisfy pmt new qmb disconnect switch however work instruction define current reading positive cable not enough clearance top enclosure adequately allow jaw amp clamp fit around load wire circuit appear awg firmly instal electrician feel reposition load wire may intrusive feel cr wr generate would allow removal panel side cover per discussion supervision crs sm wo take finished status remain pmt datum collect via wr notified supervisor crs sm generate cr wr picture available dataglance medium folder reference wo wr number no wr xrefed ar cr hrs rw control room e disc dpsf
400333,NCAQ,3,NCAQ:3,fire brigade inventory discrepancy bldg scba harness bldg calibration due date prior next inventory psi gage find break notified rp supervision std lab technician harnesses replace calibrate harness become available new psi gage order warehouse deliver standards lab calibration replace calibration complete
388266,NCAQ,3,NCAQ:3,protect system verification removal log protect scheme track esoms no need shiftly verification operator log due redundency remove log crs sm notifiedmain control room
397454,NCAQ,4,NCAQ:4,label fall mcr board gg multiple label fall mcr board hp hold scotch tape please repair well adhesive cr wrmcr board hp g
392333,NCAQ,4,NCAQ:4,several bs non return check valve indicate dual position performed wo rx power following valve indicate dual position ppm need perform r bs va bs va bs va bs vb bs vc bs vd bs bs vf bs va bs vb bs vc bs vd bs hd va hd vb informed crs sm wrote wr
394849,CAQ,D,CAQ:D,air gas void detect rhr loop b wo rhr b ut fill verification void detect location discharge pipe rhr fe demension void inch arc foot length notified operations engineering
394117,NCAQ,4,NCAQ:4,level control loop hd licc find specification performng calibration hd p ic work order pressure current converter find specification high approximately value specification plus minus would cause high level indication hd licc actual level calibrate hd p ic within specification per imd work order informed supervision return system service turbine building ir
385029,NCAQ,4,NCAQ:4,three pallet jack find r rail bay without wheel chock reactor building r rail bay three pallet jack find without ppm wheel chock instal upon discovery wheel chock obtain instal see photo attach edms ar cr though safety relate seismic area pallet jack without chock wheel per ppm sufficiently remote potentially impact sensitive ssc indicate wheel chock instal cr subject pallet jack
400493,NCAQ,4,NCAQ:4,exam failure nlo requalification cycle non licensed operator fail cycle requalification exam qualification remove pende remediation remediation examination conduct accordance tdi tdi performed exam analysis conduct trainee dificiency analysis remove qualification develop remediation plan inform crew supervision management document failure
384524,NCAQ,3,NCAQ:3,esom not update overtime assignment overtime call maintenance supervisor cover monday holiday labor day maintenance supervisor call day cover holiday maintenance supervisor accept overtime assignment fail update esoms return work informed management update esom discuss cap l walker close cr no action need trend maint jsw
387883,CAQ,D,CAQ:D,alarm crd hcu scram time testing receive rod accumulator trouble alarm pa drop crd hcu scram time testing dispatch ops investigate alarm crd hcu crd hcu due high moisture level ops drain moisture per sop crd hcu
391328,NCAQ,4,NCAQ:4,toa tisa reading low toa va not shut toa tisa read gt f low outside temp toa va open crs permission obtain place toa va close however valve remain open toa rmsa close recommend investigate repair replace necessary informed crs attempt close toa va generate ar wr
395673,NCAQ,4,NCAQ:4,ms vb ms v loss indication ms vb ms v lose indication mcr valve close green light replace bulb no change
398181,NCAQ,4,NCAQ:4,e tr cooler alarm e tr alarm cooler failure position approx alarm clear upon reset write trend temperature w w q informed crs reset alarm
399757,CAQ,D,CAQ:D,rb temperature low oos rb temperature degree f minimum per log note degree f notes state h reading long note state minimum temperature ge degree f rb crane not make full rate lift cr write mcr staff inform
390077,NCAQ,3,NCAQ:3,nrc thread connection preaction drain line w no cap nrc identify common drain line preaction system p open piping thread connection look cap instal review not reflect cap connection configuration exist preaction system p p p p p p p p condition not impact functionality preaction system drain currently close no supervisory alarm actuate main control room evaluate whether pipe cap need connection walk preaction system review draw write cr aed p p p p p p p p p valve fp v p fp v p fp v p fp v p fp v p fp v p fp v p fp v p depict closed not cap flow diagram configuration align sop fp lu describe aux drain valve epn closed c not closed cap c field configuration appear align line procedure flow diagram depiction drain line associate preaction system p p p p p p p p
402036,CAQ,D,CAQ:D,lorq annual operating exam failure one licensed operator fail annual operating exam administer week remediation iaw tdi tdi de certify individual pqd notify operations operations training management recommend severity level
388021,NCAQ,3,NCAQ:3,r sop hvac tb start procedure change sop hvac tb start reference tea fn blower sr place service remove replace new sample tea sr sop hvac tb shutdown reference new tea sr write cr
393813,NCAQ,3,NCAQ:3,operation main transformer cooler group new main transformer cool group currently operate two cooler always run two come different temperature setpoint transformer service various discussion new main transform vendor provide direction cool operation main transformer discussion vendor past energy northwest ask impact would operate cooler year round cycle last cooler need operation three cooler reduce amount alarm associate cooler since not start stop frequently intent cr update operation determine time turn cold warm weather operation
393542,NCAQ,4,NCAQ:4,r lesson learn e shop support task main turbine document lesson learn electrical support main turbine disassembly reassembly not factor outage schedule support task resource allocation not identify incorporate schedule wound emergent support cause delay already schedule electric shop work prevent delay siemens work document lesson learn
402041,NCAQ,3,NCAQ:3,hour miss report send industrial safety since nchr hour not import peoplesoft financials projects module hour work information submit industrial safety industrial safety pi pull peoplesoft financials projects module consequently hour work datum submit industrial safety since state notify manager regulatory industrial safety contact human resources finance determine something change interface peoplesoft hr peoplesoft financial would account nchr hour not import
394750,NCAQ,4,NCAQ:4,rll tv actuator need deg deh elbow transfer manifold mount side actuator block ms v tv require three deg elbow order mate plant deh piping elbow old manifold block transfer new one first time occurrence since actuator block new r lesson learn cr ensure part procure ready next time new actuator block instal instal supply new condition apply throttle valves receive new actuator block discuss project manager discuss oem inform eocmanifold block side tv actuator block
386427,NCAQ,4,NCAQ:4,could not locate open procedure volume sop rw fdr infreq performance sop rw fdr infreq jumper instal permit pump fdr tk percent full open volume procedure could not locate normal lineup fdr tk restore inform crs shift manager utilize fresh copy sop rw fdr infreq remove jumper restore system normal lineup
394573,CAQ,D,CAQ:D,sgt fna start rps b transfer rps b transfer alt sec note sgt fna sgt ehca stage start sgt va not reposition nssss reset sgt ehca take ptl back auto sec sgt fna sgt ehca restart rc reset sgt ehca take ptl back auto sgt fna ehca remain
402860,CAQ,D,CAQ:D,filter aa end roll alarm alarm p filter aa end roll alarm come ops dispatch no filter light suspect burn lightbulb not field replaceable discuss crs sm
399581,CAQ,C,CAQ:C,gereral rise trend dw ww concentration gereral rise trend dw ww concentration due leakage drywell wetwell difficult detemine source inleakage suspect cms sr leak logged vacuum datum decline since place inservice previous vacuum value log consistantly range sample rack go service please see graph attach edms doc suggest investigate leakage addressing current concentration limit write ar wr informed supervision
397862,NCAQ,3,NCAQ:3,pdis mon gds lock grey screen pdis mon gds lock screen currently grey loading symbol swirl screen not respond operator command write cr informed crs min screen return normal still recommend investigate determine cause gds restore service minute later currently function however reactivity button yellow no apparent cause
397842,NCAQ,4,NCAQ:4,tk filter basket appear clog oil find leak strainer basket housing pool tk basket change likely need notify crsto tk room
401623,CAQ,D,CAQ:D,cch crb upper oil glass full trend cr cch crb upper oil glass observe full take ops reading log direct run aux oil pump level lower inch bottom sight glass document action trend cr cr also note chiller secure prior shift write cr recommend trend
389198,NCAQ,4,NCAQ:4,th qtr security training zero failure security annual written tests conduct th quarter training cr trend purpose cr submitted specific datum place th quarter end cycle review
397922,NCAQ,4,NCAQ:4,bee stung employee hand approximately en employee walk enoc maintenance shop along lay yard fence sting pinky finger right hand en employee notify supervisor employee elect self administer first aid supervisor notify department manager incident cr generate
393781,NCAQ,4,NCAQ:4,e tr pdp b mount rust e tr pdp b transformer locate window wellhouse building bolt attach floor completely rust separate transformer currently prevent fall cable attach transformer easily move mount please repair notified smgt write cr wellhouse building
390310,CAQ,C,CAQ:C,osp flex b no exp date oil no stable osp flex b require check expiration date oil bldg page no expiration date list oil also no gasoline stabilizer storage area list please fix procedure miss equipment crosp flex b
397186,NCAQ,3,NCAQ:3,gbp hr work attire need clarification gbp hr paragraph state autights legging must wear dress skirt city short top extend beyond waist au recommend revise section clarify intent write sound legging tight require wear shirt extend beyond waist
393831,NCAQ,3,NCAQ:3,r performance improvement hu trend outage plan condition report initiate capture lesson learn outage preparation enhance program plan support outage activity future discuss performance improvement manager performance improvement program manager hu initiate cr assign ar perfimp actions complete additional ar initiate track planning action hu trend program r first action start august no additional action require receive pi manager approval closure
396772,NCAQ,3,NCAQ:3,ms sta could not complete working ms sta encounter water steam leakby cause strainer flange retightene stop steam retorque bolt temperature piping degree also ms sta temperature elevate not want go forward work ms sta complete aprox gallon hot water drain still dribble strainer replacement complete
398302,NCAQ,4,NCAQ:4,mte find tolerance calcode hytorc hydraulic torque wrench model avanti p find oot rejected reliability question future use not use calibration cycle def write no plant impact no action require
398082,CAQ,D,CAQ:D,one tsc satellite phone inoperable satellite base phone testing wo find one satellite phone line tsc not operational note thirteen phone line tsc not affect remain fully functional affected phone tsc maintenance manager line tsc maintenance manager line opperational tsc maintenance manager line consider backup line notified supervision ep initial troubleshooting unsuccessful tsc b
395103,CAQ,D,CAQ:D,toc exceeds limit two tank tank tank exceed toc specification transfer cst ppb ppb respectively approval transfer give provide space radwaste system vessel level control toc radwaste system trend rwcr determine best remove contaminant informed specialist discuss rwcr inform occ
396196,NCAQ,4,NCAQ:4,pmrq due not perform r calibration component prescribe equipment list maipd include gen end diff exp instrument remove mount r remount support outage work appear not calibrate pm wo generate satisfy pmrq due date however work not make r scope pm frequency last perform r grace late date however late datum passport show equate grace impact not perform pm activity r instrument appear approximate mil conservative bias condition may contribute allow gen end diff exp long short b alarm register long downpower perform june reference cr ar review outage scoping r confirm request scope engineer bundle opportunity wo lpc work since brg pedestal cover would remove
400183,NCAQ,3,NCAQ:3,mt door flooding barrier performance wo crd pa replacement barrier impairment prepare due mt door hatch impair open transport equipment crd pump room hourly flood tour designate compensatory measure hatch not normally open mode flood barrier apply compensatory measure need vet design engineering catch implementation delay opening hatch base design engineeringaos review calculation associate reactor building flooding determine hourly flood tour adequate however potential error trap analysis could determine robust compensatory measure need work perform outside refueling outage imperative right group engage planning work control process ensure previous work instruction permit make sense mode may generate base mode assumption cr generate cr assign ar opsproc despite requested action planning work control ensure repeat near miss would like cr assign work control cr update sop per bitner
390831,NCAQ,4,NCAQ:4,high memory usage netfw asacenter netfw asacenter find high memory usage require system reboot not reportable condidtion not impact operation generate cr wr notify sm
389783,CAQ,C,CAQ:C,dbai sa aed spc improvements part dba self assessment aed spc revision review response fermi stationaos ler station expose timing relay vulnerability inappropriately shed load design testing simulated loca signal diesel generator already run fermiaos latent design vulnerability address include circuit breaker open contact relay logic block loca signal review cgsaos protective relaying show although contact block not depict figure figure aed spc block contact depict ewd ewdeaa no operability concern recommend assigning ar dei severity level c make several identify improvement aed spc include upload aed spc color oppose revision grayscale ensure color code figure include figure figure easily understand ii remove auunverifiedau label figure verify part update iii update secondary undervoltage relay trip logic depict permissive trip figure auau upper right corner undervoltage time delay relay iv updating figures include circuit contact block statement similar figure properly depict circuit load sequencing logic
389749,CAQ,D,CAQ:D,wea fn broken belt wea fn broken belt please replace notified smgt write cr rw behind chiller
385658,NCAQ,3,NCAQ:3,oi enhancement oi att reference odcm function prm lcs basis revise jan rev include prm along previously note prm prm lcs function related equipment recommend revision oi reference lcs pam function prm
394706,CAQ,C,CAQ:C,rrc vb fail third leak rate left test ops flush approximately gallon water rrc vb per wr reteste per tsp rrc xb c test unsat leakrate sccm admin leakage limit sccm write cr informed occ eoc
393812,CAQ,C,CAQ:C,mte find tolerance calcode proto torque wrench model c find tolerance repair adjust customer specify requirement per ppm section c torque wrench acceptable post use verification def write no action require cr inprog approved cr move sro ops review
399208,NCAQ,4,NCAQ:4,abnormal cw bay level indication edna point enw cgs l show sign degradation increase period inaccurate bay level plot edms appear indication issue cw bay level tmu flow relatively stable time please investigate repair
387904,CAQ,D,CAQ:D,tip mon fuse not illuminate task preview isp rps q wo notice fuse tip mon not illuminate long standing problem investigate reason fuse not illuminate inform supervisor operation document procedure
396742,NCAQ,3,NCAQ:3,grease supply cond p not match purchase order purchase order new motor cond p specify mobil ep grease motor come em grease two not compatable per component engineer em grease well motor grease stock site call swing shift maintenance supervisor inform error not add ep grease plate motor state use em grease
398881,NCAQ,3,NCAQ:3,fsar figure typographical error acronym rv relief valve not relief value recommend use minor administrative change process per swp lic correct
394332,NCAQ,4,NCAQ:4,nsse eq mast camera fail mast camera stop work final fuel shuffle move notified occ parr rep troubleshoot recommend repair soon know mast camera repair
396218,CAQ,D,CAQ:D,rod accumulator trouble alarm pa hcu crd hcu alarm low pressure ops pressurize per sop crd hcu
392912,NCAQ,3,NCAQ:3,rpv disassembly ppm minor editorial step b direct verify draining reference leg rfw dpt ms lt complete per reference section section read section write cr
392471,NCAQ,3,NCAQ:3,nrc security not key flex building nrc resident identify security not key obtain access either flex storage building bldg evaluate whether security key obtain access building write cr security operations meeting operations engineering early regard flex building access benchmarke site throughout industry determine columbia line station regard flex equipment key access also determine station maintain control flex building key location security similar columbia columbia security specific role need utilize flex equipment open building not require step need role security operations play valuable role support use flex equipment base upon situation need access flex equipment storage building remain control engineering operations equipment accountable inventory need ai sullivan security operations manager
401264,NCAQ,4,NCAQ:4,edr v performance sop rw edr op backwaching edr dm edr v hold valve pop open approx second remain shut cause hi filter p alarm initiate crwr informed supervisor
