AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
390184,NCAQ,3,NCAQ:3,ppm contain potential pcsc error ppm step contain information open sw v g provide flow ssw corrosion rate monitoring station complete shutdown system step modify state open sw v g three turn provide alignment sop sw lu ppm step correct information currently ppm step state document number turn require close sw vg step not incorrect not need sw v g always turn open comparison sop sw lu state sw v g throttle turn open correct potential plant component status control pcsc issue must resolve fully open sw v g change service water flow pra ccb throttle maintain pra ccb operability condition identify stakeholder review ec service water biofouling monitor installation notified supervisor
391086,NCAQ,3,NCAQ:3,wo task problem portal j press f key wo task get follow error message transaction unable complete processing due application program failure problem persist report application support group press f task status field receive error closeout notes user release hold dataglance go back view asset suite error correct not able recreate problem figure duplicate gen arg issue recommend close cr trend
402383,NCAQ,3,NCAQ:3,chprc credit card service recently bring calibration labs attention chprc credit card custodian recieve duplicate credit card receipt occur fourteen spearate charge notified finance credit card services sme regard issue open troubleshooting ticket credit card servicing company
400946,NCAQ,3,NCAQ:3,qa swp csw cite non existent cyber security analyst qa swp csw aucyber security vulnerability management reportingau state role aucyber security analystau responsible requirement section therein incorrect non existent role specify procedure lead confusion loss productivity factual basis swp csw revision include responsibility section aucyber security analyst delegate au insight change management issue role aucyber security analystau change aucyber security specialistau isdi cyber aucyber security training communications planau create contact assistant manager cyber security deficiency identify quality audit au csq recommend assign itmgmt procedure quality issue address reccomend cat itmgmt
396009,NCAQ,4,NCAQ:4,asd bldg house keep follow outage asd bldg many house keep issue follow outage south east corner testing equipment tool bag item need store elseware inch piece sheet metal find lean wall next battery backup move floor south east corner rest bldg extension cord equipment spread need clean
400479,NCAQ,3,NCAQ:3,spare rrc motor testing cr not impact plant instal equipment apply spare rrc pump motor recently reveal may need perform additional motor test spare rrc motor cid currently store since site vendor facility additional motor testing not initially identify part large motor storage strategy motor ship refurbishment long term storage refer ar detailed discussion recommend testing additional testing estimate not identify initial project budget intent lesson learn cr capture potential gap develop long term storage strategy similar large motor also identify impact fy rrc project budget action currently take address funding gap action currently take address funding gap cat id
385918,NCAQ,4,NCAQ:4,cool tower c overflow cooling tower c overflow please sweep tower notified smgt write cr cw yard
386237,NCAQ,4,NCAQ:4,broken fluorescent light bulb discover building morning upon enter carpenter shop area employee discover fluorescent light bulb shatter ground cause occurrence yet unknown area tape caution tape signage facility contact occurrence area clean no action require
383743,NCAQ,3,NCAQ:3,des process discrepancy dsvr form prepare certified design specification update ec dec following standard design process sdp discrepancy associate utility specific process procedure discover activity sdp procedure ip eng b send user applicable utility specific procedure columbia sdp interface procedure eng des direct user ec table contents form des preparation revision columbia design specifications ec toc form des indicate form design specification verification record require ec product type tie plant modification e g ec dec however des indicate dsvr form not need ec product tie plant modification include form design verification record unfortunately dvr form eliminate columbia sdp process e supersede sdp design verification question per ip eng dvr form note state form not require columbia sdp ec toc form not include list dvr form potentially require dsvr form require per form des sdp ec product type tie modification include design specification change discrepantly dsvr form currently include note state not require columbia sdp option resolution eliminate dsvr form des sdp ecs tie plant modification subject sdp design verification question per ip eng e like dvr form eliminate sdp ecs dsvr form would require sdp ecs tie modification include design specification update not require design verification exist note dsvr form would need similar clarification remove exist note dsvr form state not require columbia sdp initiator ar cr would prefer option take resolution issue dsvr form question cover ip eng design verification question like dvr form question recommend assignment design engineering resolution administrative issue no associated issue physical plant continue function operation qualification station ssc prepare option resolution mark des form include pdf edms ar cr
390623,NCAQ,4,NCAQ:4,sa v appear mostly block sa v filter blowdown valve use depressurize rwcu demin air header appear mostly clog little air come open header consequently take long depressurize indicate sa pi result longer backwash time rwcu demin please unclog valve notified smgt write cr rw platform near rwcu precoat tank
390320,CAQ,D,CAQ:D,sp cond element grab sample sp cond grab sample meter recorder reading adjustment require cr wr write chemistry supervision mcr sm crs inform
391875,NCAQ,4,NCAQ:4,tsw fa tsw lube water stick backwash cycle tsw fa lube water filter tsw pump stick backwash cycle filter backwash gt hrs cycle control switch back auto not improve situation green backwash light light tsw cp fa backwash valve verify open locally tsw fa p psid well level would prompt control panel go backwash mode informed mcr attempt reset logic cycle control switch cwph
395329,NCAQ,3,NCAQ:3,tmod ec no ar type eval tchg assignment per swp cm temporary configuration change tcc temporary modifications tmod associate ar type eval tchg tracking assignment contrary direction active r status tmod ec appear create ar type cr ar cr tracking assignment asgn assignment ar cr administrative issue wot finished status restoration tmod
387621,NCAQ,4,NCAQ:4,cond dpic fail manual ro observe drop condensate booster pump suction pressure approximately response dpic cond dpic shift manual ro begin adjust dpic recover booster pump suction pressure dpic fail still manual dpic remain manual see edms edna trace dpic remain manual occ eoc notify
384551,NCAQ,4,NCAQ:4,hcv platform work workeraos ed fall dg roof installation hcv platform reactor roof one contractoraos personnel engage installation knock electronic dosimetry ed lanyard fall dg roof individual remove roof take hp ed recover dg roof individual recently check ed reading along member crewaos read time ed lose give hp hpaos direction individual exit plant ipm intermech
391557,NCAQ,3,NCAQ:3,missed opportunities formal training deficiency identify maintenance technical training comprehensive self assessment example columbia utilize informal training result miss opportunity employ systematic approach training example include recently complete human performance session deem necessary due recent area improvement briefing foreign material exclusion configuration control recent successful practice session valve work not consider time training jitt process case training time use complete task task evaluate use systematic approach training ensure informal training meet need station include self assessment report discuss training management
400686,NCAQ,4,NCAQ:4,tdas point x service performance wo isp cms prm step datum tdas point x read tolerance datum point require informed operations supervision determined continue surveillance per step write work request repair rw mcr
384748,NCAQ,3,NCAQ:3,pl conflict ppm sop cond start pl ppm state maintain reactor feedwater pump suction pressure ge psig pl sop cond start state maintain reactor feedwater pump suction pressure ge psig please decide correct make procedure write cr
391300,NCAQ,4,NCAQ:4,receive circ blowdown rad high hp due wel receive circ blowdown rad high alarm due cbd ris spiking cps circ water blow secure control switch take close send ops circ water pumphouse report weld occur halogenation skid normal value cps alarm setpoint cps work control identify weld activity cwph inform control room activity blowdown secure
399628,NCAQ,3,NCAQ:3,clearance boundary not adequate rcc hxb work initial red flagged clearance not adequate work much leak isolation valve delay actual start work two day temp list perform valve cycle reclose work rcc hxb work able perform recommend assignment operation evaluate tag tsw isolation valve need cycle open closed open closed final closed tag help remove build flush austuffau valve disk seating surface notified wwm initiate lesson learn cr
387721,NCAQ,4,NCAQ:4,esoms late entry maintenance maintenance three instance last week time enter esom start time hour work one fin supervisor one night shift supervisor one weekend supervisor discuss particular late entry maintenance manager
384357,NCAQ,4,NCAQ:4,hssf cab chem lab alarm recieve pc sys stat trouble alarm hssf cab chem lab panel alarm description pcp trouble alarm acknowledge alarm contact crs write cr per direction ci
393675,NCAQ,4,NCAQ:4,cond dpt find tolerance performance cond dpt loop cal per wo cond dpt find tolerance high performed zero shift return service write cr document
398180,NCAQ,4,NCAQ:4,cond pa b oil sump level high cond pa b oil sump level high spec spec recommend monitor verify no continued rise repair leak indicate informed mcr generate ar wr
396034,CAQ,D,CAQ:D,fp v w not operate perform step open fp v w not perform water flow thru valve cause pressure switch accuate main control room left fire system accuate no alams receive control room reperformed main mrain test attempt remove debris cause clapper not reset fp system wet
400365,NCAQ,4,NCAQ:4,fp p lube oil level quarter inch low lube oil level fp p not spec get close need oil add fp p protect time due fp p service write cr wr notify main control room
396176,NCAQ,4,NCAQ:4,hssp cp p red beacon would not clear perform wo step hssf cp p red beacon would not clear back procedure op investigate
387645,NCAQ,3,NCAQ:3,cond e p fail bench test bench testing work order number cat id fail bench test part order not linear bench test could not calibrate per spec initiate cr order remain store inform occ document work history
392025,NCAQ,3,NCAQ:3,rca restriction not place employee per procedure hpi rca restriction not place employee per procedure hpi employee report medical radiotherapy report rad support provide need information rad support fail place rca restriction employee per hpi step employee prevent rca entry dlr sequester rad support rer time notify rp supervision
388633,CAQ,D,CAQ:D,original asme xi work plan not find extensive search original asme xi work plan could not find package prep qc anii review complete no plant impact notified qc anii planning recreate document initiate cr
393370,NCAQ,4,NCAQ:4,e sh maintenance outage finding e sh maintenance outage finding e sh cubicle rear access panel miss thread insert e sh cubicle craft find stab spanner mount nut phase b load side loose e sh cubicle one cable guard mount screw unistrut find loose e sh cubicle fuse clip phase find discolor contacted engineering write cre sh
386897,NCAQ,3,NCAQ:3,rw ao vesda trouble lock rw ao vesda trouble alarm lock system not currently turn operation time cr information vesda project ensure aware trouble alarm informed mcr epn
387303,NCAQ,3,NCAQ:3,alara cast not display arm nightly routine incomplete since recent upgrade alara cast telemetry job lose available folder even though electronic dosimeter reportedly add recreate arm telemetry job not display large display monitor still arm display not close since upgrade computer try rp work area no electronic dosimeter display arm telemetry job open tonight computer control large monitor hp lead tech work station automatically restart schedule maintenance activity energy northwest occur alara cast perform like computer no electronic dosimeter display arm folder open nightly routine record reading could not accomplish initiate cr
393560,NCAQ,4,NCAQ:4,personal medical condition ai transport site n thursday may energy northwest contractor employee experience personal medical condition turbine building office area call place medical responder tone initiate control room per ppm patient evaluate medical responder register nurse arrive evaluate patient hanford fire department hfd medic ladder arrive patient evaluate hfd transport kadlec medical center employee organization act supervisor leave site meet patient kadlec medical center radiation protection provide en employee rider medic order assist hfd
392704,CAQ,D,CAQ:D,high reactor chlorides cond dmf place service sample sp take indicate ppb chloride backup grab sample take indicate ppb chloride sample action level limit ge ppb per swp che table chemistry index initiate hour sampling monitor cleanup good practice value sp chloride le ppb cr trend purpose notify crs supervision intiated hour sampling write cr
390044,NCAQ,4,NCAQ:4,simulator training start delay minute date upon start lr simulator program fault message close program debug unload restart computer create minute delay no additional issue expereince require training conduct cr write trend purpose
391467,NCAQ,3,NCAQ:3,craft able sign random people clearance esoms click sign clearance icon random clearance holder pop craft able sign craft supervisor right esoms notified craft shops supervision manager
386056,CAQ,D,CAQ:D,nrc observation question regard cch log taking step osp cch ist operator auverify compressor discharge temperature f f read compressor refrigerant outlet temperature gauge cch pib au nrc resident question gauge no official label impact validity reading surveillance testing notified sm
395826,NCAQ,3,NCAQ:3,malt ec need revise convert standard design planning wos replacement kv expansion coupler identify part ec could not purchase bpa review ec also determine detail installation not include e vibration dampener bus saddle design purpose cr revise ec determine part require installation new expansion coupler prior r discuss design engineering manager efin supervisor prepare cr administrative issue no impact equipment instal station
399353,NCAQ,4,NCAQ:4,weekly pa cctv ptz cleaning list follow camere need clean ptz security supervision notify initiate cr wr pa cctv ptz cameras
388014,CAQ,C,CAQ:C,isp hpcs x procedure update isp hpcs x hpcs flow rate low minimum flow ai cc major revision minor revision pcn insert step maintain availability hpcs ar psa group maintenance rule coordinator review step determine not meet requirement availability minor revision remove procedure procedure step use dedicated operator maintain availability hcps sys event auto start hpcs p operator must operate hpcs p minimum flow valve hpcs v open close valve require accordance numarc nei dedicated operator may credit uncomplicated restoration action virtually certain successful procedure step use ongoing manual operation system design operate automatically determine step not meet guidance simple action restore function follow guidance nei unavailability monitored function testing operational alignment return service nee not include test operational alignment configuration automatically overridden valid starting signal function promptly restore either operator control room designate operator station locally purpose restoration action must contain write procedure must uncomplicated single action action must capable restore time satisfy pra success criterion must not require diagnosis repair credit designate local operator take operator position proper location throughout duration test operational alignment purpose restoration train valid demand occur intent paragraph allow licensee take credit restoration action virtually certain successful e probability nearly equal accident condition individual perform restoration function person conduct test operational alignment must communication control room credit also take operator main control room provide operator close proximity restore equipment need normal staffing test operational alignment may satisfy requirement designate operator depend work assignment case staffing must consider advance operator identify perform restoration action independent control room action may require stressful chaotic condition otherwise simple multiple action may not accomplish virtual certainty call guidance e g lift test lead land wire clearing tag addition manual operation system design operate automatically manually control hpci turbine establish control injection flow not virtually certain successful situation resolve case case basis faq process discuss issue work week manager psro
397771,NCAQ,3,NCAQ:3,rll new hire checklist outage temps r station critique supervisor reveal shop spend great deal time complete standard new hire checklist board outage temp r end burdensome also try bring speed outage job short period time purpose cr explore improve process go forward specifically outage temp e g eliminate requirement shorten form recommend assignment severity ar hr owner process discussed w hr mgr set mtg w stakeholder discuss issue reopen per request owner revise new hire checklist review insterested party approve updated checklist receive approval set release action complete
392456,NCAQ,3,NCAQ:3,abn cr evac minimum vessel temperature curve update review abn cr evac fire pra note minimum vessel metal temperature vs reactor vessel top head pressure non critical cooldown table curve contain procedure attachment october old curve not appear reflect shift right curve reflect tech spec figure degree f reference transition temperature rtt shift along reactor vessel beltline effective full power years efpy not reflect old curve recommend assignment operations procedures review need update abn cr evac update curve reflect rtt shift contact operations procedure supervisor peer check initiate ar
398609,NCAQ,4,NCAQ:4,tsc bre ac need maintenance ac tsc trouble keep area cool thermostat currently read degree bre considerably warm cr wr genertatedtsc building
395876,NCAQ,4,NCAQ:4,rwcu blowdown pressure high low alarm back rwcu blowdown pressure high low alarm back follow shut rwcu letdown path h depressurize blowdown piping downstream rwcu fcv per sop rwcu ops section alarm cleard return approx min
398745,NCAQ,3,NCAQ:3,previous rev oi unclear oi cover time critical operator actions tcoa periodic wo schedule verify validate time tcoa wot include tcoa eliminate oi revision previously tcoa align sw wma ahb fire rc rc fire area revision description change state time critical operator action align wma cca ssw event fire rc rc no longer require ar ar wma cca wma aha div ssc never assoicate tcoa oi wma cca normally align sw wma ccb normally align cch crb certain condition may necessary either start cch crb align wma ccb sw request engineering evaluate submit revision oi necessary review past revision oi validate never tcoa align sw wma cca wma aha revision control room heat load calculation change required start time cch crb lt hour hour abn fire rev place operator action outside purpose oi operator action must perform within hour
385227,NCAQ,4,NCAQ:4,broken cover gsb exterior vac electrical outlet protective cover exterior vac electrical outlet southeast corner gsb east exterior face building break please replace cover photo attach edms ar cr
398048,CAQ,C,CAQ:C,ewd inaccuracy ewde ewde difference contact pick tg rly tk asobp ewde seem correct configuration cr write ewd
401922,NCAQ,4,NCAQ:4,bs ss rv tailpipe temperature indicate lift monitor trend find cycle isolation monitoring temperature downstream bs rvab bs rvab step change degf begin cycle elevated temperature cycling temperature indicative lifting one relief valve connect common discharge header see edms file trend plot temperature indicate lifting less significant dec incident ar no significant drop hp turbine first stage pressure would equate mwe loss notify thermal performance relief valve aov program owner respective supervisor perform walkdown ms picab bs picab no significant issue observe f
384434,NCAQ,3,NCAQ:3,pcr des sqa document approval des specify design engineering supervisor design engineering manager require approval sqa document conflict computer engineering reactor fuels responsibility many digital ssc recommend change des specify responsible supervisor rather design engineering specifically also alignment supervisor led initiative manager approval eliminate favor supervisor approval discuss design engineering manager procedure owner
386323,NCAQ,4,NCAQ:4,seal oil room lighting need replace half lighting seal oil room require bulb change initiate ar wr correct notify crs seal oil skid room tb
401757,NCAQ,4,NCAQ:4,hco wa heating coil n rw hvac steam leak steam leak rw hvac heating steam coil n
402643,CAQ,D,CAQ:D,tea sr vacuum approach damage threshold vacuum level measure tea sr au hg previous consecutive day accord guidance ci vacuum level great au hg may cause damage detector tea tea rea measurement make daily tea ptd performance ci monitor serve odcm ep function monitor tea sr vacuum since last cr contacted supervisor
402819,CAQ,D,CAQ:D,edr v not open time edr v spend resin tank recirc valve not open majority time switch take open many attempt include hold valve close position finally able get open proper light indication edr v not believe limit switch problem please investigate switch edr v repair replace notified smgt write cr rw rwcr
402230,NCAQ,3,NCAQ:3,first aid injury due minor burn individual recieve minor burn wrist make coffee office enviornment individual process run hot water water cooler filter device top coffee cup person hold individual move away cooler fill device device dislodge spill hot water coffee ground wrist individual immediately report occupational health supervisor inform burn treat occupational health individual return work classify first aid injury occupational health supervisor manager industrial safety notify individual coach always aim use risk free approach even perform seem mundane activity office plant track log entry make notification require ispm make include sm occ health ind safety cno ceo
396079,NCAQ,4,NCAQ:4,turbine side h p loos round turbine side seal oil h p calculate value psid take scw pi pi band log ge le psid reactor power notified crs
394561,NCAQ,3,NCAQ:3,qa repeat vacuum suction hose open inlet not cover qa vacuum stage room today not meet control requirement ppm vacuum cleaner fan blower control vacuum condition room yesterday see ar cr early morning quality auditor find vacuum cleaner contamination sticker unattende uncontrolled room vacuum no bag tape open end attached suction hose contrary ppm quality auditor soon notify health physics hp craft supervisor say would resolve not bag tape contaminated vacuum suction hose could allow undesired result contamination escape vacuum requirement ppm rev attachment contain worker instructions vacuum operation page state rd bullet bottom cover opening suction line use use prevent release contamination ppm step c c e attachment step e page also require cover suction port vacuum vacuum attachment bag tape factual basis no one room either approximately hour contaminated vacuum attach suction hose find room open hose end uncover not bag tape contrary ppm see photo edms vacuum find room previous morning see ar cr condition open suction hose end uncover end cover red duct tape hp technician notification quality insight appear vacuum use hp technician cover suction hose inlet opening red duct tape yesterday morning open hose end uncover today contact hp craft supervisor chemistry rad services manager turbine project manager recommend route reactor major maintenance deficiency identify r outage surveillance sr
395801,NCAQ,3,NCAQ:3,quarterly corc caution tag audit wo cr quarterly corc caution clearance audit cfr quarterly corc caution tag audit wo document caution clearance hang ge day c rfwa seal r c rfwb seal r c rhr sdc byp c rhr sdc byp c rhr sdc byp c rhr sdc wic c rps bypassr c sa v c scw shutdown c sma tcv c tsw v c tmu vc c tmu va b c wea fnb request technical services systems engineering manager designee determine whether review require see cr st part write cr caution audit
385655,NCAQ,4,NCAQ:4,tmu pa conduit ic thermocouple wire break conduit ics thermocouple wire break fitting need fix replace thermocouple wire still determe informed supervisor take picture initiate cr
390369,NCAQ,4,NCAQ:4,unable advance work order task dataglance work order task could not advance past ready dataglance verify no hold package validate notified shift management advanced task passport working
399566,NCAQ,4,NCAQ:4,timer mis count cfd bw pc dduring backwash cond dmf step final backwash second control final backwash timer cond cp dm timer currently set second yet observe count second send almost extra gallon radwaste system processing please investigate anomaly notified smgt write cr rwcr
393773,NCAQ,4,NCAQ:4,rll sdsp containment function shoot goal rll ai shutdown safety plan sdsp credit reactor building rb hvac one two secondary containment train ventilation control rod drive mechanism crdm water inventory control wic work window nightshift activity review shutdown safety program manager potential conflict sdsp identify due crdm wic window extend nightshift rb hvac schedule unavailable temporary power installation evening rb hvac credit shutdown safety plan containment safety function crdm wic window result conflict notified electrical bus coordinator occ no impact station rb hvac not tag time identification conflict recommend incorporating lesson learn future revision sdsp sdsp rev minor issue alleviate conflict
400730,NCAQ,4,NCAQ:4,wra suh fan not turn auto wra suh fan not turn auto breaker verify close ppfab ckt per ewd fan require sop coldweather op wr cr
400288,CAQ,D,CAQ:D,e c ac lamp flicker e c ac lamp flicker please relamp degraded light bulb notify supervisor rw
391130,NCAQ,4,NCAQ:4,rx west rhr pipe space no lighting rx west rhr pipe space no lighting room scaffold dark rx west rhr pipe chase
392537,CAQ,C,CAQ:C,reuse msrv spring minimum recommend height msrv rebuild site facility free height spring five valve find minimum recommend manufacturer see ar cr two spring replace evaluate per ec eval remain three spring could not replace since suitable replacement spring not available spring free height recommend value reuse follow valve valve use following location r ms rva n n wo ms rva n n wo ms rvs n n wo valve test setpoint operability prior removal plant see wo wo find within acceptable setpoint tolerance valve function normally valve refurbish reteste prior installation plant no indication spring height recommend value impact valve operation base find post maintenance testing valve reteste no later outage approx year installation confirm setpoint correct require asme code failure setpoint require refurbishment valve refurbish every year per pm program regardless setpoint performance non conformance evaluate valve remove next plan pm refurbishment
401983,NCAQ,4,NCAQ:4,led light ops truck bumper fall pass side bumper mount led light come loose mount suspect vibration truck drive tmu loosen screw hold light mount notice light hang return tmu attach inspect truck round ziptie light tow bracket prevent cord stressedbumper mount led light ops truck
399382,NCAQ,4,NCAQ:4,build safety inspection discrepancies quarteraos building safety inspection find two discrepancy one garden hose attach exterior spigot north side no ongoing work work progress sign hose dry room access without key north side ice box igloo style store shelf not leave required au au gap per inspection form photo take initialte cr supervision inform see edms photo
386043,NCAQ,4,NCAQ:4,boom truck deficiency find pm wo annual inspection note warning sticker show sign wear due weather condition replace also note minor leak hydraulic hose winch motor also correct not affect operability equipment notify supervisor main control room vehicle maintenance recommend evaluate upgrading equipment due age wear manitex boom truck
402804,NCAQ,4,NCAQ:4,tsw va chem sample point little no flow tsw va chem sample point little no flow line upstream need investigate clean chemistry unable use sample point main sample point tsw sr sampling tsw sr rack place inop condition may cause flow alarm control room tsw rad monitor andor trip sample pump cr write previous cr recur issue see cross referenced cr tsw va line upstream
399963,CAQ,D,CAQ:D,ms risc monitor screen fail ms risc monitor screen fail attempt turn monitor screen log button press sound hear however screen stay completely dark no trip inop condition currently notified crs initiate wr crmcr
400356,NCAQ,3,NCAQ:3,enhancement transformer diagnostic testing ttr perform wo discover transformer turn ratio ttr acceptance criterion line line voltage instead line neutral voltage test equipment bpa use give number line line voltage pm update reflect criterion turn ration use line line voltage recommend assignment system engineering validate ttr number diagnostic transformer test mwo interpret quicker field use line line voltage condition no impact operation e tr b identify enhancement transformer diagnostic testing wos
389127,NCAQ,4,NCAQ:4,oil rw elevator south door track oil build track south door rw elevator also oil wall control panel inside elevator possibly come behind door wall not floor cause slip hazard may track fill initiated cr verify not slip hazard time
398783,NCAQ,4,NCAQ:4,woa mcb fail performance wot could not complete portion loop cal wo mcb mc not respond rh change believe fail woa mcc loctate inside duct could not get element function check therefore could not check woa hu informed supervisor create cr wr replace woa mcb
383885,CAQ,D,CAQ:D,sp cond meter recorder reading sp meter recorder cond reading grab sample withe request meter recorder adjust match grab sample cr wr write mcr sm crs chemistry supervision inform
390356,NCAQ,3,NCAQ:3,imds send document control signed not date document control receive six instrument master data sheets imds sign not date process informed supervision return imds engineer fix resubmit
399798,CAQ,D,CAQ:D,doe execute crash fail doe indicate benton franklin county not respond execute crash call en telecom confirm frontier circuit benton county high priority service ticket place frontier tech fix problem en test franklin county find crash operable notify ep mcr security recommend caq trending
393278,CAQ,C,CAQ:C,hssf cp p battery need replace preparation sh outage operation request ic replace battery hssf cp p per sop elec sh maint wot no support task no mr no ic resource allocation research task buy part learn hssf already tag support wot not schedule almost week give battery never replace hssf deenergize three week possible program datum plc lose work planning create task within ic replace battery verify program datum upon restoration power also work outage scheduling possibly move work forward not get end outage leare problem hwc
392994,NCAQ,4,NCAQ:4,toa dpica walk wr investigation determine pm toadptalci need perform potential corrective maintenance notified supervisor
398407,NCAQ,4,NCAQ:4,computer point tolerance perform loop calibration cbd ft computer point tolerance inwc input point read notified crs supervision write cr wr per ppm mcr
386594,NCAQ,3,NCAQ:3,procedure enhancement sop sw ops see edms
386662,NCAQ,4,NCAQ:4,woa fn woa fn make sound like belt bad seem shake excessively tell suppervisor write cr next chiller
388114,CAQ,D,CAQ:D,cch crb oil level high osp cch ist log cch crb operability compressor oil level find high spec level suppose half upper sight glass actual oil level full upper sight glass step b say prefer lower oil level run refrigerant qualified mechanic not available shut lower via aux oil pump informed mcr log spec osp cch ist cr take credit high oil level upon machine shutdown per osp cch ist oil lower use aux oil pump due unavailabilitiy refrigerant mechanic
387543,NCAQ,4,NCAQ:4,cond vf fail open auto backwash cycle perform backwash precoat cond dmf fast drain valve cond vf fail open component step b occur expect step timer time display triangle sequence would not advance informed crs get direction take cond rms nf switch hand initiate cr wr
394807,CAQ,C,CAQ:C,crd v wo mechanical task remove limit switch crd v also electrical task remove limit switch task take complete no documentation also mechanical task install limit switch torque peer verification n ad also electrical task install limit switch no instruction contact supervision elec mech initiate crcrd v
387266,CAQ,D,CAQ:D,rps testbox lamp rps rly kh not extinguish expec perform isp aprm per wo step rps test box lamp fail extinguish condition notice first operation relay test box place first operation test trip relay postion aprm upsc notice second cycling relay trip relay postion aprm upsc lamp stay extiguishe condition likely due cycling relay initiate cr inform operation document work order
395951,NCAQ,4,NCAQ:4,flm walkdown power less power flm walkdown following leak identify ms va w wet pack ms v tv no active leak appear residual previous leak ms va small steam leak stem seal area west side vb w wet packing area leak hd vb dpm valve epn not visible w rfw v w packing leak dpm cond v w packing leak dpm ms v w packing leak dpm r rhodes informed occ mechanical maintenance
385316,NCAQ,3,NCAQ:3,potential trend combustible material storage power block current snapshot self assessment combustible material storage identife potential trend storage power block within current process not reflective industry good practice regard additional risk associate storage cable tray near vital equipment walkdowns perform support self assessment identify several approve storage area combustible within combustible limit potential risk could reduce eliminate additional protective measure enclose cart job box etc relocate storage area no immediate threat safe operation plant equipment cr generate roll issue one cr identify implement potential enhancement columbias process reduce potential risk combustible storage power block discuss performance improvement department cic initiate cr
401265,NCAQ,3,NCAQ:3,chemistry unable complete wo task chemistry unable complete wo task set temporary sample ep noble gas monitor cart required equipment miss compensatory noble gas monitor turbine build effluent air system cngm hp eq not lead cave normally reside rw tea cngm swap yearly calibrate device last perform via wo next wo calibration set start replacement meter probe available rw tool crib investigation find cngm rad waste effluent air system hp eq miss lead cave normally reside rw well cngm tea wea system need locate reinstall lead cave spoke hp ep chemistry ic work week manager calibration lab review previous work order craos effected equipment
389816,NCAQ,3,NCAQ:3,dbai sa ai potential implementation nei review load handling program compliance nureg support design basis assurance self assessment dbai following minor gap discover per section ppm auany deviation prescribed safe load path shall mark load path drawing approve procedure revision e not write pcn procedure revision require process per swp pro complete approval prior usea au statement align definition load path per nureg intent provision perform alternate safe load path evaluation engineering accordance section nureg paragraph ppm rather vague recent industry guideline initiative e g nei provide acceptable action deviation load path likely occur safe load path nonexistent suggest meeting maintenance engineering determine recommend industry guideline nei presently reflect heavy load handle procedure not shouldnaot station adopt nei guideline discuss get ops input create assignment maintenance dept enhance procedure determine necessary see edms additional detail discuss issue supervisor self assessment team lead initiate cr
387613,NCAQ,3,NCAQ:3,procedure enhancement step clarity sop h coops add text red step originally word trailer shutoff valve close not intention step close shutoff valve see edms file sop h coops
399910,NCAQ,3,NCAQ:3,planning no fmr hold wo wo require fire marshal review fmr hold not apply planning process need plan put fmr hold nodel wo apply fmr hold task wo hade hard copy wo route fire marshal record requirement planning hold work instruction cover planning no action require
396592,NCAQ,4,NCAQ:4,ss vc indicate dual position open ss vc indicate dual position open informed crs sm write cr wr
402315,NCAQ,4,NCAQ:4,mte reject calcode fluke dmm model found pass calibration reject break beyond economical repair no plant impact def write no action require none trending purpose
399987,NCAQ,3,NCAQ:3,vendor calibration old verbiage po current po cal lab specialist review po state fluke location require write approval en prior use cal lab specialist approve fluke vendor uk arrive issue however clause also state canaot subcontract calibration service please assign calserv
394786,NCAQ,4,NCAQ:4,tsw tic need replace perform cc per tsw tic loop cal craft unable calibrate tic tic need replaced loop cal need perform write cr write wr replace perform loop cal per replacement not require complete calibration sat
392367,NCAQ,3,NCAQ:3,guest network outage guest network outage due software issue software issue not allow device respond correctly information service reboot device work bring back no action require not reportable cfr swp csw
385561,NCAQ,3,NCAQ:3,need imds data sheet ht htp ptm thermostat wo due not available imds data sheet thermostat locate heat trace circuit ht htp ptm drawing e show thermostat wiring set point circuit normally close contact not specific far stat close open degree request engineering develp imds data sheet thermostat circuit ht htp ptm notified engineering
398593,NCAQ,3,NCAQ:3,msau card replacement wot model need update task preview wot instrustion model need revise reference correct step section isp irm x section isp x wot instruction reference section x informed supervisor make editorial affected step create crmcr
387053,NCAQ,3,NCAQ:3,ens line nrc call cgs shift manager report unable contact mcr via ens line ens line no dial tone associate phone line verify plugged ep inform mcr ens phone nrc resolve issue service provider see wr
402303,CAQ,B,CAQ:B,isolation pciv not track correctly september operation exit tsas psr valve remain inoperable penetration flow path remain isolated c psr pciv reference tc psr pciv
394201,NCAQ,2,NCAQ:2,worker enter wetwell without sign onto c may emergent scaffold request new wo task create install remove scaffold wet well wo scaffolding crew enter wet well instal scaffolding per without sign onto c interview scaffolding crew state unaware c require wet well entry not reference requirement panel sc task intitiate event investigaton contact maint management en scaffold builders
401386,CAQ,D,CAQ:D,low operate oil pressure fp p run fp p ppm section note oil lubricating pressure start psig slowly lower psig hour run per sop fp start step extended run time value psi normal oil pressure also step require engine shutdown oil add oil pressure not maintain great psi oil level check hour run level not change maintenance say change w w flex modification recommend engineering evaluation new oil pressure band extended fp p run engineering review fp eng lubricate oil not identify use w oil time datum review investigate use lubricate oil fp eng identify sae engine oil always use fp eng engine engineering position engine lubricate oil not issue cause low oil pressure level fuel find oil probable cause low oil pressure correction oil change w w
402287,NCAQ,4,NCAQ:4,cas dpib appear damage cas dpib appear damage guage miss face piece trim atound guage break seperating see picture attach please find suitable replacement write wr cr
395426,CAQ,D,CAQ:D,edr tkb send cst spec toc edr tkb authorize send cst toc ppb spec lte ppb reject tank edr tk near full water rapidly come radwaste leave no additional room reprocess without potentially contaminate newly introduce water contacted rwcr ops determine reprocessing not possible current water inventory radwaste
389903,CAQ,C,CAQ:C,broken screw surveillance performance wo isp rwcu q cft restoration step test terminal copper screw slide link break tighten notified supervisor operation write cr cr open assign ar efin severity c mutual agreement maintenance engineering note transfer note type ausau wire move test terminal test terminal wr concurrence engineering isp rwcu q complete need follow engineer ensure ec tm place track additional wr generate replace slide link wires move test terminal test terminal wr concurrence engineerinrg isp rwcu q complete need follow engineer ensure ec tm place track additional wr generate replace slide link
385695,NCAQ,4,NCAQ:4,pwc p leak swagelok fit seal injection pwc p swagelok fit spray onto skid seal injection cool line pump cause housekeeping issue service building basement inside rca notified crs hp redirect spray prevent potential electrical hazard
402132,NCAQ,3,NCAQ:3,printers wasting paper upon security scan morning sheet paper job print random jumble accord copier job log no person origin print job name printout waste company resource printer paper since occur sitewide see edms sample jumble print solutions center refer pacific office automation representative representative inform occur due network cycber security scan also tell get call many employee copier go crazy like inform cybersecurity eliminate random print respond decide initiate cr eliminate paper waste
401691,CAQ,D,CAQ:D,crd drive indicate ms tr tour find ms tr hcu flash inbetween degree repeatedly temperature align crd temperature indication believe temperature band cause fail instrument informed crs initiate ar wr
390025,NCAQ,4,NCAQ:4,pwc leak bldg sidewalk mcr recieve report pw leak bldg sidewalk operator close pwc v isolate leak pw header facility contact mcr report attempt isolate leak bldg please fix bldg bldg
388106,NCAQ,3,NCAQ:3,nrc transient combustible permit require e tr oil cross referenced crs document oil leakage bushing e tr action perform include drain leakage barrel stage transformer yard transformer yard consider plant area ppm c per ppm c attachment transient combustible permit require duration day storage gallon oil modes currently two empty drum one drum nearly half full oil drain e tr great gallon oil drum leak rate estimate one quart per hour gallon per day make maintain less gallon drain oil transformer yard challenging request fire marshal evaluate special combustible storage circumstance per c section informed control room
392322,NCAQ,4,NCAQ:4,text box obscure part step ppi ppm rev ppi ppm rev issue part step obscure text box contain note page page not display correctly open word however revision procedure native open microsoft word page display correctly automate process create procedure pdf revision page print text box shift part text note caution warning boxes procedure create use procedure macros avoid issue swp pro include guidance format box notified supervision correct image asset suite share point base procedure sponsors review procedure redistribute file field
387038,NCAQ,4,NCAQ:4,spurious alarm drop drop asd input tranformer trouble alarm come clear several time initial investigation show no abnormal temperature pressure level directed ops tour asd transformer
385068,NCAQ,3,NCAQ:3,revise ppm att fire area fire area no longer exist plant however ppm attachment still list recommend delete fire area ppm reference ec ldcn ar appear procedure change inadvertently miss part change management ec ldcn write cr
391853,NCAQ,3,NCAQ:3,procedure change need osp elec page osp elec state aunote step may perform concurrently au step verify tka full run transfer pump must complete step record tka level since tka supply tka notified mcr ops procedure supervisorosp elec
384619,CAQ,D,CAQ:D,dg need painting outside dg show rust throw paint shuold paint befor fall protect cool tower mist contact supervisor initate croutside south dgs
385235,NCAQ,3,NCAQ:3,dg outage lessons learn procedure enhancement attachment extended dg maintanance outage recommend place note verify cia ads bottle pressure replace outage may impact operability outage currently situation multiple bottle near low spec require changeout not due protect informed mcrppm
388862,NCAQ,3,NCAQ:3,manager supervisor miss training q q continue trainingthere class offer well pilot session manager supervisor temporary supervisor qualification not attend one session ran data access desktop leadership member not attend report gather datum see attach edms
386097,NCAQ,4,NCAQ:4,pwc tk empty chemistry technician find pwc tk empty minimum foot require tank return distribution system ensure appropriate contact time chlorine doh requirement contacted shift manager chemistry supervisionpwc tk need fill
386147,NCAQ,4,NCAQ:4,rrc imd asda comms failure rrc imd asda comms failure not communicate main control room prevent ability monitor drive status fault control room suggest assign ic fin successfully reset connection several time
401586,NCAQ,3,NCAQ:3,wci level b criteria subject interpretation wci online work control process attachment grade approach scheduling level b criteria aupotential high dose activitiesau interpretation no clear guidance call high dose could base individualaos groupaos perception informed radiological supervision guidance procedure mean communicate need assign schedule grade code case assignment schedule grade code responsibility work group activity final approval come wwm gsa code typically align upon work management force function meeting particularly procedure not update specific limitation dose dose rate contamination level etc assignment gsa code would specific intent guidance
400172,CAQ,D,CAQ:D,e rly phenolic crack performance esmre wo small crack near right side tap block mount screw contacted system engineering per engineering not affect operability relay cr trend purpose see wo picture supervision engineering contact
