AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
390968,NCAQ,3,NCAQ:3,qa sli not align qm iso qa six current standards laboratory instructions slis not align qm auquality manualau laboratoryaos commitment meet new iso iec standard failure identify iso requirement compliance matrix sli auaudits assessmentsau could result noncompliance standard contain least new requirement beyond standard failure incorporate new iso requirement five slis could also result noncompliance standard nonconformance qm auquality manualau require document affect quality aucontrolledau aucorrectau requirement see edms factual basis see edms insight updates five sli change iso iec not coordinate change qm rev commit standards laboratory iso iec two five sli not revise since however three sli revise close time qm change one sli actually revise day qm quality could not find change management guidance within sli ensure change qm auquality manualau drive change keep sli align qm ensure qm aupublishau date coordinate aupublishau date change affected sli laboratory management state customer may stay iso iec standard therefore qm many sli may need include standard contacted business services manager responsible ensl deficiency identify quality audit au cl recommend route ar calserv find poc meeting schedule cancel due inability poc committee meet quorum requirement rescheduling poc meeting impact approval three site wide procedure require order satisfy ar closure action derive fy calibration lab internal audit list araos require extension beyond date extension request accordance requirement spw cap four assignment associate ar intent ar assure aurenewedau accreditation iso standard carry accreditation iso standard identify affected standard laboratory instructions sli calibration lab grant dual accreditation ala period two year qm no longer implement document manual quality program columbia generating station control procedure swp esd cgs quality requirement swp esd cgs calibration lab technical requirements swp esd calibration lab administrative requirement quality corrective action program implement procedure apw automate procedure process modification sli incorporate procedure identify compliance matrix sli per spreadsheet load edms panel parent ar sliao edit approve include language reflect lab accredit iso standard see document load edms ar extension note
401025,NCAQ,3,NCAQ:3,potable water quality assurance proceedure proceedure section concern raw water coliform sampling line b say tmu sample may take pwc v similar pwc v main floculator drain valve not able sample typically tmu sample collect pwc v update make proceedure order clarify correct sample point use specialist notify cr write
400574,NCAQ,4,NCAQ:4,rft si indicate suspiciously low rft sita speed indicator rfw dta indicate rpm low expect full power operation rft indication normal informed mcrt instrument de energized rft overspeed circuit inadvertently de energized schedule restore december sequence exchange reference cr wo
399862,NCAQ,4,NCAQ:4,pack leak fp v p preaction hpcs tank room supply packing leak fp v p preaction hpcs tank room supply drop per minute dg room elev non essential pre action sprinkler suppression system
395388,NCAQ,4,NCAQ:4,r lesson learn circuit breaker rack coordinati r documentation lack schedule activity coordinate breaker rack activity result rework schedule delay least two occasion major breaker rack fit check perform result ops rack back additional task need create breaker replacement breaker rack support clearance not get automatically rack back clearance release additional task breaker fit would logically tie predecessor rack breaker typically no task breaker rack call part lift clearance order nothing logic tie recommend electrician simply post work progress tag breaker handle state not rack breaker task complete
397391,NCAQ,4,NCAQ:4,tmu v miss bush nut prevent valve operating tmu v miss bush nut prevent valve operate handwheel turn bush thread stem valve back away yoke push handwheel top valve stem no actual movement replacement bush nut require order open valve clearance tmu v located flocculator building
394735,NCAQ,3,NCAQ:3,material discrepancy replacement disc nut bs vb need procurement engineering evaluate use grade lieu require material grade cat id r refurbishment bs replacement disc nut issue grade procurement engineering would not allow use grade grade locate new york r bs vb require new disc nut problem exist cat id state auun astm grade material receive grade reference omm draw gv page material specification au valve notified eoc joanna dobsont discuss use gr material instead gr material technical service review asme code section ii ed mechnical property gr gr identical also gr no longer regular production would need special order use acceptable use gr material lieu gr material mechanical property identical
401308,NCAQ,3,NCAQ:3,crd p sparemotor not available walkdown electrician find spare crd motor bldg still shipping container work upcoming schedule discovery part walkdown list utc cat id need power connect space heater oil bearing reservoir pm rotate shaft inspect motor not perform motor uncrate move accessible area reference wo notified supervisor write cr wrcrd p mspare currently locate warehouse bldg motor assembly remove shipping container place b accessible area p barnes no furthur action require mechanical maintenance
389567,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm crd hcu due water informed crs smk write cr wr
398535,CAQ,D,CAQ:D,mte suspended lose calcode mitutoyo dial caliper model not locate suspended lose def write see edms mov eng eval no plant impact no action require none trending purpose
391474,CAQ,D,CAQ:D,spare fuse need remove ec spare fuse e cp h p per design documentation correctly reflect fuse not remove part work order closure ar cr evaluate discrepancy ee cp h p plant documentation correct plant not main control room panel e cp h p
395407,NCAQ,3,NCAQ:3,hwc e require label make performance wo hwc e spare find linear per work order instruction tolerance low per vendor omm currently no imds instrument tell us required accuracy use recommend create imds tolerance document find left reading no change make notify supervisor per wo step write cr
387626,NCAQ,3,NCAQ:3,state fm office lunch room cook stove not properly vent state fire marshal inspection facility building find residential stove oven not properly vent outside recent washington state ammendment fire code require domestic type cooking appliance office lunch room must residential type hood ventilate outside installation one appliance must upgrade cooking hood type hood note ispm not allow cooking produce grease laden vapor cooking hood requirement necessary basic boiling steaming warming precooked food ar assign facilities manager ar facil design provide correct type cooking hood commercial type cafeteria shut no immediate action require several facility building residential stove not ventilate outside remove service near future properly ventilate
400989,CAQ,C,CAQ:C,og risb possible sticking button performance wo select button depressed screen begin advance automatically several page stop informed supervision operations button would not respond minute respond per supervision contiinue complete wo satisfactory
398308,NCAQ,3,NCAQ:3,procedure revision swp ffd gbp sec swp ffd evaluate verbiage swp ffd periodicity inspection ensure alignment cfr part update gbp sec differentiate corporate testing nuclear testing evaluate periodicity work hour review swp ffd
393491,NCAQ,3,NCAQ:3,evap pond b sediment level high sediment level evaporation pond b flocculator backwash sludge impede flow movement water sediment interfere normal function system challenge ability respond change condition sediment level discuss document quarterly inspection pond remediation must occur dry month water movement accommodate sludge removal non outage see also cr recommend facilities
395008,NCAQ,3,NCAQ:3,locked valve checklist miss valve revs revision isue valve inadvertently remove valve find rb rhr hx room go valve previously list rb rhr b hx room section place miss valve rb rhr b hx room section delete miss valve rhr va rcic v rcic v sw va sw va sw va addtionally hpcs v checklist twice recommend thorough review procedure ensure valve not miss notified ops procedure writer correct ppm
401162,NCAQ,4,NCAQ:4,co pb excessive oil leakage co pb lose high quantity oil inboard pump bearing type oiler pump use crude unreliable issue year oiler nearly full period time lose oil hour normally cause improper oil level adjustment control auto oiler typically set high long term issue
402393,CAQ,D,CAQ:D,cw blowdown isolate cw blowdown isolate cw chemistry trouble alarm due high chlorine concentration spike cw lcv auto closed require write cr informed crs
390473,NCAQ,3,NCAQ:3,e tr n n accessory check r accessory check normal transformer mwo update part ar sms wos generate not step would require add oil transformer addition oil transformer part scope r transformer performance accessory test transformer recommend assignment plan update wo
394731,NCAQ,4,NCAQ:4,tsw hx inlet chamber water box degrade inspection generator hydrogen cooler inlet chamber water box follow removal r identify degradation divider plate inlet chamber water box also wall hole approximately inch one inlet chamber pipe weld repair require component see edms picture discuss painters inspect component notify eoc occ condition
401211,NCAQ,3,NCAQ:3,editorial change need isp cms prm x isp cms prm x typographical error step incorrect step say cms sr write cr
383631,NCAQ,3,NCAQ:3,mcr cro computer not print tag pc v esom not print tag tag printer location tagout sheet print fine restart shut restart pc no change note performance contacted mcr boot computer confirm boot issue resolve print tag printer establish
393423,NCAQ,3,NCAQ:3,nonroad engine information not submit erp site walk environmental regulatory programs erp staff various nonroad engine find cgs main transformer yard generator light tower welder air compressor pressure washer lot outside isfsi light tower equipment engine information not provide erp prior bring equipment site require gbp env notified erp manager discuss requirement transformer yard coordinator obtain equipment engine information inspect equipment call sunbelt rental company updated notice intent operate nonroad engines submit energy facility site evaluation council efsec wa department ecology no additional action need time cumulative engine size nonroad engine currently cgs horsepower additional nonroad engine utilize cumulative engine size exceed hp efsec ecology approval require prior operation rll
395095,NCAQ,3,NCAQ:3,esoms clearance tag printing problem cut text ongoing problem print clearance tag esoms least year happen noun name epn take near entire line tag several character get cut lead nown name miss information regularly though epn long rare impact generally not exact reason miss text not known possible printer max width exceed could format issue know basic task print information material no doubt fix time place heavy emphasis touch read read verify information correct andor noun name accurate match add confusion try match wordy tranformer yard ground strap tag example tag printing issue
393949,NCAQ,4,NCAQ:4,bs ab fail close tag bs ab fail close tag test disconnect disconnect fail close please lubricate repair necessary cr wr informed production
399427,NCAQ,4,NCAQ:4,hours document not issue due human performance hour procedure write implement per swp pro document control issue hour filing location next buinsess day however due potential human performance error document apw fail obtain signature may due part route procedure review signature another individual via add modify button issue apw identify correct individual able sign document control issue document day signature apply suggest cr trend error occur due apw issue andor human performance use add modify button apw upon investigation cause determine glitch apw software
387036,NCAQ,3,NCAQ:3,station not meet expectation validate ewp station not validate electronic work package new pre approval wo task part daily schedule cause delay get work pre authorize work not pre approve specifically weekend work order not validate reccomend retrain station ewp process new process place learning far write cr contacted weekend craft supervisor
391207,NCAQ,4,NCAQ:4,cw fn oil level add mark cw fn add mark fan run no abmormal leakage note please restore oil level normal band cw fn top cw cta
397389,NCAQ,4,NCAQ:4,cw phits fail led light cw phits yokogawa display fail message top right screen fail led light contacts cw ph drop unit ph hour cw phits place manual control notified crs initiate cr wr cw phits not manual cw phits auto ph lowering slowly cwph
394639,CAQ,D,CAQ:D,rfw moa grease inspection grease inspection identify motor pinion grease grade ppm section require cr generate grease great grease inspect consistency color contamination dirt wear debris sludg rust particle observe thickness determine acceptable next refueling outage r minor moisture observe motor pinion housing wr refurb actuator
396724,NCAQ,3,NCAQ:3,rll stand delegation supervisor eoc engineering supervisor could benefit stand delegation support eoc r several instance identify cr could not close respective supervisor come back plant schedule day engineering develop stand delegation engineering supervisor eoc authority close ar assignment corrective action engineering critique complete identify r lesson learn
389000,NCAQ,4,NCAQ:4,data wireless reader not function design data wireless reader dsvscak locate security checkpoint not function design require maintenance contact detail security supervision notify initiate cr wr dwr take service dwr security checkpoint
389738,CAQ,C,CAQ:C,dbai sa inconsistency regard wma aha b fan da review design document wma system self assessment inconsistency note cvi dwg cvi dwg calc inconsistency not call question ability system perform design function total static pressure not use design basis calculation design basis calcs room temperature base design flowrate confirm field testing cvi dwg dbd wma aha show wg total static pressure inch external static pressure cfm wg combination internal pressure loss assumed inch external pressure loss calc provide high external pressure loss total static pressure loss therefore correct inch consistent external pressure loss correct inch cvi dwg dbd wha ahb show wg total static pressure inch external static pressure cfm total static pressure loss therefore correct inch consistent external pressure loss correct inch write cr
394854,NCAQ,4,NCAQ:4,work stoppage extra dose receive r performance click testing drywell msrva b b b communication control room lose due time pressure lack communication occ communication control room work establish phone drywell electrician perform test control room line power phone remove craft no idea happen try establish communication troubleshoot issue craft find another group drywell disconnect communication system temp power craft inform group need phone testing group inform craft tell occ work drywell complete temp power communication equipment need remove electrician contractor group work together establish temp power communication equipment hour work stoppage unnecessary dose take communication finally store work complete
400018,NCAQ,4,NCAQ:4,toa tisb not work properly toa tisb write last year not work properly give high temp indication alarm today high temp low basin level come indicate temperature read f alarm set f alarm come actual temperature around f set alarm max clear alarming condition indicate temperature andor alarm setpoint not accurate future alarming condition may occur without ability clear condition cold weather way not need airwash cooling get fix need warm weather op clear alarm
386010,NCAQ,4,NCAQ:4,cjw valve leaking cjw v leak quick disconnect lead build floor leak roughly one drop per second informed chemistry supervision
399936,NCAQ,3,NCAQ:3,dgll wos require support not support identify work order require engineering support perform inspection however neither work order either support task engineering engineering resource hour tie work order task lead responsible engineering unaware required support need emergent engineering support plan work order task recommend capture report discuss occ engineering representative coordinated support maintenance craft supervisor
400248,NCAQ,3,NCAQ:3,late esom entry ic technician change vacation plan not notify supervision change result late esoms entry notify shop manager
383670,CAQ,C,CAQ:C,spare aprm oda find non functional performance two three spare aprm oda energize functionality test not power display properly stopped informed supervision system engineering system engineering contact vendor defective unit return repair ar assignement ar extend r shaff act scs manager accordance section section caq c
398852,NCAQ,3,NCAQ:3,adobe issue prevent cro computer use acrobat sign pop prevent cro able perform job function wake clearance print turnover adobe file usage unnecessarily encomber ro license operator computer acrobat pro please correct issue
397681,NCAQ,4,NCAQ:4,cond vb no open indication performance sop cfd drain cond dmb maintenance open indication light cond vb cond cp dm not illuminate bulb check valve position locally verify could issue socket limit switch valve close light go verified local position valve
402448,CAQ,D,CAQ:D,bus ground alarm perform osp elec aubus groundau alarm receive concurrent start dg mcr alarm reset field operator reset e rlybax arp c exit point reset ground relayrw
396798,CAQ,D,CAQ:D,fp v seat leakage fp v exhibit seat leakage attempt isolate fp ao sgt maintenance required expansion clearance boundary repair replace fp v shift manager work week manager inform clearance boundary expand plan maintenance investigation reveal fp v sgt cause system leakage not fp v wr update
390005,NCAQ,4,NCAQ:4,exceed ccw action level time service building heater chemistry spec low closed cool water action level per swp che action level require system chemistry restore spec condition within day due severe leak system chemistry not add chemical since chemical would go right drain leak estimate roughly gal day chemistry wait chemical add leak fix leak still currently go see ar wr notified shift manager chemistry supervision efin chemistry specialist leak gsb basement surround scaffolding leak catch
386754,CAQ,D,CAQ:D,ebu fail surveillance wo need ebu fail surveillance wo need repair light light indicate battery not connect fsip make stage lantern write cr make wr fix
397899,NCAQ,3,NCAQ:3,dbai calculation ce requires enhancement ppm provide requirement erection scaffold preclude adverse interaction plant component especially design seismic event analysis document ce provide basis requirement ppm restrained scaffold dbai nrc inspector inquire basis minimum au clear distance specify ppm analysis ce validate dimension appropriate sme could provide link analysis ce requirement ppm relationship two document would not easily identify less knowledgeable personnel expectation calculation result self evident informed observer reader analysis therefore ce require revision clearly document basis clear distance call ppm documentation issue scaffolds instal per ppm still seismically qualified area plant discuss sme initiate cr calculation revision provide response nrc
392234,NCAQ,3,NCAQ:3,risk service impact host app vendor update host cloud application risk service impact andor interruption due vendor patch andor upgrade perform without allowance en test change prior implementation generate cr capture issue notify leadership recommend cat itmgmt
387259,NCAQ,3,NCAQ:3,opds cvt heater branch circuit breaker find position part open phase detection system monitor tune effort line discrepancy identify auxiliary branch opds cvt control panel box heater circuits review line procedure opds sop elec ac lu opds physical configuration identify branch circuit breaker opds cb pp b opds pp b locate inside opds bldg b transformer yard position branch circuit breaker opds cb pp opds pp locate inside opds bldg transformer yard position expect configuration per sop elec ac lu opds cb pp b opds cb pp cb position opds cb pp b service opds capacitive voltage transformer opds cp b cvt control panel box heater circuit service opds cvt b opds cvt b b opds cvt b c termination box heaters opds cb pp service opds capacitive voltage transformer opds cp b cvt control panel box heater circuit service opds cvt opds cvt b opds cvt c termination box heaters control panel heater circuit supplemental heater circuit function reduce potential condensation reduce long term possible oxidation rusting termination equipment inside control panel termination panel boxes opds cvt opds cp b cvt opds cp cvt control panel heater circuit utilize thermostat automatically turn heater f f per cvi omm cvt service not recommend keep heater especially ambient temperature exceed c f no significant impact degradation cvt control panel termination panel boxes expect opds cb pp b opds cb pp position cr work request drive energize cvt cp heater circuit update sop elec ac lu include note opds cvt termination box control panel heaters update sop coldweather ops sop warmweather ops include line opds cvt termination box control panel heaters spoke sm work request generate part cr confirm vendor trench bpa cvt heater circuit not require cvt function correctly heater circuit electrical good practice reduce potential condensation subsequent degradation branch circuit breakers locate within opds tr b tr relay building within transformer yard cvt physically locate transformer yard
402241,CAQ,C,CAQ:C,r tsw corrosion coupon branchline draw discrepancy drawing discripancie exist r overhead tsw corrosion coupon small bore branchline tsw supply rcc hxa cvi indicate branchline thread let tol npt plug plugged branchline not currently depict aed mec please update aed mec b tsw supply rcc hxb cvi indicate branchline thread couplet short pipe nipple ball valve tsw vb configuration agree depict aed mec tsw however field configuration appear branchline small diameter e g neck large e g ball valve miscellaneous downstream pipe fitting please update cvi aed mec c tsw supply rcc hxc cvi indicate branchline thread couplet short pipe nipple ball valve tsw vc transition fit thread couplet pipe nipple miss cvi drawing aed mec indicate branchline entirely diameter tsw field branchline appear essentially identical b branchline configuration also additional low voltage electrical cable tie wrap please update cvi aed mec see photo attach edms ar cr recommend non caq resolution mechanical design drafting condition drawing issue no impact upon continue qualification function operation subject branchline station ssc
395637,NCAQ,4,NCAQ:4,rll engineers allow go business trip r anonymous cr detailed description despite hand deck mantra r several engineer allow go company busiiness trip r absence no impact great impact potentially result work defer mg ground brush work complicate extended mg air test no fault engineers station leadership decide trip importance outage none require reivewed send processing two instance note cr characterize great impact direct consequence system engineer absent offsite perform work main generator ground brushes performance sop gen airtest sake clarity follow fact provide mean adequately capture rll two work task main generator ground brushes wo not properly plan perform ground brush system replacement brush shaft realignment work instruction no detail work simple step remove reinstall addition work order assign siemens assign plant electrician would identify lack instruction walkdown mount hardware brush holder assembly mount plate not easily accessible hardware potential become fme open question properly perform activity deferral work planning preparation scope task nothing system engineer physically offsite date implementation main generator air test performance sop gen airtest engineering support provide need direct procedure engineering obtain field datum hour interval test observe higher expect leak rate hour period determine hydrogen skid primary source leakage recommend isolate hydrogen skid maintain system pressurize additional hour determine precise representation main generator leakage confirm low representative calculation leakage attributable main generator sop gen airtest perform ops engineering support function operation hand procedure siemens perform result require additional engineering support siemens not normally implement plant operating procedure engineering support work activity mention vigilant timely insinuation work delay deferral incur r attributable absence specific individual exaggeration reality situation affront operations maintenance engineering team actively engage directly support successful implementation r scope
401206,NCAQ,4,NCAQ:4,toa flb end roll toa flb end roll inform crs initiate ar wr
390115,CAQ,D,CAQ:D,nrc identified capture nut rod sw eja loose sw eja thread rod hold assembly together thread rod two capture nut side expansion joint lock threaded rod place one capture nut one threaded rod finger tight could spin hand verify similar assembly sw pb sw ejb hpcs p sw ej well remain capture nut sw eja finger tight could not spin hand no indication leakage joint loose capture nut expansion join examine none standby service water system service time inspection no indication past leakage joint examine
393905,NCAQ,3,NCAQ:3,qa attachment not match body procedure qa attachment ppm inspection lighting panels power panels list resistance reading micro ohm range body procedure require read one ohm range additionally quality identify step e two action step contrary requiement swp pro writers manual step require step substep one action per step difference requirement lead confusion potentially incorrect datum collection recommend review procedure make adjustment bring body procedure attachment alignment align procedure requiremts writers manual issue identify continuous monitoring observation work order e ppag clean inspect power panel issue discuss electrical craft maintenance supervisor
395630,NCAQ,4,NCAQ:4,bs dva not open mcr bs dva not open pushbutton mcr
384901,NCAQ,3,NCAQ:3,tfof evaluate badge type checkpoint nrc evaluate access criterion specific badge security checkpoint
389259,NCAQ,3,NCAQ:3,gbp eng andor job code ap correction need principal engineer position minor disconnect exist principal engineer column gbp eng table engineer qualifications postition description form job code ap principal engineer example ap position description indicate diverse assignment require gbp eng table indicate diverse assignment desire principal engineer ap position description indicate diverse assignment prefer not indicate principal engineer gbp eng ap position descripton indicate sro plant certification desire sro desired not indicate principal engineer gbp eng one document correct make match also gbp eng distiction prefer desire clarify
385056,CAQ,D,CAQ:D,ic cart find store questionable location r observe ic cart temporarily store ne corner r close div electrical term box tb r retire mslc equipment epn swp mai work progress sign find hang cart indicate presence associate wot however surveillance wot complete associated parent wo take complete find location cart not appear comply ppm caution signage cart state not store within foot safety related equipment cart reposition observer nearby location comply ppm find leave photo attach edms ar cr resolution please update swp mai work progress sign move cart proper storage location not use maintenance though possibly noncompliant ppm find location cart not pose unacceptable qc threat nearby safety relate ssc although cart relatively tall tall one end not top heavy would not tendency overturn design basis seismic event even overturn would overturn east west height width length aspect ratio not south north mslc item find configuration location cart nonsafety relate item near cart would not allow impact div tb r occur
392645,NCAQ,3,NCAQ:3,remove lcs table note remove note lcs table rb area temperature stack monitor no longer rb no specific location require take rb general area temperature discuss engineering email attach
395023,NCAQ,4,NCAQ:4,fpc dma rapid pressurization due leakby fpc dma rapid pressurization due leakby sop fpc demin section step say verify demin pressure no gt gt open vent valve second depressurize reclose vent valve vessel rapid repressurization observe notify crs vessel repressurize system pressure minute informed crs
390312,NCAQ,3,NCAQ:3,osp flex b flex berm thru remove osp flex b b flex berm remove replace berm around area contain spill tehy no longer large plastic catch pan fore no longer meet requirement list inspection page step verify berm locate underneath equipment additionally not believe label like one replace wr crosp flex b bld
401553,NCAQ,4,NCAQ:4,volume send record not include transmittal form processing surveillance record discover two complete volume send records department transmittal not list include package notify supervisor write cr return document along copy transmittal radiological services correction
395144,CAQ,D,CAQ:D,set crd stabilize valve low flow perform ppm step aoaao stab valve service flow rate gpm drive header p psid cool header flow rate gpm parameter check earlier shift gpm aoaao stab flow charge header p psid cool header flow gpm aobao stab valve place service stab flow rate gpm drive header p psid cool header flow gpm stab valve require adjustment meet require gpm flow rate evaluation need perform determine low flow rate satisfy ppm requirement perform control rod stroke time measurement adjustment
390584,NCAQ,3,NCAQ:3,trb ocb blowdown valve freezing see edms possible method prevent freezing air operate trb oil fill circuit breaker b valve freeze several time require heating thaw valve operate per ops log cr initiate evaluation per sm request edms document omm
383565,NCAQ,4,NCAQ:4,sma fl filter mesh go roll filter sma fl no longer place fall filter mesh past end roll end hang half surface area no mesh filter place cr wr adresse filter not advance not know take care cr write
391607,CAQ,C,CAQ:C,srm channel b fail pmt follow replacement hvps hvps ps srm channel b srm emsqb replace wo hvps fail step isp srm x performance isp fro pmt wo operations notify cr writen document generate new wr
387427,CAQ,C,CAQ:C,sw fea orifice flange different aed spc sw fea orifice flange different type call aed spc asme piping systems aed spc call lb flange sw fea lb flange type cvi iso call flange lb class addition aed cal evaluate lb flange sw fea piping stress analysis calculation lb flange instal sw fea conservative compare lb class flange call aed spc recommend aed spc update indicate acceptability exist instal evaluate higher lb vs lb class flange location suggest resolution design engineering mechanical design basis group dissucessed issue shift manager deisng engineering supervisors
384944,NCAQ,3,NCAQ:3,incorrect fd p connection cvi drain line connection fd p au fd depict incorrect side p trap cvi dwg discharge fd p connect westernmost upstream side p trap easternmost portion p trap encase concrete ref see edms picture
390085,NCAQ,4,NCAQ:4,asd resistivity low spec asd resistivity read gy cia loos currently read minimum spec appear due normal usage glycol channel also low still recommend replace asd glycol filter
389206,NCAQ,4,NCAQ:4,unable process imds revision already asset suite document control receive imds process hp paperwork say revision already revision system notified supervision write cr notify org return document sender cr attach
393389,NCAQ,3,NCAQ:3,unable provide remote hp coverage undervesel equipment necessary provide undervessel remote monitoring camera headset stand alone wireless remote monitoring wrm require rwp dose control measure not available specifically undervessel camera not available connect no stand alone wrm monitoring computer available rx sw side use line sight coverage use lieu undervessel camera mean support undervessel work hp technician must stand dose field mrem hr provide continuous coverage work undervessel item available prior start undervessel work start last night contacted turbine building hp laborer extract camera turbine building one place undervessel attempt set wrm specific computer sw side rx building camera run issue alara cast still resolve appropriate personnel work issue alara cast functional no action require
399487,CAQ,C,CAQ:C,alternate vulnerability screening method not document detailed description self assessment usa peer assessment checklist item identify method alternate frequency cdas not properly document approve prior decision perform screening use alternate methodology not document review department management not impact plant operation please assign cat ar itcyber cat c itmgmt causes know identify not basis method use screen vulnerability document approve action create item low medium risk industry inspection identify similar issue station categorize issue minor ncv cgs not inspect identify issue base review operating experience not reportable per cfr
401170,NCAQ,4,NCAQ:4,nrc identify radiological glove find drip tray radiological glove find drip tray room r h po combustion free designate space per c informed hp glove remove room reactor building room r h p
383517,NCAQ,3,NCAQ:3,qa lack attention detail work order planning qa lack attention detail work order planning quality review mixed sample refueling outage r plan work order wos identify example work order lack attention detail work order planning potential impact error planned work order not correct walkdown could cause error task performance delay complete work andor inaccurate schedule see edms additional detail problem consider deficiency identify r outage work order quality surveillance sr quality recommend cr route maintenance planning department ar mntplan discuss issue maintenance planning supervisor correct correct time permit
395715,NCAQ,4,NCAQ:4,cw fn vibrational reset button seize try reset vibrational button seize place informed mcr initiate ar
389265,NCAQ,4,NCAQ:4,heat trace fail meet acceptance criterion perform wo section zone f fail meet acceptance criterion gt megohms vdc gt megohms vdc result megohms vdc megohms vdc informed supervision write cr ht htp fp zone f cst pit
396691,NCAQ,3,NCAQ:3,r fuel movement outage planning planning fuel movement window outage hold point insert fuel movement maintenance window not move past certain time scram move fuel movement schedule invalidate decay heat assumption build spend fuel pool decay heat calculation hold point day hour scram base decay heat calculation reactor engineering provide initial outage planning stage previous outageaos decay heat calculation use approximation initiated cr
385010,CAQ,D,CAQ:D,asset suite mel incorrect seismic class slc tk appear documentation issue asset suite mel database currently list slc tk seismic im contradiction fsar table eq engineer confirm slc tk seismically qualified per aed qid action taken notified shift manager system engineer eq engineer seismic field asset suite correct see e mail string edms
402023,NCAQ,3,NCAQ:3,bottled gas storage method fire marshall identify issue method secure bottled gas b warehouse gas storage area issue previously idntifie document cr work request create result cr work request currently work status facilities warehouse personnel take interim action ensure safe storage additional chain clip apply possible chain werre verify tight speak facility manager immediate action take bottle store safely interim permanent action establish see photo reference old chains removed new chains instal top bottom secure non slip method
392194,NCAQ,4,NCAQ:4,lose dlr individual employee id number cu report hp dlr lose dlr apparently lose offsite notified hp supervision document loss form initiate conditon report replacement dlr issue
387448,NCAQ,3,NCAQ:3,miss sqa documention aq epn epn list affect equipment not sqa documentation require des equipment list aq not equipment list relationship panel epn sqa documentation generate evaluate declassification contact software owners contact verification software exist initiate cr
385304,NCAQ,3,NCAQ:3,request enhancement procedure procedure enhancement require maintenance procedure request begin step section facilitate remain step add step manually charge close breaker prior exist step page initiated cr add procedure change request detailed description general notes assignment create within maint procedure revision data base link data base create place within edms ar
392913,NCAQ,4,NCAQ:4,grab sample greater meter recorder spa grab sample spa great different meter recorder still within request ic adjust cond element match grab sample result cr wr write mcr crs sm chemistry supervision inform
384878,NCAQ,3,NCAQ:3,ar improperly closed rework cr equipment tag printer still not print ar close evaluation different printer old style current style printer available site one mcr sss office control room need ability print tag time future not close evaluation future equipment suggest ops management update status not continue close equipment not functional cr edit remove name
385649,NCAQ,4,NCAQ:4,hssf alarm hssf hmi panel rw chem lab receive follow alarm pc sys stat trouble pcp trouble alarm chemistry action per ci contact crs write cr hs pslstat loss loss nitrogen purge pump status chemistry actions per ci contact crs write wr cr contacted mcr write cr wrhssf
401590,NCAQ,3,NCAQ:3,mot turb macros not work properly perform annual review aed pmo mot turb ar discover program internal document involuntarily place information incorrect field tab change make one tab effect insert information seemingly random field another tab result correct information overwritten three mid year update note next revision recognize correction require update likely result issue file however mot not revise condition correct seek individual equipment reliability may spreadsheet person office send email inquiry include supervisor check file mot turb mot template file no macros find either file exception custom macro code print file macro print file not use issue occur no code file show communicate information cr initiator
390619,NCAQ,4,NCAQ:4,steam leak trap upstream hco v ted stream leak trap upstream hco v ted leak appear union trap blowdown valve wr cr
392203,CAQ,C,CAQ:C,record not submit iaw gbp rec record submit record control operations without follow record submittal process confidential records record transmittal not fill properly record not flagged confidential also record deliver via mailroom leave unattended outgoing mail slot undisclosed amount day not accordance gbp rec section notified supervisor applicable individual operations correction make
395795,CAQ,D,CAQ:D,lprm fail upscale rod withdrawal plant startup lprm fail upscale cause aprm upscale alarm upon investigate lprm power trend apparent lprm output go trend slowly maximum scale lprm bypass high voltage per sop aprm lprm ops sne notify lprm
393357,NCAQ,4,NCAQ:4,e sh broken light socket perform switchgear inspection spare cubicle e sh two resistor open close indication breakers find break resistor model number dg dg westinghouse brand work order need engineering review determine replacement require plan create material request procure material e sh main body cr refer socket resistor although look like cast resistor red green indicating light socket cat id see wo engineering recommend replacement
388121,NCAQ,4,NCAQ:4,transformer vacuum find transformer vacuum turbine building cold normal transformer acceptable range gte lte psig informed mcr initate ar
390791,NCAQ,4,NCAQ:4,schedule work fail complete time work wea fnc wo schedule complete b grade work package daily adherence work not complete work package step work plan mechanic hook air supply air involve ic group troubleshooting determine test air suppose hook control side instead work stop get package change notify proper group failure complete work planning correct package allow completion work complete following day proper step package
397046,NCAQ,3,NCAQ:3,excessive toc write cr evaluate oil leakage cas compressor wr start run cas compressor cas ca excessive toc ppm blowdown line excessive toc currently caution tag pump barrel daily look past cr cas compressor often fill oil recommend contact vendor determine cas compressor exessive normal oil consumption normal oil discharge blowdown line recommend contact vendor compressor oil sullair tk determine well way filter sump donaot know pillow efficient way remove specific type oil silicon base oil not emulsify hang caution tag cas ca sample sump toc ppm
395423,NCAQ,4,NCAQ:4,ms va small pool deh fluid ms va small pool deh fluid perform testing note reopen deh isolation valve ms va approximately tablespoon oil note valve original inspection not show sourece drip later inspection supervisor present show small drop form upper corner electrical solonoid new oil rag place deh valve block write cr wr
386236,CAQ,D,CAQ:D,inadvertant tmu fire alarm fcp test implementation procedure function sensitivity check vesda electrician notice fire alarm zone test receive fire panel fp cp fcp attempt acknowledge alarm drop tmu building fire alarm also receive reset button push addition zone test tmu fire alarm also go away wiring component associate tmu fire alarm circuit modify part ec identified issue not impact fire detection alarm function associate tmu building vesda system no operability concern notified supervisor initiated review change implement ec installation determine potential cause inadvertant fire alarm rw
391710,NCAQ,3,NCAQ:3,cam ptz wiring wrap around hoist cam ptz blue cable locate reactor wrap around mt hoi contact david strecker telcom architecture supervisor supervisor write cr reactor
393578,CAQ,D,CAQ:D,temporary blowdown recorder not indicate temporary b recorder cwph not indicate flow screen blank not respond button manipulation take sleep mode attach power supply please repair necessary notified crs mcr cwph
392622,NCAQ,4,NCAQ:4,fpc fcva indicate closed gpm flow fpc va indicate closed gpm demineralizer sfp psig demand signal suspect limit switch adjustment may need contoller calibration please adjust repair need note check light bulb verify not cause check open indication light bulb proper operation notify supervisor rw
386503,NCAQ,4,NCAQ:4,fit test porta count find calibration fail find calibration protacount instrument id use respirator fit test significant failure failure high unit operational ability would impractical cause failure chemical buildup nozzle retainer unit nozzle replace clean calibration successful unit return available service find calibration failure evaluation indicate two factor unit could not possibly provide pass respirator fit test faile conservable unit could not pass daily prior use check cr trend calibration site vendor recommend no action instruent id
395887,NCAQ,3,NCAQ:3,planning no fmr hold wo woa smdb no fmr hold wo woa smdb ensure fire marshal review fmr hold model wo otherwise task go directly record supervisor review bypass fmr review added fmr review task still need model correct planning
386129,NCAQ,4,NCAQ:4,potable water chlorine concentration ppm limit upon return potable water system service slug chlorine collect recirc line add pwc tk bring chlorine concentration ppm doh maximum limit ppm normal value ppm not need secure potable water system ppm annual average doh require us take action reduce concentration ppm notified shift manager via e mail notified chemistry supervision require action
399496,NCAQ,3,NCAQ:3,security rifle security rifle aimpoint location need evaluate rifle take service contact security training generate cr tracking bldg vault
392919,NCAQ,3,NCAQ:3,abn transformer procedure revision abn transformer step b state verify x light extinguish panel tr b say xa vice x no x light panel tr b informed mcr write cr
399215,NCAQ,4,NCAQ:4,cw ph meter disagree grab sample ph unit cw ph meter enw cgs f circ water b npde ph limit meter use automatically control acid injection cw disagree grab sample result ph unit meter respond exceed control limit ph unit c perform ph meter calibration meter use perform automatic adjustment important accurate possible meter still functional respond change ph still perform automatic feature currently however discrepancy address crs sm inform chem supervisor specialist notify
384753,NCAQ,3,NCAQ:3,og tsd og tsd tolerance og tsd og tsd tolerance temperature switch find tolerance duirng wo pmt replacement og mv ib og tsd trip f og tsd trip f og tsd og tsd alarms function dryer use auto mode procedure sop og ops descicant dryer operate manual procedure dyre operate manual alarm not function manual see imds og tsd temperature switch remove pmrq alarm never service alarm not use system operate manual recommend engineering evaulate switch need calibrate generate ar ducument switch tolerance notified sm
392261,NCAQ,3,NCAQ:3,non en cgs cc calibration report incorrect non en cgs cc calibration report incorrect not affect leave datum correct copy issue customer complaint initiate customer notify recommend assign ar calserv category correct copy issue customer complaint initiate customer notify recommend assign ar calserv category correction issue customer supervisor evaluate
395717,NCAQ,4,NCAQ:4,emergent work not well manage r woaos add r see list woaos entail replacement bleed steam quick acting solenoid valves appear solenoid valve issue identify may bs qsv ir bs qsva solenoid valve replacement bs qsva solenoid valve replacement bs qsvb solenoid valve replacement hc bs qsv ir bs qsva solenoid valve replacement bs qsva qsv leaks vent port ai replace informed operations production manager inform occ wo add r scope not approve via oscr process wo not scope r engineering wo not scope r engineer wo not final po note add engineering wo not final po note add engineer not emergent work management issue
393768,NCAQ,4,NCAQ:4,heat damage find e rlyt perform calibation e rlyt wo excessive heating find several point circuit board relay find left reading find tolerance engineering evaluate condition e rlyt acceptability determine relay need replace also recomende engineering relay send vendor evaluation base service year consult engineering contacted supervisor operation write cr e cp h p
400156,CAQ,D,CAQ:D,material acceptance issue accept material wo sw feb discover material call asme plan not match acceptance tag orifice flange not require information see picture edms discuss code programs warehouse inspector information add tag issue resolve
389264,NCAQ,4,NCAQ:4,heat trace fail meet resistance criterion perform wo section zone f fail meet acceptance criterion gt megohms vdc gt megohms vdc test result megohms vdc megohms vdc craft also discover junction box ground level extremely corroded need replace informed supervision write cr ht htp fp zone f
384223,NCAQ,3,NCAQ:3,maintenance r outage walkdown pi yellow cr document r pi outage walkdown yellow action cr develop document recovery plan within week
