AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
399451,CAQ,C,CAQ:C,unapproved modification e ppaf wr step banana jack plug instal e ppaf see attach picture not authorize non intrusive compensatory measure per ar eval intent nicm per swp cm support monitoring e tra since degrade prior recent replacement multimeters suppose instal available empty disconnect associate degrading phase time panel door open secure iaw nicm replacement transformer nicm multimeters remove e ppaf panel change change not authorize ar eval drawing moment not clear additional wire make connection not show ewde need wr wo restore e ppaf configuration e ppaf safety relate crit c seismic load safety relate discover review open wr cr wos walkdown perform yesterday today associate ar eval cr intend identify unapproved configuration change restore via wo process call crs sm also discuss planner engineering minor mods supervisor efin supervisor electrical systems supervisor systems engineerrw alternate sd panel room
390786,NCAQ,4,NCAQ:4,heat steam leak toa hca heating steam leak heating coil toa hca steam cause excess water accumulation west elevation notified crs
391196,NCAQ,3,NCAQ:3,incorrect revision number find issue form form utilize grade self assessment performance assessment review board meeting current revision eight however footer say au rau would appear last form revision not change prior issuance discuss cap supervisor initiate revision form
392584,NCAQ,4,NCAQ:4,improper disposal universal waste facility walkdown light fixture contain fluorescent lamp discover inside dumpster near build per gbp env fluorescent lamp must manage universal waste canaot dispose dumpster remove lamp dumpster transport universal waste storage area notified erp manager write cr
396741,NCAQ,3,NCAQ:3,sop hvac rw start enhancment sop hvac rw start section wea sr startup require enhancement clarification see attach edms propose change see page change red informed mcrsop hvac rw start
393858,NCAQ,4,NCAQ:4,ms ao actuator leaking perform work heater bay crane valve crew notice loud air leak upon investigation determine actuator vent ms ao blow air indication piston seal actuator fail reccomend initiate work order investigate repair leave diagnostic ms ao steam trap station bypass isolation valve not accessible online quailty class category b component aov program talk crane valve supervisor generate ar turb htr bay
396937,NCAQ,3,NCAQ:3,need clear path owner return pass system service currently pass system post accident sampling system service year unable complete sv associate system ww result cancel requested instead not clear system need return service recommend owner assign system determine plan go forward clear action take timeline return system service cancel request sv not complete see cross references specific sv hold meeting chemistry operations work control engineering see could meeting result recommendation provide cr pass sample rack radwaste building pass system currently track inop reference tc psr pciv
396324,CAQ,C,CAQ:C,incorrect labeling ewd follow ewd elementary portion drawing incorrect lable open close indication label reverse document issue see e ewde notified mov engineer drafting
384391,NCAQ,3,NCAQ:3,main condenser waterbox coating coating condenser waterboxes never complete condenser instal r large chunk coating material dislodge waterboxe cw system engineering evaluation need determine wear rate wear pattern minimum wall limit estimate time minimum wall thickness waterbox coating repair necessary develop path forward coat waterboxe include project timeline budget documentation require present prc approval
401743,CAQ,D,CAQ:D,edr pb excessive run time edr pb run hour previous shift discover day shift discover pump still run flag cs stop pump switch remain auto edr pa open action wr stick level switch edr p b complete wr resolve problem mechanically agitate check valve notified supervisor flag edr pb position c edr pab hang since due edr pa edr pb not shut automatically low level wo plan tg
400003,NCAQ,4,NCAQ:4,security access road psf need maintenance support old access road psf need barrel put place control access please contact security detail concern number barrel placement access road cr wr initiate security supervision notify contact security detail security sdoca contact security detail
398327,NCAQ,3,NCAQ:3,dbai nrc ppm correction enhancement interview nrc inspection team dbai regard ppm scaffolding area improvement procedure wording identify precaution limitation change future propose propose enhancement precaution limitation change review yearly inspect yearly correction precaution limitation change review periodically inspect correction scaffolder input action precaution limitations physical walkdown inspection not review inspection appropriate see mark attach edms ar cr interview also question additional ppm guidance potential impact upon exist lighting add however understand cgs dbai team question subsequently address no additional wording procedure need revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
386151,NCAQ,4,NCAQ:4,cool tower c fan motor oil add point cooling tower c fan motor need oil
400208,NCAQ,4,NCAQ:4,emergency exit door leave open mpf facility manager receive call monday october bechtel emergency exit door base south stairwell find open condition person discover condition resecure door report situation due concern no alarm sound door sign indicate emergency exit alarm sound facility manager contact fce supervisor inquire alarm deactivate silent alarm anyone notify supervisor believe alarm no longer function tuesday morning door check ensure self closure work properly yes door not alarm unclear door leave ajar close cause door shut tight testing cr initiate trend cr inprog approve cr move sro ops review
391565,NCAQ,4,NCAQ:4,asset suite not reflect instal equipment ms rms rv x legacy configuration documentation issue not affect proper operation plant equipment asset suite panel auinstallation historyau doe list correct switch model crubf epn ms rms rva b c b c b c c b c c c c c c however model number not reflect optional oem contact adder deck instal location confirm via walkdown associate ewd draw review discussion oem adder deck increase available number switch contact necessary installation location physical plant configuration correct discrepancy address ar obs selection approval replacement switch original obsolete wo planner wwm associate wos notify spare part impact supply chain services notify need additional piece part support work activity schedule po issue notfied supervisor wwm wo planner scsms rms rva ms rms rvb ms rms rvc ms rms rvd ms rms rva ms rms rvb ms rms rvc ms rms rvd ms rms rva ms rms rvb ms rms rvc ms rms rva c ms rms rvb c ms rms rvc c ms rms rvd c ms rms rvc c
399334,CAQ,D,CAQ:D,improper storage piping bldg nrc concern nrc identify improperly store pipe storage rack bldg see pic original storage correction make tie wrap pipe storage rack since pipe length restrain net see storage requirement attach pic improperly store pipe
383841,CAQ,D,CAQ:D,rb door r not latch rb door r inner airlock door rb not latch via doorknob electrical interlock still work please repair notified smgt write cr rb tb corridor
395414,NCAQ,4,NCAQ:4,osp rpv r rhr c injection osp rpv r step c direct cr evaluate thermal stress due use rhr c injection submit cr duplicate cr
384415,NCAQ,4,NCAQ:4,broken screw heat trace control knob cover perform wo yr heat trace calibrate adjust low temp alarm thermostat fp circuit east circ water eye wash station screw hold control knob cover break attempt loosen condition not affect operability taped cover place fme notify supervision initiate cr wrcircuit locate east side circ water pump house eye wash station
388103,CAQ,C,CAQ:C,cch crb condenser head show sign corrosion cr document leave condition chiller cch crb inlet south condens head performance wot cch crb inspect clean condenser tubes condens head show sign corrosion see picture edms folder cr show location degradation one notable area crevice corrosion occur inside corner gasket channel degradation area size quarter au deep cch engineer review condition material engineer heat exchanger component engineer sw engineer adequate seating surface gasket maintain pressure integrity service water additionally no history leak location provide evidence support ability perform intended function pressure integrity mechanic suggest contingency task add next condens head inspection perform weld build affect area currently adequate channel depth keep gasket place base engineering review condition describe not prevent cch system perform design function exist year pm clean inspect condenser reasonable assurance issue not prevent chiller perform design function next inspection extent condition cch cra condenser subject condition see cr recommend contingency task weld buildup add next cch cra condenser cleanup inspection pm informed shift manager
396703,NCAQ,3,NCAQ:3,r post lprm restoration iv curve timing lprm restoration wo not require reactor engineer perform v curve return newly replace detector bypass action neutron flux present prior first tip run initiated cr
385934,CAQ,D,CAQ:D,dcw flx label miss nrc identified nrc identify label dcw flx miss informed mcr generate label request mark reference print locate edms
385753,CAQ,D,CAQ:D,door c not mmet criterion ppm perform found gap exceed bottom leave contacted supervisor fire protection cr update reference correct ppm per direction initiator
385332,NCAQ,4,NCAQ:4,clearance order no closure mechanism review clearance order great one year old identify work order address c v cancel diagnostic test pcv follow maintenance diagnostic testing wo original issue still occur pressure control valve need adjust load cr wr generate perform tuning pressure control valve auxiliary steam system service notified operation generate wr cr
390332,NCAQ,3,NCAQ:3,rll vertical slice mtg discussion quals rll r vertical slice critique team identify qualification not discuss part vertical slice meeting per ppm team agree vertical slice probably not right time review qualification many wot move time correct department representative room understand resource impact recommendation outage management evaluate proceduralize force function qualification review shop vertical slice meeting complete assign cat ar otmg capture critique
394682,CAQ,D,CAQ:D,refuel bridge mast support hoist stop attempt unstow mast refuel bridge hoist support raising lowering mast stop lower foot travel vendor perform minor troubleshooting start cycle power verify plug hoist plug power plug power motor hoist not reset button visible vendor go back review drawing move next phase troubleshooting bridge park back safe position
399323,NCAQ,4,NCAQ:4,sm door not self close find sm east door c door not self close door latch informed sss mcr initated ar
396774,NCAQ,4,NCAQ:4,water leak along shaft flocculator paddle wheel leakage significantly increase flocculator paddle wheel shaft see video leakage shaft seal need maintenance notified crs
393700,NCAQ,3,NCAQ:3,rll tsp cont isol b section procedure enhancement r tsp cont isol b section procedure enhancement section ai step key not step key ai also need update section add note ai sop rps bypass complete no half scram occur change caution half scram may occur write cr
399725,NCAQ,3,NCAQ:3,spip sec review evaluate spip sec make procedure clear user frienldy security notification make cr generatedsafeguards procedure
401286,CAQ,C,CAQ:C,standard find tolerance calcode revere model upsib load cell k find tolerance although tolerance vendor certificate cr entry delay due employee leave please assign calserv calibration standard calcode revere model upsib load cell k find tolerance tension mode operation standard use cgs asset use compression mode tolerance issue discover prior place standard service return vendor calibration standard calibratie back tolerance lab prior use reverse trace analysis perform standard analyze use prior vendor calibration revese trace analysis identify standard cgs asset alway use compression mode operation indentifie tolerance result find vendor calibration investigation analysis load edms panel tolerance situation analyze no impact cgs asset calibrate use standard
388026,CAQ,D,CAQ:D,franklin county siren c report partial alarm pole alert siren c respond partial amplifier alarm indicate one amplifier not work siren sound may slightly low volume adjacent siren fully functional notified ep leadership dispache techinsican repair frankin county close wr
401966,NCAQ,4,NCAQ:4,electronic information monitor not working electronic information monitor locate yakima building second floor not work unit not appear electrical power andor ethernet feed not operate location yakima building b elevation outside room pgmaos office initiated cr wr no epn non plant equipment instal information services yakima building elevation outside room
399148,CAQ,D,CAQ:D,piece mte suspended lose piece clean mte check no job entered bad entry individual computer never return no activity portal j calcode fluke dmm model def write calcode fluke clamp ammeter model def write suspended lose no plant impact no action require none trending purpose
394092,NCAQ,3,NCAQ:3,near miss battery power caulking gun painter clean battery power caulk gun inside bldg use paint thinner rag clean rag ignite painter throw rag dirt outside bldg stamp fire fire small painter feel stamp appropriate method extinguish fire painter verify fire fully extinguish contact supervision report incident fire event report initiate capture information ices report initiate discussion mechanical component group manager event discuss shift change build storage building building hazardous location classify class division per article national electrical code nfpa edition no electrical outlet building
396757,NCAQ,4,NCAQ:4,rrc tr asd pressure max spec rrc tr asd pressure read psig max spec per ops logs psig please restore pressure normal operating band notified supervisor asd
400401,NCAQ,3,NCAQ:3,oi change align qualification attach edms recommend change oi ppm highlight yellow align procedure qualificaiton directory inactive license align sro hour count ia hour hour maintenance recertification since ia assist sro please contact john hedgecock question
391060,NCAQ,3,NCAQ:3,osp rcic ist q procedure enhancment osp rcic ist q require documentation cold quick restart page portal j still possible would easy document closure comment review section dataglance would better align transition dataglance control program write cr
399891,CAQ,D,CAQ:D,rhr pa oil level high round rhr pa upper low oil level appear approximatel standstill level logs state level not gt standstill level pump level need lower log entry change notified crs
391942,CAQ,D,CAQ:D,abn hvac entry due mcr temperature gt f cch cra trip shortly start troubleshoot arp p emerg c r chiller trouble restore mcr cool via wch place cch pa control switch perform arp control room temperature rise f abn hvac enter control room temperature rapidly return lt f restoration wch cooling enter abn hvac restore mcr temperature lt f submit cr
394008,NCAQ,4,NCAQ:4,n hi side bushing terminal pads find loose ground drop support hi pot terminal pad n transformer high side bushing find loose notice one askew see picture edms terminal pad need tighten n highside link installed wo e install links reconnect xfmrs gen hi pot notified supervision system engineer contact occ
394779,NCAQ,4,NCAQ:4,mt cra lighting circuit one lighting circuit mt cra trip twice rest trip second time please check notify turbine coordinator initiate cr work request mt cra tg
397195,CAQ,C,CAQ:C,qa lbie screening form refer outdated step flex qa licensing basis impact evaluation lbie form electronic manual refer outdated step flex flex program result difficulty comply administrative guidance lbie screening form use nonexistent step flex see edms detailed description identify deficiency operations ts programs audit au op ts informed quality regulatory affairs operations recommend assignment regulatory affairs
385544,NCAQ,4,NCAQ:4,recieve c main tranformer tr trouble alarm recieve c main tranformer tr trouble alarm alarm due cooler group alarm reset trending
387537,NCAQ,3,NCAQ:3,unable process imds miss signature andor date document control receive list imds process engineering miss date signature could not process notify supervision write cr notify engineer submit attach list document edms
395490,NCAQ,4,NCAQ:4,rcic v get readiy perform check valve testing rcic v discover insulation installe prior complete check valve diagnostic testing final check confirm lead test point intack discover test point stud also knock generate cr document need attach stud generate wr attach stud contacted occ
397190,NCAQ,3,NCAQ:3,qa four inop equipment sheet close qa four active inoperable inop equipment sheet close since equipment either repair return service approximately open inop sheet review close inaccurate inoperable equipment sheet configuration control issue could prevent testing maintenance equipment unnecessary escalation action statement see edms detailed description identify deficiency operations ts programs audit au op ts informed quality operations recommend assignment operations four lcotr sheet close follow feedback qa organization learning communicate sro via email ensure sheet close appropriate necessary open new sheet issue recur
398872,CAQ,D,CAQ:D,met tower channel ao temperature indication fail met tower channel ao temperature indication fail upscale cause erroneous large differential temperature ao ao elevation channel met tea channel ao temperature indication input stability class display e screen tdas recommend repair replace met tea visible tdas point f edna point meta inform crs
396194,NCAQ,4,NCAQ:4,ppc points g gav read mwe low recorder deh signal red pen e rect w var g read around mwe g gav feed signal red pen read around mwe cr wr go maintenance calibrate g computer point operation ctp caclulation currently use mwe input not switch use g mwe point get calibrate verified ctp not use signal write cr
400407,NCAQ,3,NCAQ:3,trend iebs corporate transfer badge photo not consistently transfer corporate network notified security management initiate cr approval move date itboa supervisor
390470,NCAQ,3,NCAQ:3,pdis computer pm need update performance computer pm title pdi clean various computer wo discover much equipment list pm no longer exist replace new equipment informed supervision computer engineering write cr document rw mcr
393104,NCAQ,3,NCAQ:3,sop rhr sdc slows recovery sdc sop rhr sdc bypass step de energize rhr va b open harden versus spurious closure current revision sop rhr sdc require require eo manually operate rhr va b not operate mcr revision sop rhr sdc use r accommodate hardening rhr v b throttle rhr va b recommend sop rhr sdc revert wording revision additional option manually open rhr va b need case stick trip shut
393919,CAQ,C,CAQ:C,ist osp rhr ist r valve testing precondition year ist surveillance osp rhr ist r pmid credit wo rhr v lube inspect surveillance use pmt time surveillance credit pmt rhr v work rhr va rhr vb bucket starter coil replacement note work order osp rhr ist r perform prior maintenance rhr v b rhr v thus constitute unacceptable preconditioning discuss eoc unacceptable preconditioning document not impact operability rhr v issue pertain stroking find perform unacceptable preconditioning identify one action document cap another perform additional test additional test perform opening stroke speed second closing stroke speed within limit measure wo
388999,NCAQ,3,NCAQ:3,notification bpa regard diable trip tr main transformer sudden pressure relay logic bypass due alarm condition ref cr requirement notify bpa protective feature disable per nerc standard prc requirement not immediately understand recommend applicable procedure get update requirement abn transformer ppm write cr
389393,NCAQ,3,NCAQ:3,cf pa b cf pa b plug idle trend observe cf tk swap service oncoming tankaos pump wonaot pump cr wr end write fin team prime oncoming pump per sop cw chem maint currently tank service level drop gallon time head pressure diminish point pump not pump longer due low suction pressure ar cr write consider swap tank regular schedule weekly minimize clogging chemical line subsequent need prime pump get pump informed supervisor write ar cr
387175,NCAQ,4,NCAQ:4,rwcu fcv drawing not available portal j ec replace rwcu fcv internals complete follow drawing never upload portal j cvi dwg g g valve assembly spare trim cvi dwg g g trim assembly omni seal plug cvi dwg g g trim assembly omni seal plug cvi dwg g g trim assembly omni seal plug no issue associate ec malt e administrative action complete document control implementation per input mechanical design drafting lead reason no image upload portal j particular drawing proprietary confidential mechanical civil design lead scott payne reason no image load portal j drawing proprietary confidential need see drawing talk kim saenz cr cancel comp na
399800,CAQ,D,CAQ:D,ids need maintenance security ids zone need maintenance contact security ext detail comp place security notification make cr wr generate
393640,NCAQ,3,NCAQ:3,rll tsp fpc xb revision require tsp fpc xb procedure need change page note step need reference ppm vice initiate cr notify procedure
402289,CAQ,C,CAQ:C,ewd not appear agree plant ewde hv va hv vb ewde hv vc show push button not consistent plant push button appear swap drawing appear drawing recommend review ewde series accuracy make appropriate correction compare several drawing
383965,CAQ,D,CAQ:D,ids ids not function design contact security ext detail comp measure post cr wr generate
398255,NCAQ,4,NCAQ:4,board presentation required revision presentation support board approval relate horn rapids solar storage training project require revision slide provide member late revision need align presentation correspond resolution action memorandum presentation revise leadership notify
400562,NCAQ,4,NCAQ:4,alarm halogenation config error alarm would come pace setter platinum psp controller suez halogenation trailer several time minute self clear hestop alarm emergency stop alarm also come not self clear dehalogenation trailer halgalm alarm would come psp self clear several time minute pictue alarm hisorie available call specialist contacted supervision end halogenation early
397113,NCAQ,3,NCAQ:3,ppm repair return process not effective multiple time repair return process not lead proper implementation repair need plant equipment suggest make separate task work order follow process get proper input guidance make determination equipment remove plant time planner make determination repair process multiple thing site never get decision make worth large sum money may spare piece notify supervisor initiate condition report
396500,NCAQ,4,NCAQ:4,cms risb comm loss cms risb momentary communication loss may cause short duration loss power cms ritb duration appear approximately second per display screen cms ritb cms ritb comm loss reset cms ritb depress reset push button cms ritb display reboot communication establish cms risb mcr inform crs follow arp
392273,CAQ,C,CAQ:C,foreign material rope spend fuel pool perform inspection fuel pool location preparation r refuel bridge operator identify small piece rope top spend fuel bundle approximately oaux au long rope locate e document identification work order recovery plan make fme coordinator approval prior r rope retrieve per fme procedure ppm no action require close concurance maint program supervisor
391309,NCAQ,3,NCAQ:3,non en cgs cc memorandum ccn receive mar customer non en cgs bni contractor perform review subject find requirement nqa not sufficiently establish directly qam energy northwest en request review bni concern address enclosed memorandum revise qam meet nqa requirement see attach memo edms initiate cr customer complaint cc managers approval receive
394901,NCAQ,4,NCAQ:4,v operator miss lock screw v operator spin free due miss lock screw unable operate properly informed supervisor
395648,NCAQ,4,NCAQ:4,og rcb heater not energize aobao og recombiner heater not turn heater switch turn og tcb not appear energize indicate fuse possibly clear power supply ppca ckt verify shut green light og rcb heater light
391412,NCAQ,3,NCAQ:3,cat id pick store fail wo pre r wo could not complete schedule relay pick store would not bench test sat thre relay purchase another plant spare part inventory issue not plant instal equipment issue one failed relay return wh next also return repair data sheet relay send rebuild vendor not sure rebuild first one return store not able locate engineering iha submit oscr remove work r due tp confidence working relay prior outage vendor rolls royce
401756,NCAQ,3,NCAQ:3,align wo task instruction impact statement wo work control review section impact statement say sat v receive auto close signal calibration reset per work order instruction section instruction calibration mention nothing sat v please validate document valid correct instruction need system receive no training informed supervisor write cr already write treq crs address issues dehalogenaton system cw
384020,NCAQ,3,NCAQ:3,investigate seemingly short report time ppm not affect plant operation procedure ppm state conditional portion step auif gaseous effluent discharge without treatment excess limit lieu licensee event report ler prepare submit commission within day special report outline odcm au however odcm requirement state condition special report must submit nrc within day reporting time requirement investigate change match reporting time requirement odcm appropriate reccomend assign chemistry reviewed odcm odcm basis
392544,NCAQ,3,NCAQ:3,qa incomplete task preview ql coatings activities qa task preview work order task wot fail identify issue leave unresolved cause quality control qc inspection preparation quality level ql coating application reschedule follow day issue identify prior start qc inspection quality assurance qa would fail inspection criterion work continue qc hold points see edms detail notified maintenance craft supervisor quality management generate ar cr issue identify associate shop work material no effect sscs not yet part formal qc inspection no defect identify quality level coating material deficiency identify pre audit activity special processes audit au sp
396528,NCAQ,4,NCAQ:4,hd licc process varible indication stop hd licc process varible indication stop downscale level indcation hd licc scale time lower level indcation see cond hxc cond hxc time suggest level truely indicate range please correct indication allow precise control write cr
396910,NCAQ,4,NCAQ:4,scw p abnormal noise rub sound scw p abnormal noise rub sound motor informed mcr crs requested maintenance take vibration reading check pump temperature
395269,CAQ,D,CAQ:D,wr ms va break investigate work wr section perform per continue backfill discover attempt establish appropriate flow rate plant condition meter valve ms va pass flow valve fully shut valve upstream metering valve set g hr per step step could not complete valve not adequately control flow ms va need replace ic supervision operation notify issue metering valve direct supervision use downstream valve modulate flow desire plant condition g hr e ir p rx
384413,NCAQ,4,NCAQ:4,mo sign pack leak degraded grease external pm identify mo sign packing leak degraded actuator stem grease see attach picture wr refur actuator replace packing stem grease replace actuator grease grade require refurbishment near future generate wr refurb actuator replace pack
398661,NCAQ,4,NCAQ:4,toa flb roll filter not advance toa flb roll filter bunch bottom spool no longer advance properly see edms pic not appear much filt medium leave top reccomend entire filter replacement inform mcrtg w
389025,NCAQ,4,NCAQ:4,rwcu spvb leaking air pmt rwcu aob observe air leakage solinoid valve rwcu spvb rwcu vb functoned design slow stroke time notify op mainenance wwm generate wr repair solinoid valve rwcu spvbrw b valve gallery q
402106,NCAQ,3,NCAQ:3,sop eleckv ops nomenclature error first note page sop eleckv ops list e discaab normal v supply e discaaf alternate v supply per portal j ewde cvi dwg plant labelling e discaab alternate e discaaf normal supply please verify correct note also first bullet note hyphen wrong place drawing number call ewde instead ewde informed supervisor write ar pcr
392102,NCAQ,3,NCAQ:3,nrc procedures differ dg governor oil levels nrc identify dg governor oil level reference differently procedure reference sop dgstby step governor oil level call oau au line sightglass sop dg gov oil talk oil level approximately oau sightglass sop dgstby step governor oil top sightglass au top sight glass ops log form governor oil level approximately oau midline sight glass procedure reference slightly different oil level reference point please consolidate procedure requirement discuss nrc no operability concern dg governor actuator oil level maintain inch line sight glass standby line sight glass operation see edms email shift manager
394023,NCAQ,3,NCAQ:3,potential miss positioned valve individual reach pick tool bag feel move hand wheel rcc vd individual come drywell notify drywell coordinator supervisor operation contact valve walk individual operator identify valve contacted management operations operation walkdown conclude valve identify not manipulate valve still normal procedurally control position williams plant services good example follow station procedue recommend cr close event discuss williams
392959,NCAQ,4,NCAQ:4,cw scale control chem pmp cf pa not pump base trending inventory tk cf pa not pump new pump instal chemical sample test residual show level target concentration support inventory trend change sheet send control room change manual feed gal shift tk tsw weir chemistry supervision inform residual level move back manual feed cwph cf pa
401540,NCAQ,3,NCAQ:3,modification require ppm several modification require ppm equivalency table attachment require change support new mte purchase small article monitor identify section substep k no longer work alternate mean survey potentially contaminate tool need section substep incorrectly use term test uncertainty ratio tur wording step test accuracy ratio tar acceptable per ansi z initiate cr communicate supplier quality regard tur description relate calibration standard
398431,CAQ,D,CAQ:D,recieved accumulator trouble crd hcu high water level dispatch elite eqiupment operator address alarm iaw arp
395479,CAQ,D,CAQ:D,rcic pos ss sticking rcic mo diable swtch overspeed rcic pos ss stick depressed position open contact prevent opening rcic v rcic turbine trip mechanical overspeed overspeed trip test ppm limit switch rcic pos ss physically move back position see edms photo limit switch roller contact nearly contact metal swing arm mechanical overspeed trip reset mechanical overspeed trip reset picture limit stick show stuck trip position informed supervisionrcic pump room
392679,NCAQ,3,NCAQ:3,rll pre outage task impact week no fly zone pre outage task remain complete prior r also day week no fly zone pre outage task know impact week no fly zone however many either add reschedule week period result less time shop prepare r need evaluate part station critique assign severity ar otmg discuss w outage mgmt team
390635,NCAQ,3,NCAQ:3,dataglance esom issue issue interface dataglance esom wo ppm complete status quality record already generate however esom surveillance still show open surveillance attribute screen closure date time already fill however open item still check take care automatically informed supervision unselecte open item box manually
387831,NCAQ,4,NCAQ:4,pi accessible share region sharepoint search sharepoint staff notice documentation sharepoint team site include personal information ssn documentation immediately remove preliminary extent condition review perform additional form find contain information staff notify affect department supervision additional form request removal documentation documentation also review remove please assign cr itmgmt ncaq severity action take
392164,CAQ,D,CAQ:D,yellow plastic tarp cover crane bay rb yellow plastic tarp cover crane bay rb sop door hatch ops state hatch part severe accident response hardened containment vent final integrated plan remain open plant need not require close part credit air flow path wouldnaot extend rb normal reactor building exhaust flow reactor build exhaust fan lose severe accident plastic tarp would block air flow go rb toward sgt fan also lose would not allow complete natural ventilation reactor building write cr informed sm ar eval initiate cross referenced
398878,NCAQ,3,NCAQ:3,hp eq argos fails source check argos locate hp pap fail weekly source check detector show no response source numerous attempt work request writtenhp eq hp pap
395518,NCAQ,4,NCAQ:4,cond dmd significant leakage valve gallery rw follow backwash precoat cond dmd pressurization vessel per cfd bw pc step significant leakage overhead rw valve gallery leak come floor area rw mcr hp notify cr wr write
399557,CAQ,C,CAQ:C,sop dg dsa direction open nc dsa v part direction isolate depressurize hpcs dg air receiver dsa arc dsa arc sop dg dsa section include direction open dsa v normally close cross tie c c hpcs dg dsa header downstream dsa pcvc dsa pcvc perform sop direction connect two separate hpcs dsa system appear conflict fsar starting air system additionally direction result configuration one hpcs dsa air reciever volume one regulate pcv drive four dsa motor instead two dsa motor reference aed hpcs dsa system sized capacity test confirm capability start separate system separate air receiver separate piping control valve pair air motor four air start motor consume dsa air volume two air start motor start capability testing document calculation aed cal r hpcs dg not evaluate document testing complete dsa piping configuration dsa v open position procedural direction isolate depressurize c c dsa air receiver include direction open dsa v add sop dg dsa via major rev procedure revision form package change treat administrative make support ad ad not receive engineering review not discuss potential impact upon start capability dg resolution suggest dsa dg dsa direction revise also always maintain dsa v closed position resolution ar cr complete part resolution ar cr three start capability hpcs dg dsa system sizing start air system no technical specification requirement start reference ts ts b dsa v normally close no concern system function operation dsa v normally close position speak shift manager nsss system engineering c dsa v hang control valve close provide cross reference cr rep rege assignment cancel reporting perform cr cross referenced
400481,NCAQ,4,NCAQ:4,mte find tolerance calcode msa gas analyzer model altair x find oot not use calibration cycle no plant impact standards lab wait part calibration gas recalibrate def write no action require trend purpose
384675,NCAQ,4,NCAQ:4,individual allow miss pre license class risk decision individual allow miss pre license class operation ilc decision make operations operations training base business need specific individual history prove ability obtain license initiate cr trend oi require pre license class use screening tool ilc candidate
397796,NCAQ,4,NCAQ:4,screen not turn rfw tr mcr durnig operator round observe screen rfw tr not illuminate normally attempt awaken screen depress disp enter arrow button fail green light low left still illumunate wr suggest alarm function provide recoreder still function ppi ppm page give list computer point associate recoreder alarm function point check would take time determine alarming point point list alarm function recomend investigate correct allow monitoring reactor feed pump temperature write cr informed crs add previous instance fail screen xref tab
392546,NCAQ,3,NCAQ:3,rll no compensatory action prm sr div outage div b power outage odcm rfo compensatory action not perform per ppm prm sr active backup heat trace sample line prm sr power div b without heat trace air sampling location no longer valid see ne cvi procedure ppm provision take compensatory sample prm cab rb use old stack monitoring equipment however equipment use perform sampling slate removal ec auremove exist stack monitor au equipment degraded state perform flow transmitter prm fit rb retire flow transmitter previous use performance prm cab additional compensatory action implement use location means maintain functional sampling line prm sr div b power outage must implement perform odcm require particulate iodine tritium sampling reactor building effluent future div b outage make preparation sample prm cab rb upcome r div b outage per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
401460,NCAQ,3,NCAQ:3,fd sump cleaning result not percent effective rmc laborer significantly reduce sludge foreign material tablet crescent wrench bottom sump however rmc laborers not able remove material without enter fd sump material remove include battery stylus tablet crescent wrench gallon tote black water mud sludge picture edms material locate rw sorting table dry remain material not remove peristaltic pump long handle scoop cleaning operation terminate discussion efin supervisor engineer rmc supervision rp supervision notify efin ed fd system sample take water come inlet pipe sump sample number fd sump inlet pipe ppb toc sample number ai fd sump ai ppb toc attach edms picture fd sump show foreign material post cleaning result inform engineering rp supervision completed energy northwest loss fme integrity ai notification recovery form uploaded complete form ar cr ar cr foreign material find fd sump form also forward fme coordinator
398925,NCAQ,4,NCAQ:4,hwc alarm receive hs palpres stat low alarm hssf cab chem hwc monitor per ci inform crs write cr wr hssf cab chem
395022,NCAQ,4,NCAQ:4,r lesson learn asd work duration r documentation wo replace three lgm match capacitor configuration full hour duration schedule hr also not enough proficient qualified asd craft shop ensure continuity
393164,NCAQ,4,NCAQ:4,rfw v packing leak find system walkdown power rfw v find packing leak system walkdown power see edms photo column g elevation
388827,NCAQ,3,NCAQ:3,e ppbc panel schedule incorrect panel schedule currently attach e ppbc rx incorrect old laminated copy attachment sop elec ac lu attach show five circuit use old stack monitor equipment spare circuit show spare current procedure panel schedule need update match current procedure discuss fin team write cr
395539,NCAQ,4,NCAQ:4,cond pb leak hose mechanical pump suction steel braid hose comme mechanical lube oil pump leak electric oil pump operate could eventually suck air operation write ar contacted supervisor
384673,NCAQ,3,NCAQ:3,typo calculation aed cal rev calculation revision typo page indicate calculated value sa gr c material psi run number correct value actually completely inconsequential typo respect result calculation correct value e actually use body calculation additionally minor pagination issue calculation currently no page two page sheet see mark aed cal r attach edms ar cr suggest correction legacy issue completely inconsequential calculation result sugg noncaq resolution design engineering initiate ar cr note result documentation review associate occ direct preparation activity contingency ec dec tmod
394755,NCAQ,3,NCAQ:3,dg room equipment storage several authorized storage location exceed capacity permit along south wall vacuum tarp cover equipment boundary tape permit along west wall metal ramp storage tool box boundary tape recommend evaluate boundary accommodate extra equipment removal equipment notified mcr maintenance write cr
402356,NCAQ,4,NCAQ:4,div volt charger surveillance title show wrong div review schedule discover esp ca b esp cb b surveillance procedure identify wrong division title recommend update procedure title correct division review revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
401883,NCAQ,4,NCAQ:4,worker hour not update esom contrary swp ffd non licensed operator work hour not schedule therefore appropriately verife esom prior take shift dayshift occur due recent vacation cancellation change worker relief schedule manpower schedule date esom not accurate esom update no fatigue rule violation occur cr create trend esom update cr initiate trending
390084,NCAQ,4,NCAQ:4,receive drop rwcu pump trouble receive drop rwcu pump trouble alarm due low flow local flow indicate great alarm set point gpm local reading fluctuate around gpm indicate locally instal ultrasonic flow meter flow momentarily raise per arp clear low flow alarm crd fcva return previous position continue indicate around gpm indicate locally instal ultrasonic flow meter follow arp
389273,CAQ,D,CAQ:D,rod require high dp move osp crd performance osp crd hcu require high drive water dp move initial position informed crs enter abn rod
386625,NCAQ,4,NCAQ:4,security post camera system camera system security post not function design contact security ext detail security notification make initiate help request ir telecom bre tower locate ne security checkpoint
401268,NCAQ,4,NCAQ:4,temporary cart tea sr become inoperable tea sr temporary sample cart sample pump pully come pump shaft informed supervision crs rw bldg
383602,CAQ,C,CAQ:C,e ir second closure bracket not function e ir second closure bracket not function previously upper leave closure bracket helb barrier identify break wr cr today low right corner bracket unable tighten appear back nut miss assembly recommend add repair work order plan repair upper left bracket
399474,NCAQ,4,NCAQ:4,dept p card mistakely use personl purchase regular basis use personal amazon prime account purchase item columba generating station save company significant amount money item pricing shipping cost several payment option attach account august nd purchase personal item mistake charge wrong credit card amount mistakenly charge dept p card personal check amount energy northwest mail p box finance notify document file audit folder treasury notify pende reimbursement
395367,NCAQ,4,NCAQ:4,r training instructors staff craft supervisors practice use instructor staff craft supervisor oppose hire additional supplemental supervisor evaluate processing resource decrease ramp outage worker push closer outage mean opportunity break away processing prepare supervisor duty case training instead supervise first week outage not excellence planning prep supervisory oversight decision not upgrade pay individual grade also problematic rationale provide everyone outage job somewhat true not everyone direct work field accountable thing like personnel safety respond injury event individual fill supervisor role responsibility appropriately compensate apply maintenance rp rmc laborers total nine individual grade non supervisor fill craft supervisor role r
383659,CAQ,D,CAQ:D,sw v boundary leakage gt gpm close attempt hang clearance sw v work sw v per wo leakage drain valve sw v excess gpm time sw sys b run craft support request assist closure isolation sw v note gpm leakage sw system unacceptable place station sw inop lco gpm limit also note vent drain instal sw loop pass system assist greatly set system work check valve no vent drain instal sw loop b pass system sw v crew hang clearance close cap sw v stop leakage clearance lift two revision write allow craft assist closure sw v subsequent hanging boundary clearance craft assist closure sw v successful stop main seat boundary leakage
384703,NCAQ,3,NCAQ:3,procedure enhancement osp sw minimum flow requirement hpcs p not well know document requirement evaluate past cr recommend add pl osp sw state minimum flow requirement improve communication sustainable action help ensure dcw hxc work paragon orange hpcs window oppose dg window initiated cr
396096,NCAQ,3,NCAQ:3,scw high p top coil alarms scw high p lock since yesterday high since system place service follow r see ar ops attempt clear alarm throttle open scw v direct sop valve full open high p alarm would not clear high generator top coil delta alarm pb receive scw v throttle shut turn cause operating pump discharge pressure scw pump increase approximtely psi p correspondingly increase approximately psid top coil delta alarm clear no visible problem tsw tcv oem state condition may indicative foreign material prevent adequate stator cool flow investigate determine cause high p restore system normal operation discuss crs sm recommend swap scw pump see well performance obtain standby pump tg
394336,CAQ,D,CAQ:D,qa rejected inspection rhr vc cleanliness qa quality control identify piece wire bottom rhr vc valve body perform cleanliness inspection step task instruction per wot valve reassembly result reject inspection wire approximately inch length locate bottom valve body four five inch downstream seat qc inspector prompt craft provide coaching craft remove piece wire wire remove cleanliness inspection perform qc find satisfactory notified quality services supervisor valve team supervisor
390289,CAQ,C,CAQ:C,bldg inventory flex trlr miss item compartment h h b fuel level flex gen b flex veh less recommend level informed crs initiate cr
393213,NCAQ,4,NCAQ:4,rcc va dpm leak rcc va discharge check valve rcc pa leak stem approximately drop per minute please repair notified smgt request laborer install catchment write cr rb ne elevator
387982,NCAQ,3,NCAQ:3,task taken finshed work group work order package take finish another work group without owner work order knowledge work step not complete transient combustible permit not close per work order instruction close transient combustible permit sign work step
394644,CAQ,D,CAQ:D,dg dc fuel pump failure alarm start run start dg osp elec recieive dc fuel pump failure alarm dg verify dc fuel pump run pressure indicate psi alarm setpoint psi unable determine psb b source alarm request maintenance investigate repair faulty pressure switch discuss crs receive direction proceed surveillance complete action arp dg room
383889,CAQ,D,CAQ:D,tea dpis high diff press alarm tea dpis high diff press alarm tghv panel indicate high differential pressure across hepa filter tea hf recommend replace hepa filter informed mcrtb sample room near rft
397056,NCAQ,4,NCAQ:4,asd glycol system low resistivity glycol resistivity low asd b indicate gy cia b low spec mohm spec portal j crash write ar therefore new ar create informed mcr write cr wr
400450,NCAQ,3,NCAQ:3,job hazard analysis form jha per ispm need review job hazard analysis form jha list two signature block one originator one supervisor ispm direct jha originator supervisor complete jha may inconsistency process concern suppose actually sign supervisor block originator supervisor oversee work question raise review jha attach wot pre mod thd testing acumen supervisor block not sign even though work complete believe ispm need clarify include specific direction write cr
