AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
386825,CAQ,D,CAQ:D,emergency dc light remote shutdown room not lit total emergency dc lighting fixture remote shutdown room emergency dc light fixture outside door c main control room exit stair no not light per paragraph fsar emergency dc light remote shutdown room access route main control room remote shutdown room continuously light suspect bulb burn need replace similar occurrence document ar cr wr replace bulb remote shutdown room however fixture bulb replace since similar occurrence emergency dc light fixture outside door c go inform crs create wr bulb replace e disc sd remote room e disc sd remote room
384721,NCAQ,4,NCAQ:4,employee bump elbow upon exit excavation exitie excavation fp v employee bump elbow protrude bolt no first aid need occupational health notify industrial safety notify notify component manager incident report initiiate
393827,NCAQ,3,NCAQ:3,material not order prior work task work order identify cross reference require spare large amount unused conductor msiv limit switch ppm require spare conductor inside containment steam tunnel cover raychem nuclear end sealing kit nesk material not identify prior work job due large number conductor spare insufficient quantity nesk hand perform work alternate end seal criterion request approve ec additional nesk stock also procure work order also review not identify nesk require spare conductor model work order need update identify nesk future work initiated ec eval approve alternate end seal criterion verified supply chain take action order new nesk stock
399192,NCAQ,4,NCAQ:4,hp exceed august dose budget rp exceed dose goal august p mrem hp tech accumulate total p mrem approve aoemergentao dose month three entry lhra tg ao rx power expend p mrem support wr aobearing pedestal vibration independent readingsao p mrem wr aoinvestigate electrical thermocouple connectionsao p mrem wr aoindication issue hv vaao p mrem additional p mrem expend support laborer clean replace high alarm probe rw ao nupac cage lhra document cr informed rw shipping supervisor hp chem cic
386770,CAQ,D,CAQ:D,flex p require coolant coolant level flex p not visible request maintenance add coolant support semi annual pm per sop hhgp pm notified psroflex p locate bldg
401744,NCAQ,4,NCAQ:4,ht htp fp f power light not light ht htp fp f power light not light panel fire protection piping flocculator building initiated cr replace light bulb non essential fp support system
387126,NCAQ,4,NCAQ:4,unsecured tritium grab sampler nrc representative walk plant raise question stability chemistry tritium sample collection device grab sampling progress tritium collection device connect build exhaust air via plastic tubing typically lean wall nrc representative recommend device secure way prevent tipping disconnection device safe alternative position tritium sample collector use stand holder implement device secure wall adhesive tape cr write tritium grab sampler permanent plant equipment epn temporarily instal tool
399848,NCAQ,3,NCAQ:3,cobalt reduction action not achieve desire result hpi outline elemental cobalt sampling new component ensure component place primary system free cobalt could become activate majority recent cobalt smear request component contain stellite contain cobalt nickel product become activate primary system intent cobalt reduction program minimize introduction new cobalt contain item ultimately reduce source term dose rate plant suitable replacement stellite norem available industry extended period time use stellite component repair replacement discourage believe like like exchange component not receive full cobalt reduction review determine non cobalt alloy available discuss concern radiological services personnel
385375,NCAQ,3,NCAQ:3,review ppm source working life review ppm need perform relate source working life process not give owner source advance notice source auworking lifeau exceed give time purchase new source prepare dispose source work life extend radiation protection source program owner rpspo discuss radiation protection source program owner discuss rp supervision
392065,NCAQ,4,NCAQ:4,cf p abnormal metalic rubbing noise cf p edr fdr filter precoat pump make abnormal noise noise sound similiar light metalic rubbing perhaps impeller beggine come contact case speed cf p still produce normal flow rate gpm precoate fdr filter note failure pump would result inability change edr fdr filter prevent water processing rwcr pump somewhat single point vulnerability reccomend elevate investigation repair cf p use day no abnormal vibration heat could feel pump motor casing informed mcr verified normal flow rate precoate fdr filter no abnormal vibraition heat could feel behind rwcr
392592,NCAQ,2,NCAQ:2,tagging error instal temp power e tr tc crew instal temporary power e tr tc tool crib wo asset suite panel clearance order requirement list work task along sop elec bop temppower procedure clearance e tr tctpwr place never sign onto crew member perform work stopppe work notify crs sm work week manager conduct irb per swp irp williams plant services event investigation complete no corrective action addition immediate corrective action implement require
384508,CAQ,B,CAQ:B,lcs not meet due service equipment ms risd service since mid may track sheet tsms risd august revision lcs add lcs require place channel trip within hour one channel inoperable since channel not place trip lcs revision implement station not meet lcs since august issue discuss shift manager reg affairs management station place back compliance lcs
394813,NCAQ,4,NCAQ:4,department instruction miss signature page department instruction issue signature review approval page remove procedure pdf image asset suite en docs update attach revision signature review approval page responsible individual procedure sponsor coach ensure procedure pdf include page document signature page
388785,CAQ,D,CAQ:D,mw jb tamper not operate intend comp put place wr cr generate
397621,NCAQ,3,NCAQ:3,wo miss task mechanic wo recovery cold weather op entry warm weather op no separate task mechanic install supplemental cool condensate booster pump motor per step sop warmweather ops inform mcr generate wr mechanic preform section sop warmwerather ops sop warmweather ops
396242,NCAQ,4,NCAQ:4,ops log e tr leak check unable ops log e tr leak check unable no container check rag inspect per log investigation wr wos not conclusive leak repair outage could not find please evaluate leak repair delete log wr cr big team per assetsuite note fix oil leak wot oil leak e tr repair wo r see completion note
395523,NCAQ,4,NCAQ:4,tsw pcv upper gland follower break temporary leak seal injection tsw pcvs upper packing box one gland flange ear break approximately psi injection pressure gland stress vpds valve minimum stress psi prefered stress psi current condition valve leak free suggest implement nicm install split carbon aluminum bush gland bottom actuator plate would maintain gland position allow valve continue operation reinjection option leak develop future operation valve verify wo notify eoc sss see edms picture notified eoc sss uploaded picture edms tg aux boiler room
390199,CAQ,C,CAQ:C,ewde drawing error cr not associate equipment issue purpose cr identify error draw ewd e specifically drawing incorrectly show e mtsb c connect v circuit e mcb per e connection e mtsa cb e mca vac initiated cr
391510,NCAQ,4,NCAQ:4,ladder bracket seismis restraint wing nut strip bottom ladder rack locate dg room west wall strip wing nut right hand side bracket prevent ladder secure per guidance wall sign dg room west wall
384250,CAQ,C,CAQ:C,qa safety security interface inconsistently implement qa review potential security impact planned emergent work not consistently document manage accordance swp sec ausafety security interface programau sfi ausafety security interface instructionsau swp sec use form implement regulatory requirement cfr ausafety security interface requirement nuclear power reactorsau actual consequence three work request wr contain no evidence cfr assessment complete per swp sec prior perform work factual basis see edms detail insights security personnel complete impact screening form wr implement prior assessment no impact identify see edms additional insight deficiency identify quality audit au se pads mro sae recommend assignment security n
397998,NCAQ,3,NCAQ:3,tsw sr sample rack flush proceedure edit step need edit tsw sr sample rack flush proceedure reference attachement ppm valve line verification correct attachement ppm tsw sr cr write ppm tsw sr sample rack flush
398615,NCAQ,3,NCAQ:3,procedure enhancement gbp cap unclear within gbp cap closing action work management process allow method allow severe caq issue per swp cap subject not discuss gbp cap try close level action use method swp cap error message give not appear support reduce backlog item level action remain open support work requests work order may year complete recommend enhance procedure process allow mean accomplish discuss act cap supervisor initiate cr
385919,NCAQ,4,NCAQ:4,cw fn low oil cw fn add oil mark please add oil fan notified smgt write cr cw ctc
395653,NCAQ,4,NCAQ:4,rfw dta turning gear cause high vibe rfw dt turning lock wire remain engaged cause high vibe upon investigation see try disengage informed mcr
391009,NCAQ,3,NCAQ:3,sa prv miss pressure plate performance wo identify pressure plate miss sa prv cat would new pressure plate procure instal per vendor manual appear sa prv replace wr ommend action inspect verify pressure plate installation cat id currently store ommend action inspect verify pressure plate installation cat id currently store procured instal pressure plate sa prv generate cr
394039,NCAQ,3,NCAQ:3,ec not incorporate wo recommendation installation requirement ec aumaterial change tsw head hxaau not incorporate wo work instruction recommend action planning review ec revise work order accordingly order require material talk plan initiate crt
400546,NCAQ,3,NCAQ:3,og rita imds incorrect sample flow item suppose sample flow item suppose og rita sample flow item sample flow item correct per engineering contacted engineering contacted supervisor
384226,NCAQ,3,NCAQ:3,dataglance validation problem validate wo dataglance say new revision no option apply revision write cr requirement datum recently bring dataglance package validate button recognize change package datum requirement panel change since original package build show package replace information didnaot change requirement panel doesnaot recognize information change cr close cr drive datamod correct issue
400539,NCAQ,3,NCAQ:3,inconsistent guidance audible srd alarm testing ppm issuance retrieval personnel dosimetry inconsistent guidance perform audible alarm test self read dosimeter section provide clear guidance perform task individual receive dlr e radiation worker section provide vague guidance not align section individual receive srd e visitor section state audible alarm testing visitor perform accordance section discuss gap expectation comply section technician perform visitor brief
383980,CAQ,D,CAQ:D,unable start dg perform annual maintenance unable start dg perform annual maintenance wo craft follow get step depress manual run stop button dg didnaot start craft stop contact supervisor crew receive instruction use sop dgstart perform start use sop line heater breaker perform sop dgstart craft notate fault code craft unable get dg start sop dgstart well appear computer issue dg require trouble shoot start stop contact mcr supervision write cr
401235,NCAQ,3,NCAQ:3,cobalt component replacement not follow schedule attachment ppm list cobalt contain valve outage replace non stellite valve schedule show attachment r r none valve show replace r outage scope one valve replace far three cond va c work order replacement cancel remainder show no sign activity station need either move complete replacement remove attachment procedure notify supervisor rpm
383593,CAQ,D,CAQ:D,ire need maintenance contact security prior work cr wr security supervision notify compensatory place
393908,NCAQ,3,NCAQ:3,nde indication lpc inner cylinder nde lpc ms dtc inner cylinder upper half twenty two indication crack identify stationary blade precede rotate l blade row crack gov end convex side range inch length around inch crack gen end mostly convex side many concave side well length crack range inch inch crack reside weld area inner shroud exception two note airfoil gen end blade gen end blade last time lp turbine dismantle inspection r siemens report net document field maintenance repair stationary rotate blade report identify total indication upper half low half note twenty eight indication repair lpc indication grind andor weld necessary receive inspection discuss turbine pm informed eoc request oem engineering eval recommendation briefed siemens pm need ensure right resource onsite repair recommend approve review data sheet r report compare nde report r indication identify r upper half cylinder three match location one identify repair r
385156,NCAQ,4,NCAQ:4,ppc red ice cube misc red process ppcv show red ice cube ari mon various tdas remote various ppc muxe due overflow condition one dpu card dp ppc currently backup condition would prevent ops able switch ppc something happen tdas not reportable condition notified mcr write cr generate wr
392018,NCAQ,3,NCAQ:3,procedure enhancement osp slc ist q detail edms change red comment box osp slc ist q osp slc ist q
385891,NCAQ,3,NCAQ:3,nrc debrief observations nrc provide two observation site debrief inspection first nrc comment scenario critical task two scenario one scenario critical task not materialize another scenario administer week evaluator identify additional critical task not mention scenario guide second nrc feel enhance amount detail lorq write exam question answer explanation would benefit station would well study tool operator anyone take exam assign g wyatt enhance scenario evaluate enhancement feedback write exam answer explanation
393800,NCAQ,3,NCAQ:3,r lesson learn isophase inspection r lesson learn documentation wo inspect main bus insulator damper link originally schedule hr shift take much longer schedule resource hour significantly less actual main task need break much small task make easy track progress several emergent request scaffold make initial construction insufficient recommend scaffold group record scaffold build support isophase bus inspection recommend planning make necessary enhancement model work order update resource hour
396735,CAQ,D,CAQ:D,multiple fire trouble alarm fcp board fcp fire trouble alarm tile come clear immediately possible power supply anomaly tile row alarming indicate common component likely fault no obvious problem component inside fcp alarming location walk watchstander verify abnormal condition not exist fcp investigate no obvious culprit mcr fcp
393706,NCAQ,3,NCAQ:3,rfw hxb davit arm need repair davit arm manway rfw hxb need repair arm not support weight manway removal sag bind manway bolt discover removal manway w rf initiate cr ownership ar move back ar mntplan assign crg change result mis communication cr correct wo no action require
394983,NCAQ,3,NCAQ:3,cr procedure enhancement sop rhr fill ic support task rhr sys b fill vent need update reflect revision change sop rhr fill sop revise cause error master instruction direct step op perform not align correctly reference wo data glance review issue find cr generate fix work instruction cr inprog approve cr move sro ops review
401885,NCAQ,4,NCAQ:4,electronic information monitor not work three electronic information monitor locate yakima building not work three appear electrical power monitor suspect ethernet feed not operate location yakima main entry yakima lunchroom yakima outside operations briefing room no epn non plant equpment instal information services yakima building
388060,NCAQ,4,NCAQ:4,steam leak hco w steam leak discover rw hco w ops notify
384774,NCAQ,4,NCAQ:4,nrc identified nrc resident not notify downpower nrc resident notify control room staff not inform upcoming downpower provide copy power profile rcp nrc resident notified licensing call reg affairs verify sri notification make though make much early normal week vs couple day not see recommend cr close
393070,CAQ,D,CAQ:D,crd hcu high water level receive rod accumulator trouble alarm hp crd hcu alarm due high water level excess water drain per sop crd hcu alarm clear submit cr wr notified crs shift manager
400289,NCAQ,3,NCAQ:3,ppm enhancement fill suppression pool ppm could revise include alternate method fill suppression pool due lower suppression pool level preclude need emergency depressurize new alternate method could change ppm fill suppression pool sw sys b via cross connect rhr b wetwell spray would backup fill via hpcs hpcs unavailable informed ops eop coordinator
400707,NCAQ,3,NCAQ:3,sd rod block monitor system description sd rbm system description no longer relevant describe rbm system exist prior prnm system description maintain evidence minor revision aug rbm system part prnm describe sd recommend archive sd
388555,NCAQ,4,NCAQ:4,flocculator would not perform manual backwash flocculator would not perform manual backwash flocculator find trip high turbidity try commence backwash take pwc ss manual backwash initiation button push amber backwash light not come even hold great second contacted crs try manually move timer motor assembly function perform place timer motor back position find try initiate manual backwash watch roll timer assembly no movement note time believe timer motor not work relay not make like performed action discuss length crs write cr wrfloccculater
384440,NCAQ,4,NCAQ:4,tsw fisc metal housing loose due cw pc vibration ops round rattle noise hear near cw pc upon close investigation note metal support housing tsw fisc lube water supply flow indicator switch become loose base due vibration cw pc appear size opening metal hammer together increase size hole see video attach sss notify cr write although cw pc not ts non ts ssc serious issue need address topic discuss today phc
392897,NCAQ,3,NCAQ:3,typographical error sop rft shutdown step incorrectly refer ss pcva refer ss pcvb ref initiated cr
395324,NCAQ,3,NCAQ:3,sop cond fill sop cond lu procedure change state auif sop cond rfw lu complete verify follow vent drain close per lineupau cond v zinc injection isolation rfw v zinc injection isolation open per sop cond lu shut sop cond fill not restore open fill procedure per chemistry procedure zinc injection system section valve open cond v rfp bypass hdr drain rfw v upstream rfw fcva b list sop cond fill not list lu procedure cond va cond vb list cap close fill procedure not lu
391307,CAQ,D,CAQ:D,rod accumulator trouble crd hcu receive rod accumulator trouble hp alarm crd hcu ops report cause alarm high moisture level ops drain accumulator per sop crd hcu alarm clear informed crs sm
397449,CAQ,C,CAQ:C,night cr fdr fq apparently log error number log esom fdr fq floor drain radioactive flow totalizer nightshift appear incorrect number use calculate flow osp inst h satisfy technical specification surveillance requirement hour frequency edna trend datum time period show no change indicate flow fdr ft use log datum fdr fq suspect logging error no change floor drain flow therefore no reason believe technical specification flow requirement violate issue identify nrc question consolidated entry datum
385959,NCAQ,3,NCAQ:3,tmu pa tan delta withstand testing performance wo field lead tmu pa find degraded condition wo task revise include step remove degraded portion field cable insulation motor end install new stress cone ppm requirement test high voltage connection kv kv accordance continuity megger check require dc hipot test connection could potentially damage aged cable task generate perform tan delta testing non destructive alternative dc hipot test verify integrity repair termination not work no step reterm task perform testing per task instal stress cone prior reterm since tan delta testing must perform field cable determe motor termination would break insulation remove perform test risk damage stress cone cable insulation high task not recommend type damage may require pull new cable breaker since dlro pi testing perform motor field cable per task electrical continuity cable termination verify although not verify integrity repaired termination respect potential long term impact electrical stress testing provide assurance no gross failure termination recommend follow action initiate new procedure tan delta testing revise ppm remove option test exist cable use dc hipot point tan delta test procedure exist cable revise ppm require testing high voltage connection prior terminate connection clarify requirement new connection splice perform tan delta test tmu pa feeder cable next time cable determe discuss cr component engineering large pump motor engineer supervisor initiate cr request turn procedure mi currently route within apw
397000,NCAQ,4,NCAQ:4,low flow cas fgc cas fgc oil return flow show limited flow past week per operating log flow sluggish full load initiate work request clean return line strainer informed mcrt
390368,NCAQ,4,NCAQ:4,not able take round ops tablet op tablet not allow user take round program not pre load prior shift reading synchronize option try application completely close restart tablet power restart nothing seem work supervision notify cr wr generatedops tablet issue
399162,CAQ,D,CAQ:D,fp pb seal water pressure low fp pb seal water pressure low
385153,NCAQ,3,NCAQ:3,alara suggestion change drain method osp slc ist q alara suggestion evaluate change method drain mwr piping performance osp slc ist q gallon barrel rb gallon tote rb truck bay current method place barrel rb vicinity fpc system pipe eo attendnance utilize gallon tote rb truck bay staging would initially south side rb eo would truck bay monitor drain tote low dose mwr piping utilize drain surveillance historically slow almost foot hose run mwr connection tote drain go quickly request system engineer evaluate whether method drain mwr allowable request alara evaluate potential dose saving
390110,NCAQ,3,NCAQ:3,ppm step need correction step f ppm incorrectly identify yoke adaptor plate mount bolt hex head cap screw torque ft lbs step identify yoke adaptor plate mount bolt torque value ft lbs ref cvi omm page identify discrepancy verify omm cvi drawing consult crane nuclear sme write cr revision migrate maintenance programs database link question please contact maintenance services supervisor
394951,NCAQ,3,NCAQ:3,approve deviation swp cap cr initiate grade per swp cap not condition adverse quality severity additional information reveal issue view nrc potential great minor non cited violation cr rescreene per swp cap determine condition adverse quality severity b medium risk cause uncertain require investigation template swp cap require investigation template complete within day date initiation not take consideration issue rescreene not feasible expect quality product day therefore procedure deviation approve allow day date rescreen approve performance improvement manager approve deviation recommend assignment ar perfimp revise swp cap
393176,NCAQ,4,NCAQ:4,cond pib stuck upscale cond pib stick upscale reference previous cr find power system walkdown review component history f
384758,NCAQ,3,NCAQ:3,maint craft pinch hand staging equipment maint craft pinch hand staging equipment cause small laceration craft wear glove incident not cut glove cause small laceration hand craft notify supervision take occupational health occupational health direct medical investigation
389199,NCAQ,4,NCAQ:4,ewp library incorrect procedure revision craft notice pull ispm work order epp tablet procedure two revision old metadata download back march file name procedure pull ewp auelectrical safety arc protection work practicesau not auispmau validation check tablet say au document validau task validate dataglance procedure not able validate work not start document remove contacted supervion craft mnt supervisor ewp support project manager maintenance task validate dataglance procedure not able validate work not start document remove see edms picture iaw swp cap remove name
396577,NCAQ,3,NCAQ:3,procedure enhancement step h say repeat step b step visual inspection get detector zone wrote cr add procedure hold wo
388019,NCAQ,4,NCAQ:4,hs rrc v need flush hs rrc v r j need flush hot spot currently read mrem hr contact mrem hr cms hs locate near normal drywell undressing area increase dose rate mrem hr june mrem hr dec change dose rate no action take result increase dose individual exit drywell support exit drywell survey surveys place edms recommend evaluation determine good method flush shield reduce dose rate hs drywell undress area initiated crr j
384572,NCAQ,4,NCAQ:4,lpea ckt trip not reset ops round note lpea ckt trip condition notified crs get permission reset attempt reset ckt immediately return trip condition cr wr write mcr staff inform
386025,NCAQ,3,NCAQ:3,ic surveillance not require h ops reveiw isp ms x perform iaw wo surveillance complete process finished without first go h ops could allow sureillance requirment credit without sro review satisfactory completion review surveillance write cr order wo package review perform review require flag need set mtask nuclear details panel case flag not set would not go dataglance operations panel review review model wo next generate wo review flag check
398271,CAQ,D,CAQ:D,control room exit door c metal plate door knob control room exit door door c stairwell side loose initiated work request
396814,NCAQ,3,NCAQ:3,impacta statement not show correctly ewp one ops crew identify thata impacta sheet not show ewp two example find impact blank ewp fill portal ewp version old version portal j version update contacted ewp help line advise affect crew look portal pm package build dataglance fyi pm package build asset suite year prior due date build dataglance package go approved ready year package create planning complete package ready walkdown working dataglance package validation need perform dataglance bring new update new revision work instruction document case wo validate not perform package prior cr write validation not perform update impacta instruction well bring new instruction update document
384502,NCAQ,3,NCAQ:3,student exam failure trainee fail exam line supervisor training supervisor notify recommend trend order document remediation action generate cr accordance tdi informed trainee supervisor inform training supervision exam failure occur el
385360,NCAQ,4,NCAQ:4,msp slc b not identify adl ec pdc cr identify cat id amp fuse slc va b need correct reason cat id need revise implementation ec pdc r cr trend ec pdc not identify procedure revision need msp slc b notified supervision write cr
394893,CAQ,C,CAQ:C,rhr rvb leaking outlet flange gasket outlet flange double oring seal test psig rhr rvb find leak oclock position flange bad leak position bottom total leakage per ic testing equipment sccm flange bolt feel tight
395291,NCAQ,3,NCAQ:3,rrc cb rra breaker replace without proper documentation perform esp cbrra f per wo currently instal breaker fail testing new breaker order replace work order not update reflect set replacement breaker replace current breaker generate repair datum sheet breaker refurbishment
390410,CAQ,D,CAQ:D,hpcs flow computer point x inaccurate no flow trend monitor observe x hpcs flow erratic since yesterday indicate flow gpm hpcs currently standby no flow system hpcs fis walk confirm no flow present believe issue computer point cr write supervisor notify edna computer point x hpcs pump rxbldg
395358,CAQ,C,CAQ:C,mte find tolerance calcode megger model dlro find oot calibration cycle def efin evaluate two usages
399934,CAQ,C,CAQ:C,condesate storage tank cleaning cr initiate document gap review action take address inpo auguidelines achieving excellence foreign material exclusion revision au cr identify response inpo document rely planned single cleaning condensate storage tanks csts schedule however actual implementation cleaning report not robust enough remove type material would lend prevent fuel debris type failure assignment identify cst one potential source debris however no corrective action establish address clean inspecting potential unfiltered water source reactor pressure vessel pm clean cst oe review apparent cause fuel failure via ar initiate failure address recommendation corrective action process identify document via cr recommend pm generate inspect andor clean cst cr address system engineer recommend csts clean inspect via creation ar sms turn create pmid year frequency clean inspect csts response also identify wo generate clean cst remainder writeup see word document edms recommend assignme appropriate level management ensure activity clean cst get add pm program not get remove scope discuss project management currently task work wos identify additional funding support inclusion clean inspection effort recommend screening caq c ar vpops resolution
386538,CAQ,D,CAQ:D,edna point w w not read expect edna point w rhr pump motor low guide bearing temperature w rhr c pump motor low guide bering temperature not read expect temperature read w w read deg pump secure compare motor thrust bearing temperature w w return low temperature pump not run temperature read w w trend upward slightly pump run not read expect pump secure rhr b low guide bearing temperature edna point w trend expect pump run return similar temperature thrust bearing pump secure rhr rhr c motor temperature vibration parameter trend normally within acceptable band edna point use trend edna graph example save edms edna point supply rhr te w rhr te w recommend maintenance investigate instal temperature element attach properly
391513,NCAQ,3,NCAQ:3,step osp elec need revision step osp elec hpcs monthly dg run need revise currently write operator check lube oil level engine idle operator compare level take step problem step engine idling step therefore part step operator task compare two oil level determine engine use oil not make sense since oil level always different case step either compare idle oil level idling shutdown shutdown please revise notified smgt write cr hpcs dg
400514,NCAQ,4,NCAQ:4,ewp library incorrect procedure revision craft notice pull ispm work order epp tablet procedure rev major minor currently rev major minor metadata update prior pull procedure tablet previosly note cr contacted ewp write cr initiate manual sync document library use ewp tablet identified correct issue nightly schedule sync job initiate job confirm late revision download sharepoint display tablet
389575,NCAQ,3,NCAQ:3,evaluate enhancement form form ops logs shiftly cch chiller status check applicable chiller align supply wma cool coil typically cch crb recommend make entry conditional require cch chiller align associate cool coil initiated ar
394747,NCAQ,3,NCAQ:3,rll ai save lp rotor l blade r emergency spare r several last stage blade designate l blade identify blade root crack lpc ms dtc inspection expand two lp turbine spare blade find warehouse use replace damage blade total blade remove replace new blade rce ar funding later approve purchase additional blade compliment remain spare entire row blade gov gen end turbine available reference eval ar new seed rotor manufacture spare l blade purchase follow eval ar utilize new rotor cost saving measure action result no emergency spare remain r decision make see email edms scrap lpc l blade remove rotor prior send refurbishment receive new l l blade cr plan schedule retention blade part l blade row gov gen end rotor lpb rotor remove service r intent establish emergency spare raise question major maintenance receive decision eocl blade row gov gen end per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
389909,CAQ,D,CAQ:D,dg dg roof seal leak find lightly rain roof plug dg water fall ground not equipment water dg roof plug seep point not drip roof currently large accumulation snow outside initiated ar inform mcr
393657,CAQ,C,CAQ:C,linear indication report steam dryer near tie bar r ivvi inspection linear indication report steam dryer bank tb ab reference draft indication notification report inr cgs edms indication approximately inch long compare r datum location indication visible not report comparison previous data show no apparent change termination point r indication not critical weld location reviewed r r video footage performed preliminary review industry guidance preliminary assessment indication stable not structurally significant not require repair assign ar cprog complete evaluation accordance bwrvip rev base evaluation ar condition acceptable no repair require indication examine next outage ensure stable no propensity growth debris generation subsequent examination along r examination result provide high degree confidence no active degradation mechanism indication determined stable inspection frequency least every cycle accordance industry guideline wr action wo remove retainer andor replace beam r open cr update rxsu coding
389513,NCAQ,3,NCAQ:3,r material exception list currently use not correct determine wednesday outage material exception list not accurate list contain material part order outage delivery date p milestone aupart receive ready issueau current report include item original delivery date po milestone not include item delivery date slip assign category scs communicated issue outage management conducted review purchase order poaos still show open conduct vendor contact ensure estimate arrival time eta still valid eta slippage add exception list accurate reporting follow ensure arrival time outage
393335,NCAQ,3,NCAQ:3,e tr e tr inspection repair wo contract issue sign en contractor north american substation services llc perform transformer inspection repair e tr e tr wo contractor show station around drop equipment use work meet go work scope expectation however contractor express supervisor not give work scope describe sign contract could not perform transformer inspection describe en ppm issue present eoc ask contractor proceed transform repair tomorrow morning e tr e tr pm inspection require perform house issue present eoc ask contractor proceed transform repair tomorrow morning e tr e tr pm inspection require perform house
391229,CAQ,D,CAQ:D,met wmonabab oot performance icp met af testing bearings anomometer determined failed met wmonb af speed values oot high informed supervisor createdd cr replaced instruments al value test tolerance sat
388774,NCAQ,3,NCAQ:3,procedure enhancement sop lo fill request add step section end document oil addition per oi see edms page change red sop lo fill
396666,NCAQ,3,NCAQ:3,sop sys flush wo need support task minimize cycle organization obtain review signature plan maintenance recommend engineering support task add work order require engineering signature order start work associate sop sys flush engineering support task review weekly identify upcoming work wot example cycle engineering last minute request review flush plan result delay preferred start time field work flush plan review approve time cr driver update sop sys flush work order add engineering support task
387961,NCAQ,3,NCAQ:3,sop elec smmaint improvement page see edms change red improve quality section proc change request sop elec smmaint
400308,NCAQ,3,NCAQ:3,pwc pa pwc pb currently caution tag pwc pa pwc pb currently caution tag follow note pwc pa b insufficient discharge pressure fill rb air wash basin without pwc p pwc p pwc p run run need cr not find active work request fix issue caution tag hang since wo pwc p replacement complete no pump replace normal may appropriate note place sop warmweather ops state normal instead leave caution tag hang
402405,CAQ,D,CAQ:D,xd need maintenance xd need maintenance contact security ext detail unit take service cr wr generate
385782,CAQ,D,CAQ:D,fp pr not advance fp pr not advance since informed mcr write cr
394325,NCAQ,3,NCAQ:3,sm incoming run voltage attempt backfe attempt transfer sm normal transformer startup transformer backfeed n sync selector switch take manual incoming bus voltage indicate v running bus correctly indicate v see edms picture notified crs sm addition main generator voltage jump kv kv voltage sync selector switch take man position
393818,NCAQ,3,NCAQ:3,ar spvab solenoid stick open perform wo ms fta loop cal ar spv ar spvb appear stick open position not allow ar va ar vb cycle per logic condition loop condition verify sat per ms fta loop calibration find value sat no adjustment make loop component verified voltage reading cr fsa e ir consistant logic expectation mechanically agite ar spva ar spvb following agitation solenoid vent air vent port valve stroke close expect cycle logic condition several time verify solenoid no longer stick open position would respond expect logic change valve stroke open closed expect via ms fsa recommend evaluate replace ar spva ar spvb
386607,NCAQ,4,NCAQ:4,chronic toxicity sample shipment delay npdes permit renewal cgs must perform quarterly chronic toxicity test cw test consist consecutive xl sample collect w f ship overnight bioassay lab corvallis oregon testing second sample series q chronic test erroneously sort ups not make lab overnight not invalidate test deviation note report notified supervisor attempt get sample ups seattle ups corvallis no avail discuss issue lab determine miss sample arrival not nullify test ask refund ups cr write document trending
385757,CAQ,D,CAQ:D,h analyzer heat trace trouble j h analyzer heat trace trouble alarm operator find ht ts sr trouble light read f low temperature f may temperature switch issue wr write mcr inform
387906,NCAQ,3,NCAQ:3,dataglance application issue dataglance application experience various issue generating process electronic work package review log file show application experience numerous numeric overflow error contacted database administrator determine issue relate application not database contacted supervisor initiated support ticket vendor work vendor developer create patch application patch apply development environment test patch apply qa environment test contacted control room request time apply patch production environment receive permission go ahead apply patch apply patch production environment restart application monitored application processing job verify functional initiate cr document issue
386904,NCAQ,4,NCAQ:4,e cp rbhv drop rea fna temp irregular operation drop e cp rhhv operate irregularly light bulb instal neither illuminate annunciator testing one light bulb remove illuminate faintly light bulb verify good inspect filament see attach edms questionable cameraman work irregular operation informed mcrrb
395165,NCAQ,3,NCAQ:3,r repeat challenges deh lsa b c functional checks functional check deh lsa b c field face challenge result inability perform wo package coordination operations planning engineering result solution allow testing complete investigation issue discover last time test occur test determine not require not perform recommend model wo task evolution evaluate revision correct wo step remove requirement not perform least two time prior generate cr
402006,CAQ,C,CAQ:C,procedure correction dg year maintenance step say open isolation valve dlo va b b valve dg dg dg step say present open instrument isolation valve dlo ps
387947,NCAQ,4,NCAQ:4,tsw leak cond pc tsw leak tsw fgc leave flow gage oil cooler flow approx dpm leak come union gage degree piping bend inform mcr initiate cr wr
395928,NCAQ,4,NCAQ:4,contamination find protected equipment area sign operator alarm argos exit hp pap upon survey contamination find hand paperwork pant operator contamination level k dpm pa direct frisk operator inform hp remove protect equipment area signage rhr b p door upon investigation protected area sign store storage cabinet aux boiler room tg k dpm pa direct frisk informed hp supervision sm discard affected sign
396097,CAQ,D,CAQ:D,hcu low pressure alarm receive rod accumulator trouble alarm pa drop crd hcu investigation rod accumulator trouble alarm pa drop crd hcu low pressure dispatch ops investigate recharge hcu rb alarm note come early accumulator pressure approx psig
397192,NCAQ,3,NCAQ:3,qa lars not follow processes swp lic qa multiple impact review forms implementation plan require swp lic licensing document change process three different license amendment requests lars missing incomplete document present find miss approval many fail identify list affected procedure procedure use adherence issue potential miss one action no consequence identify case see edms detailed description identify deficiency operations ts programs audit au op ts informed quality regulatory affairs operations recommend assignment regulatory affairs cr close assignment cr revise swp lic form johnson assignment add xref ar folllow completion approve closure via supervisor approval
389035,NCAQ,4,NCAQ:4,cas cb compressor oil level low require fill informed mcr initiate cr wr
393879,NCAQ,4,NCAQ:4,mt hoi upper limit stick use subject hoist hot machine shop hook move full upper position back hook no longer go function work generate condition report notify site rigging coordinator mt hoi
387189,NCAQ,3,NCAQ:3,lose information revision revision page item description old version additional page show main generator exciter component assign item number look like mistakenly not include revision page provide good information tag main generator exciter include
391332,NCAQ,3,NCAQ:3,data glance tablet icon go away not save change airplane mode wifi icon refresh syc mte field work complete etc go away no longer update datum glance fill paper copy datum lose scan force check package open anouther tablet datum lose able take package finish
385979,NCAQ,4,NCAQ:4,sa c low oil level sa c oil level bottom sight glass shutdown oil add contacted maintenance supervisor verify local clearance order hang add oil restarted sa c
390972,CAQ,C,CAQ:C,qa ensl define caq not identify ccs cap qa energy northwest standards laboratory ensl seven instance condition adverse quality caq occurring not identify aucaqau customer complaint cc corrective action program cap contrary requirement cfr appendix b nqa sli similar issue within previous audit au cl quality identify seven caq not identify ensl see weakness ar cr customer complaint cc form not way identify caq cc form later include check box caq however seven new instance cc form mark check box aunon caqau instead check box aucaqau seven new example nonconformance cfr appendix b criterion xvi aucorrective actionau nqa basic requirement aucorrective actionau requirement see edms factual basis see edms contact business services manager responsible ensl deficiency identify quality audit au cl recommend route ar calserv
387176,NCAQ,3,NCAQ:3,chemistry technician initial training exam failure chemistry technician fail exam initial training program notify training line management exam failure
388942,NCAQ,3,NCAQ:3,calculation e gt cmr accordance design procedure des intent cr document calculation e great calculation modification records cmrs aomodifiedao status no impact day day operation cgs assignment give electrical design ar dei revise calculation incorporate aomodifiedao status cmr next revision
384846,NCAQ,3,NCAQ:3,aed tec tm apparent delta follow apparent delta note aed tec tm technical support guidelines mechanical engineer use tsc mechanical engineer table hva bab describe toa hava bab wma fna wma fnb wma fna wma fnb describe wmn fn xx rather wma fn xx figure figure cond tka cond tka b figure probably figure column furth right elev sea level cut inch portion list datum suspect e incomplete figure completely illegible figure page tech memo not indicate figure number almost completely illegible legibility figure figure could improve apparent delta note review tsg preparation ero drill team notify ep ero personnel aed tec tm r figure currently excerpt old fsar figure fsar figure base upon aed mis sm fsar figure still include fsar fsar figure historical update aed tec tm figure excerpt aed mis sm aed tec tm r figure currently old version fsar figure amendment update aed tec tm figure current version fsar figure e amendment fluid volume present fsar figure not appear change issuance amendment aed tec tm r figure currently old version fsar figure amendment update aed tec tm figure current version fsar figure e amendment datum present fsar figure change issuance update amendment amendment unnumbered figure aed tec tm r page currently old version fsar figure amendment information currently provide fsar figure amendment update unnumbered figure aed tec tm r page current version fsar figure amendment
398095,CAQ,D,CAQ:D,nitrogen leak crd pi rework n leak connection crd pi crd v initially write r repair complete wp however leak still hcu recharge every day since r mrem time refer ar edms picture video please repair cost us unnecessary dose recharged hcu inform mcr generate ar wr
388225,CAQ,D,CAQ:D,bb p generator fuel gauge not work per wo bb p fuel gauge cab read full generator gauge not work read empty low previous cr brake level gauge may contributor cr visually verify three upper tank full also recommend upper fuel tank repair lot corrosion fill nozzle
387371,CAQ,D,CAQ:D,nitrogen makeup pressure wetwell low nitrogen makeup pressure wetwell low sop cn ops step b first bullet operator verify flow ensure cn pi denote psig current pressure psig second bullet allow verification flow monitor cn fq operation perform satisfy requirement cn pi may read low checked cn fq operation please evaluate calibration cn pi
399920,NCAQ,4,NCAQ:4,incorrect org list pr form identify incorrect org list personal requirements form cause ssis send notification incorrect bop supervisor seven individual process today individual move correct org asset suite pr form need evaluate drop menu managers supervisors ensure correct oganization correct instead type organization form
396521,NCAQ,4,NCAQ:4,cw hvac annunciator not annunciate audibly poa ann pnl cwhvb annunciation brief much less audible expect
393249,NCAQ,4,NCAQ:4,security near miss security near miss vehicle trap sas operator operate gate prior direct vehicle trailer enter pa operator coach standard squad brief
398375,NCAQ,3,NCAQ:3,rent material mark purple paint rent scaffold material support cst inspection arrive site mark purple paint per gen rpp tool equipment mark purple paint consider radioactive material may fix contamination dpm probe area allowance release item rca paint purple vendor however no mechanism ensure casual observer would identify scaffold item non radioactive recommend vendor supply rent equipment specify free purple paint markation cease use purple paint denote radioactive material survey scaffold material verify free contamination place information tag scaffold rack denote purple paint apply vendor material not radioactive snapshot benchmark conduct ar ba use purple paint radioactive material marking ar cros reference no action require ar cr
396312,NCAQ,3,NCAQ:3,house keep scaffolding main generator large bag appear garbage several extension light drop cord run around scaffolding whne remove srpd need use instead dosimeter due magnetic field discuss infield supervisor write cr wr write cross referenced
387891,CAQ,D,CAQ:D,rod accumlator trouble crd hcu receive rod accumulator trouble crd hcu alarm due low nitrogen pressure local pressure read ops recharge crd hcu alarm clear informed crs sm
383880,NCAQ,4,NCAQ:4,condensate oil return sightglass cond pc small amount condensation form inside oil sightglass downstream cond tic may early indication issue find previously cond pa recommend take oil sample water intrusion informed mcr
