AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
387025,CAQ,D,CAQ:D,metb not track signal per osp inst h met tower datum wind speed redundant channel not meet require channel check compare wind speed datum display met wsr mph metb mph
397923,NCAQ,4,NCAQ:4,main turbine bear increase vibration amplitude vibration bearing lpa west end display upward trend amplitude peak peak level range mil since trend approximately mil possible initiating event afternoon july bearing show small abrupt downward shift however upward trend not apparent first weekend august potential second initiating event afternoon aug reveal trace break normal range see image edms vibration amplitude datum bearing not able obtain last vibration datum collection effort due failed output tg mon vb document cr ar cr early warning trend no action need time arp occ action mil neil reporting begin mil review additional datum informed supervisor managerbrg locate lpa west end
386838,CAQ,D,CAQ:D,mte reject calcode fluke module model p psig reject pin bent break beyond repair item usage card review find reading range expect no indication wos review issue mte therefore reasonable expectation condition not impact operability plant ssc see edms full eval def write no action required none trending purpose
390451,CAQ,D,CAQ:D,cms sr reading differ recorder cms oh reading differ cms sr indication delta point monitor ops inst h read day shift cms ohr already not use due lock recorder pam include reading h recorder appeard take step night shift
394277,NCAQ,3,NCAQ:3,e rly find time tolerance e rly find time second tolerance per data sheet tolerance second discrepencie data sheet tolerance e may need look engineering data sheet tolerance second e tolerance second plus minus second would put tolerance second relay adjust leave time tolerance second informed operation supervisor adjust relay back tolerance
396048,NCAQ,4,NCAQ:4,exb not run investigation exb operation reveal not run red light control room likely cause loss oil turbine seal area similar issue happen exa year ago informed crs fin could contribute leakage rfw pb couple area cr tg rft b roo
392646,CAQ,D,CAQ:D,f leak fuel oil hpcs dg f leak fuel oil drop fuel oil present filter sleeve see picture edms please investigate repair notified smgt write cr direct ops wipe fuel oil continue monitor hpcs dg east side verify ops small leak formation drop fuel oil filter casing
400524,NCAQ,3,NCAQ:3,pmid mwo not alignment ppm support asset suite upgrade model work order mwo still contain alpha character within background new number due not compatible alpha character work order process several mwo change reference within ppm change not communicate emergency preparedness prior implementation impact could recognize address discuss situation ep planner discuss path forward administrative issue no pm frequencie change see edms list mwos change
393435,NCAQ,4,NCAQ:4,minor cut finger no first aid need carry pair work order package folder employee rotate one folder hand catch right middle finger edge metal fastener attach top folder contact result small cut end finger employee not immediately realize small cut occur notice small amount blood accumulate dry cut minor incident not require first aid call leave message occupational health call industrial safety line service email send notify department manager shift manager require ispm also complete incident reporting requirement ptl require reference incident report
384959,NCAQ,4,NCAQ:4,lose simulator time ep drill ep drill thor abort occur minute lose time occur due abort one ep objective meet abort occur ep complete objective provide instructor cue drill participant sr write document thor abort resolve accordance tdi simulator management cr sr write
391401,CAQ,C,CAQ:C,incorrect closure cr cr action perform huit not submit corrective action program approval e g closure note via assignment route list per swp cap section g contacted cap supervision notify owe group initiate cr recommend caq ai c ar mntprog obtain huit approval document reason non compliance
401391,NCAQ,4,NCAQ:4,receive hp c oscillograph start alarm receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr kv b kv c kv cr b phase e tr b kv b kv c kv follow sensor trip reset j bpa report follow cause momentary relay grand coulee chief jo kv line b relaying involve single pole reclosing c no damaged equipment line reclose e no emergent outage need f kv kv not involve g no line equipment outage need h no j kv kv k no l n inform crs cr initiate per arp
392582,CAQ,C,CAQ:C,sw fec sw feb legacy draw error sw fec sw feb legacy piping isometric draw error need correct condition administrative drawing issue ai no impact upon continue operation functionality qualification physical plant sw fec isometric drawing cvi iso indicate item au diameter stainless steel nipple thread one end e orifice flange however field austainless steel nipple not thread either end ai actually socket weld end acceptable proper per aed spc addition isometric drawing show seal weld type orifice flange item incorrect actually socket weld indicate need update sw feb isometric drawing cvi iso indicate item orifice flange raise face rf however field orifice flange actually flat face ff acceptable proper per aed spc also sw feb isometric drawing page cvi iso indicate item diameter stainless steel nipple e orifice flange however field stainless steel nipple not thread either end actually socket weld end acceptable proper per aed spc additionally isometric drawing show seal weld type flange item incorrect actually socket weld indicate need update case nipple thread one end aed spc applicable subsystem designation specify joint au small socket weld reflect field per aed spc flange au small flow orifice ansi ff flat face reflect field performed plant walkdown verification design drafting supervisor call shift manager picture uploade edms change require per ar assignment make incorporate per ec drawing update no action require parent ar close
393876,NCAQ,4,NCAQ:4,damaged flex hd lsbht step wo find flex damage split almost whole length stop contact supervisor cr write cr g
385915,NCAQ,4,NCAQ:4,main generator shaft ground brush no longer brush main generator shaft ground brush inside no longer brush metal metal see picture please replace informed mcr brush lift shaft till replace mg shaft ground brush
385978,CAQ,D,CAQ:D,cw phits error code e system walkdown note cw phits display error code e impedance input high walkdown ph meter appear responsive change ph continue read within expect range however review edna datum reveal cw ph reading fluctuate accord edna datum fluctuation begin order magnitude great typical fluctuation ph unusually rapid change ph signal f include high speed backup signal e error code indicate issue ph signal cw phits provide input sulfuric acid pump controller cw phic cw phr support npdes report requirement recommend troubleshooting repair cw phits per sop cw ops cw phr become inoperable know error blowdown grab sample per ppm necessary every reasonable attempt return cw phr service make verify method monitor ph note outside tour log sheet per cvi omm possible cause error code e include disconnected sensor loss ground connection
394452,NCAQ,3,NCAQ:3,foreign material remove cond hx b condenser bay inadequate foreign material control practice main condenser result significant amount foreign material find cond hx b condenser bay tg closeout inspection tarps instal protect condenser tube not sufficient prevent foreign material enter tube bundle pandecke not sufficiently clean prior removal foreign material find include sheet metal screw large neon ziptie one weld rod numerous small piece metal cut weld activity photo not able take hepa vacuum use remove item ft long tube extension fit tube channel foreign material find shift cleaning perform laborer foreign material potential cause tube leak could require significant extended downpower repair plug similar find r cond hx c condenser bay ar remove foreign material see notify eoc tg fm remove no futher action require
398979,NCAQ,3,NCAQ:3,dsa rv unable meet blowdown specification test subject valve upcoming installation determine reseat pressure psig set point could not achieve new valve still maintain acceptable seat leakage adjust blowdown ring get within psig not give valve action crisp pop need reseat correctly cause seat leakage contacted relief valve program manager system engineer resolution
385177,NCAQ,4,NCAQ:4,wano evaluation potential damaged extension cord walkdown power block inpo fire protection evaluator extension cord find instal across general floor area west toa hva cord place approximately year travel path empty drum storage area south toa hva cord tape floor not protective device instal appear damage insulation travel across cord recommend assignment extension cord tag references ar cam installation camera steam tunnel action would replace exist cord provide protective device new cord case gallon drum move storage area south toa hva see photo edms discuss wano evaluator requested fire marshal walkdown initiate cradjacent toa hva
388076,NCAQ,3,NCAQ:3,e ats asd display odd symbols small screen front e ats asd display odd symbol indication normal see edms photos informed mcrasd building
390103,CAQ,D,CAQ:D,se isfsi camera tower high alarm rate tvsfsset junction box tamper high alarm rate compensatory measure place contacted plant electrician support generate cr wr se isfsi camera tower
398558,NCAQ,3,NCAQ:3,computer shipment error discover schedule shipment pickup computer inventory handle incorrectly computer stage return vendor partially fulfil additionally vendor collect five pallet computer allocate project computer return vendor totality complete inventory record communicate supply chain services vendor contact action correct issue place
394838,CAQ,C,CAQ:C,crd ao part bom not fit crd ao fail pmt require rebuild disassembly discover piston ring not fit correctly piston cylinder cat id call bom instal even spare ware house not fit properly ring need large cross section order work correctly notified occ planning measure ring correct part number description not right size review history look like ring instal last outage replace due leakage need correct size ring instal prevent future needless rebuild open cr per request engineering cic condition adverse quality cr not close ar evals ar eval conclusion new ring form fit function original ring vendor recommend replacement component high durometer ring well resist deformation pressure allow air leakage occur therefore new ring consider acceptable use application
384311,NCAQ,3,NCAQ:3,aed imds roa ts require revision cr not affect proper function service plant equipment instrument master data sheet roa ts aed imds roa ts require revision reflect actual component operation temperature switch roa ts open discharge air temperature associated reactor building hvac unit drop switch setpoint trigger rx bldg inlet air temp low alarm annunciator ann ann r r e cp h p board r main control room subject imds not reflect non control function discrepancy find follow imds information reference field equipment service field output field setpoint basis document reference reference ewd draw correct drawing ewde configuration issue historical calibration record roa ts show exist switch properly calibrate deg f decrease alarm setpoint recommend assign engineering correct subject roa ts imds reference information field reflect actual component function discuss system engineer design engineering perform drawing wo review confirm document error
384857,CAQ,D,CAQ:D,unable get base plate sgt tcb line due co instal replacement sgt tcb unable bolt base switch base plate due conduit exist offset doesnaot match offset need particular switch box old bend remove reinstall year tell scarring pipe wrench order get base plate hole line need put excessive amount cold load conduit pull place bar get work either need new piece au ridge conduit ben approx au long see electrical spec allow us use flex switch box need similar connection change flex future eliminate issue stop work write cr need electrical support
390452,NCAQ,4,NCAQ:4,cw ctc distribution deck water level high cw ctc distribution deck water level inch operator round direct write cr informed mcr write cr
394800,CAQ,C,CAQ:C,rwcu ft limitation use action not complete following limitation use list wo work instruction no evidence incorporate work order completed found limitation use first time installation epn add update applicable task attribute panel doc update n attribute set attribute auyau value identify create new ppm doc update n attribute notes require revision generic calibration procedure need create rosemount n series differential pressure transmitters installation create ar eng ar proceng requesting removal lou cid limitation use installation rwcu ft add update applicable task attribute panel doc update n attribute set attribute auyau value identify applicable imds isp rwcu q icp pmr rtt c doc update n attribute notes require revision update calibration requirement needed installed n transmitter installation create ar eng ar proceng requesting removal lou cid require maintain plant configuration control recommended action assign work management lou required action taken document update discussed procurement engineering write crrwcu blowdn condenser flow xmtr
389833,NCAQ,4,NCAQ:4,hssf cab chem lab show hydrogen tank level low receive annunciator alarm hydrogen storage supply facility hssf ht palpres stat low indicate hydrogen tank level low hssf per ci contact crs write cr hydrogen tank pressure transmitter alarm alarm come truck need order tele tank call chemistry back procedurally drive write cr document purpose no repair work require per chemistry operations supervisor
383741,CAQ,C,CAQ:C,r ppm instruction differ valve manual open closed indication target rock model tsolenoid valve provide reed switch actuate magnet attach valve stem switch calibrate procedure section adjust reed switch valve place desire position appropriate reed switch adjusting screw turn clock wise reed switch close adjust screw turn additional amount compensate thermal growth additional amount refer enrichment target rock valve manufacturer current revision rev call enrichment turn open closed reed switch however different specify valve technical manual cvi omm section manual specify enrichment turn open reed switch turn closed reed switch search previous revision show revision contain enrichment technical manual revision change open switch enrichment turn no explanation justification change could find revision current revision change enrichment switch turn base ar ar also add note procedure state target rock recommend short stroke less enrichment setting range turn long stroke great enrichment setting range turn statement appear come training presentation give see file auar target rock supply switch adjustment presentation pptau ar edms folder insert requirement however conflict letter target rock also edms folder ar target rock recomendations pdf state amount enrichment different different valve model provide applicable technical manual appear generic instruction training power point insert instruction technical manual apply procedure revise reflect instruction technical manual placed recommend change ppm edms folder put maintenance procedure data base no action require
383704,NCAQ,3,NCAQ:3,training record submit without support documentation multiple training record submit record control without support documentation notified supervisor send record back maintenance department corrections submittal
395396,NCAQ,4,NCAQ:4,potential deh va leak performance sop deh start section fyrequel observe stem deh va not collect rate cause active dripping stain observe floor near valve inidcate potential prior leak occ inform send additional resource investigate concern leak status deh wr already close concern leak leak not active however oe tell us monitor time even leak appear stop ar confirm operations system engineer periodic walk continue occur heater bay turbine deck accessible no action require
400492,NCAQ,3,NCAQ:3,customer mte find tolerance ncw torque multplier find tolerance ncw dhk torque wrench find tolerance ncw dpg torque wrench find tolerance need assign nine wind canyon
401985,NCAQ,4,NCAQ:4,sightglass leak tmu electrician perform weekly vibe tmu pump notice evidence bear oil leak upper bearing sightglass may potentially multiple source bear oil leak attach picture show oil sheen east side motor high upper sightglass oil leak document past cr notify crs write crtmu pumphouse tmu
394832,NCAQ,4,NCAQ:4,condulet cover gasket wrong east rfw pa condulet cover gasket big leak east rfw p need replace write creast rfw pa foot
399792,NCAQ,3,NCAQ:3,fp rw need assistance safety fire reason fire protection walk rw room c find access reach area room inadequate fire brigade response path area need maintain clear path allow access egress area case emergency path also another way combustible seperate hold within respective area safety pathway also concern several extension cord find run across floor without tape ramp become tripping hazard ramp would well option tape base amount rolling cart area drape cord overhead area need power look also contacted area owner create cr request area owner hp laborers work together clean area strive excellence
398664,NCAQ,3,NCAQ:3,procedure swp pro procedure enhancement pg swp pro commitment reference g commitment link incorrectly read c error reference source not find make commitment not view thusly useless control room procedure sponsor inform
390210,CAQ,C,CAQ:C,fp ao sgt new piston seal not like like performance pm replace elastomer fp ao sgt discover piston seal remove actuator not new piston seal rebuild kit cid original seal remove actuator double cup seal lip seal new piston seal standard ring see attach photo contacted work week manager supervisor component engineering
399492,NCAQ,3,NCAQ:3,sfaq not reference procedure detailed description self assessment usa peer assessment checklist section identify procedure not contain reference sfaqs need review department management not impact plant operation please assign cat ar itcyber please assign cat itmgmt causes know action create item low risk detail sfaqs outline cyber procedure not reference not reportable per cfr
385668,CAQ,C,CAQ:C,possible motor starter degradation rcc cb control power fuse rcc cb motor starter rcc v clear twice four month span valve indication lose time loss indication due starter control power fuse clear recommend system engineering consider additional investigation motor starter determine fuse keep clear next starter inspection pm currently schedule summer
399101,NCAQ,4,NCAQ:4,sp conductivy sp grab sample conductivity gt high meter recorder less inform crs chem supervision write cr rw control room
392060,NCAQ,4,NCAQ:4,asd glycol indicate less mohm filter changes require gy cia indicate mohm gy cia indicate mohm gy cib indicate mohm asd glycol system filter gy fa gy fa gy fb change require informed crs initiate cr wr
394626,CAQ,C,CAQ:C,fme issue ms va perform esp msiv b ms va electrician drop lock washer fall no open system lock washer not enter open system generate limitation use task replace lock washer peer verify quality class lock washer ms va linkage arm
400085,NCAQ,3,NCAQ:3,phcsc presentation not iaw des phcsc presentation ar eval ar eval not accordance des section direction per des section requirement present technical evaluation form issue prioritization form phcsc meeting per swp sys contrary direction presentation prepare make two ar evals not include prepare form form engineering technical evaluation form issue prioritization phcsc meeting phcsc quorum member question lack subject form presentation presentation subsequently make act upon phcsc without additional issue ar eval complete status portal j not phc assignment per des step initiate eval assignment route completion approval ar eval need open miss phc assignment add document phcsc presentation decision assignment completion note per des step e follow assignment add associate phcsc decision create per des section ar eval phcsc presentation decision not document phc assignment completion note per des step e ar cr assign system engineering resolution
402331,NCAQ,4,NCAQ:4,state fm unsecured compressed gas bottles find state fire marshal inspection find several example unsecured ineffective securing compress gas bottle facility building columbia follow area note bpop machine mixing area one tank co bnitrogen unsecured east side bottle storage rack bmultilple example ineffective securing cylinder bfire extinguisher rebuild station multiple fire extinguisher unsecured not nest bspa dry chemical bottle pallet shrink wrap not properly secure bprotected area poorly secure nitrogen cylinder b b b bottle immediately secure cylinder owner contact make permanent correction b warehouse area cylinder correct active work request identify fix legacy problem b cylinder identify obsolete disposal arrange bfire extinguisher rebuild mechanic shop contact make correction see cross referenced cr multiple instance issue go back several year
388769,NCAQ,4,NCAQ:4,w door c door hang upper hinge need tighten close w door c sometimes hang fully latch fastener upper hinge visibly loose please check tighten loose hinge fastener lubricate latch mechanism w door not essential fire door
388133,NCAQ,3,NCAQ:3,met tower rb obstruction light not register faa call issue notice airman washington state process complicate consider met tower rb not rigistere faa recommend rigistere met tower rb obstruction light faa would make notam process easy contol room personnel improve accuracy process write cr cr subject description word change fcc faa request ops
398951,CAQ,D,CAQ:D,ero news release app unable send email notification morning discover ero news release app lose functionality send new release email notification analysts immediately contact ep detailed information begin troubleshoot issue early afternoon issue resolve validate independent test conduct ep upon recognition issue primary news release distribution system today ero drill jic staff implement back distribution process fax news release action jic ero team maintain continuity news release distribution function
386105,NCAQ,4,NCAQ:4,asd b alarm come due low resistivity asd b alarm alarm come due low resistivity fin add glycol tank resistivity recover alarm reset less hour follow arp inform crs
383879,NCAQ,4,NCAQ:4,tr pressure slightly negative blanket pressure e tr slightly negative gas add would wise also press e tr exactly psig informed mcr
400630,NCAQ,3,NCAQ:3,operations procedure consideration consider add procedural process insert control rod use scram test switch rod line control plant transient base recent bwrog reactivity control review committee meeing note many plant option case normal control rod drive control system not functional transient rod line need reduce issue discuss site reactivity management review committee today conclude option option consider recommend assignment operation
395208,NCAQ,3,NCAQ:3,evaluate battery backup pwc tbit pwc tbit recent history set point change power cycle cr cr cr recommend engineering evaluate add battery backup system prevent occur notified supervisor write cr
393938,NCAQ,4,NCAQ:4,relief valve fail llrt baily test cart relief valve baily leak rate cart fail pressure relief valve lift psi perform test note relief valve lift psi relief valve need reset reteste notified supervisorrx
393502,NCAQ,4,NCAQ:4,steam cut find ms hxb lp east manway cover find inspection ms hxb wo find east end low pressure manway steam cut see edms picture recommend machine weld build repair report issue eoc initiate cr wr repairms hxb east
390126,NCAQ,4,NCAQ:4,plateau unavailable plateau cbt not respond request access not available training condition plateau verify service run plateau confirm online application not respond service restart plateau return service no additional action require request non caq
383793,NCAQ,4,NCAQ:4,cpr lisb give late high level alarm add tank cprb cpr lisb not alarm trip backwash transfer pump design pump manually secure two hour later alarm receive rwcr tank content not change please investigate repair avoid overfill tank notified smgt write cr rwcr
399303,NCAQ,3,NCAQ:3,find scw v position calibration find scw v position calibration dps per wr find scw v valve handle position reposition get fully close per sop scw lu required position scw v turn open initially scw pi indicate go scw v position turn open sm crs inform investigate progress valve scw v find nearly full closed past per cr add cross reference
398810,NCAQ,4,NCAQ:4,low flow tsw sp tsw system discharge chemistry sampling point tsw sp outer north wall seal oil room tb continue produce extremely low flow necessitate excessive flush collection time sample point isolute use tsw va cr wo initiate request sample line blow restore flow tb north end outside seal oil room
399644,NCAQ,4,NCAQ:4,gate inner gate manual gate stick
392141,CAQ,D,CAQ:D,door r not latch nrc identify latch door r stick not fully engage plate
389715,CAQ,D,CAQ:D,receive trouble drop fcp craft perform ppm per wo receive trouble alarm drop fcp initiate manual pull station fp mps craft stop notify supervisor notified fa engineer initiate cr wr engineer advise end line device capacitor zone detection need replace trouble alarm zone not inop system fire alarm still receive notified control room rx n
397276,CAQ,D,CAQ:D,fp fire door find block open find block open steel wedge fire marshal remove wedge door veriife mag holder work properly cr create cr trend non essential fire door pic upload edms
388160,NCAQ,4,NCAQ:4,dw dws still leak dw v open dw dws still leak dw v open clear caution tag dw v shower leak soon valve crack open shower start leak proceed open valve approx full open attempt seat shower control valve would not seat continue leak recommend replace dw dws control valve shut dw v inform mcr write cr
398896,NCAQ,4,NCAQ:4,forced outage meeting rescheduled force outage meeting reschedule due lack quorum member meeting reschedule follow business day
402506,CAQ,D,CAQ:D,crd hcu accumulator trouble crd hcu high water level drain per sop cdrd hcu
393889,NCAQ,4,NCAQ:4,ms psa need replace see cr ms psa need replace see cr replace use wr continue wo ms pca loop calibration complete
388192,NCAQ,4,NCAQ:4,bwrvia model fail run bwrvia radiolysis ecp model fail successfully run en corporate network computer software repeatedly produce error try run case current operating cycle attempt troubleshooting epri call center no success bwrvia model require run bwrvip bwrvip verify sufficient hydrogen inject maintain proper molar ratio hydrogen oxidant recommend category closure itsr contacted epri troubleshoot assistance contact call center adminstrator help sent en datum epri testing initiated ar itsr additional help resolve error
387570,NCAQ,4,NCAQ:4,og lisb high operation log og lisb read level band level fluctuate average know change time historically cr write trending
391511,NCAQ,3,NCAQ:3,ts still book electronic licensing database investigate operability oprm ch per cr determine ts still copy technical specification mcr additionally utilize electronic version technical specification section still appear document however no corresponding technical specification basis section review list effective page electronic technical specification indicate ts remove implementation prnm upgrade hard copy technical specifications need update well electronic copy technical specification discuss crs cleanup lar submit go nrc acceptance review complete expect date prior prnm ts remove lar lar track via no action need ar
389236,NCAQ,4,NCAQ:4,poor lighting reactor west side poor lighting reactor west side need bulb replacement notified hp lead technician initiate cr wr esoms log entryreactor west side
397809,CAQ,D,CAQ:D,recieved accumulator trouble alarm crd hcu rod accumulator trouble alarm pa drop crd hcu low pressure ops pressurize per sop crd hcu later shift wo repair p connector theis hcu unintended duplicate ar
392724,NCAQ,4,NCAQ:4,declare prohibit item security checkpoint approx un badge contractor arrive security checkpoint instruct exit vehicle visitor search individual declare officer handgun vehicle security officers take possession firearm notify supervision benton county sheriff notify decline respond site point contact state prohibited item email send contracting company however information not pass particular individual access station deny security supervision shift manager benton county notify point contact contact visitor access deny day cr generate security checkpoint
383911,NCAQ,3,NCAQ:3,install temporary power amp fuse disconnect e mcd support future temporary power mt elev amp fuse disconnect need instal e mcd e sh e sl e mcb outage mt elev require temporary power elevator upgrade sop elec bop temppower require different power source ec add task configure install temp power bucket e mcd
393717,NCAQ,4,NCAQ:4,fender bender parking lot afternoon fender bender occur parking lot within oca parking lot incident occur unknown time vehicle involve personal vehicle no en property structure vehicle involve personnel uninjured minor damage occur paint scratch exchange bumper event occur vehicle back parking spot generated cr informed control room via operations outage manager coached individual involve
387249,NCAQ,4,NCAQ:4,mte reject calcode quest technologies heat stress monitor model questemp find oot rejected would not power contaminated not send repair not use calibration cycle def write no action required none trending purpose
384649,CAQ,D,CAQ:D,recieve hpa drop hpcs suction pressure high low receive hpa hpcs suction pressure high low alarm immediately clear no operation progress produce alarm hpcs protect dispatched ops investigate reviewed hpcs pump discharge pressure trend tdas suction pressure point small rise hpcs system pressure coincident suction pressure alarm variation well within normal daily variation base historical tdas datum ops report hpcs pis read psig normal reading well within psig psig low high pressure setpoint hpcs keep fill pump check operate normally check valve separate keep fill pump monitor discharge pressure suction pressure pis indication limited value evaluate cause momentary alarm recommend investigate correct need dispatch operator verify hpcs sution pressure normal write cr
401888,NCAQ,4,NCAQ:4,rp exceed dose estimate november rp receive mrem vs goal mrem november mrem due emergent work ans mrem pre job survey upcoming work radwaste activity mrem estimate month also write cr
394103,NCAQ,4,NCAQ:4,sas workstation need maintenance security computer workstation video wall secondary alarm station need maintenance contact security ext detail security notification make cr wr generatedsas ws control room
385155,NCAQ,4,NCAQ:4,gcm appear need paper replacement generator condition monitor chart recorder paper tg w appear need replacement picture current paper attach reference initiate cr tg w
384110,NCAQ,4,NCAQ:4,sewer manhole near area sewer manhole need maintenance appear portion manhole support degrade result hole supervisor notify cr wr generatedlocate area near stair barrier wall
402568,NCAQ,4,NCAQ:4,particle find rb rhr pump rm clean area weekly contamination survey rb ao north side particles ccpm ccpm find initial massilin survey rb ao rhr pump room lot debris floor ongoing work room debris clean see attach photo particless find debris ccpm ccpm debris clean rd massilin room take result ccpm pa las follow find particles las take scaffold platform rhr pump rm ao ao scaffold platform las ccpm pa las las ao ccpm pa las side issue housekeeping work group not clean see amount debris clean room survey no particle find initiate cr notify rp supervision issue via email notify arrive attach photo clean debris
393698,NCAQ,4,NCAQ:4,e tr neutral h bushing discover chip performance diagnostic testing e tr chip discover h bushing diagnostic bushing test satisfactory recommend bpa put glyptol paint bushing bpa glyptol repair patch bushing surface no impact operation e tr base diagnostic testing perform wo purpose cr document condition monitor bushing replace glyptol put bushing diagnostic testing wo see edms picture
384256,NCAQ,3,NCAQ:3,qa unclear distinction contraband prohibited items qa security procedure swp sec spip sec spip sec use term auprohibite itemsau auprohibite articlesau interchangeably mean thing contraband however nrc consider contraband prohibit item two separate term use reportability purpose contraband could hour reportable event prohibit item loggable event factual basis see edms detail insight contraband specific category item nrc reporting purpose include contraband item large population prohibit article could lead miss report report submit not require columbia generating station not submit nrc report requirement last two year deficiency identify quality audit au se pads mro sae see edms additional insight n
386078,NCAQ,4,NCAQ:4,mte reject calcode mitutoyo dial caliper model cd csx belong receipt inspection per qc inspector last digit digital display start flash e immediately request find pass find still pass calibration however due last digit not function properly unit reject def write no action required none trending purpose
393369,NCAQ,4,NCAQ:4,flash light find n nonseg bus work order flash light find n nonseg bus ao elev corner notified williams manegement
395285,NCAQ,4,NCAQ:4,kellman blue service light e ay tr walk donw tranformer yard blue service light illuminate e ay tr datum communication review appear kelman not collect datum need repair cr write document need repair kelman e tr wo
397317,CAQ,D,CAQ:D,fpc ti reading low fpc ti read approximately fpc ti read temperature indicator usually within degree review computer point fpc ti show reading consistent fpc ti reading informed crs hung deficiency tag control room
401551,CAQ,D,CAQ:D,washington state eoc dialup inoperable perform monthly test dialup phone washington state eoc could receive call could not return call mean communication washington state eoc available notified ep verify phone curcuit en side good also notify washington state eoc contact issue work resolve end mean communication washington state eoc available reccomend close wr washington state eoc dialup line
394047,NCAQ,4,NCAQ:4,rll move vend machine building rll need move vend machine building help hallway conjestion machine currently locate next two kiosk men restroom plently room west wall next window machine initiate ar coca cola contact resolution no action require
401046,CAQ,B,CAQ:B,nrc chem rad arm calibration frequency change plant area radiation monitors arm describe fsar section include statement calibrate every month arm ris calibrate per wo still within month arm ris calibrate arm list equipment information not calibrate within past month arm keep alive source downscale alarm notify operation instrument fail follow pmid calibration frequency evaluate caq severity responsible group b radpr risk probability consequence medium b cause uncertainty cause clear license base document not review prior calibration frequency change wr initiate cross referenced marked completion require repair need rra wra sample rack
396522,CAQ,B,CAQ:B,unplanned high level trip fwh c unplanned high level trip fwh c subsequent trip fwh c b c order unknown cause fwh high level trip evaluate transient per write cr informed ops management underlie cause fwh trip unclear cr screen severity b investigation template eqit
390820,NCAQ,3,NCAQ:3,sop elec divtemppower propose revision see edms document propose change change find page attach procedure
388880,CAQ,D,CAQ:D,crd v leak dpm crd v leak dpm leakrate originally bad steady pulse dribble stream flush valve leak reduce valve seat find loose replace recommend remove bonnet check seat installed temp mod hose direct leakage drain
393944,CAQ,C,CAQ:C,rhr vb exceed llrt admin limit fail find llrt test perform rhr vb per wot exceed admin limit initially leak rate monitor show approximately sccm leakage hear noise hear augurglingau leak rate monitor increase approximately sccm admin limit valve sccm require llrt test performance packing inspect verify zero leakage around packing rhr vb provide isolation suppression pool spray rhr system consider closed loop water fill extension primary containment notified llrt sro ops occ engineering occ eoc tech services mov engineer engineering request cancellation rep rege assignment cr indicate admin limit exceed not indicate valve containment inoperable llrt testing perform determine total containment leakage quantify evaluate llrt result determine operability primary containment
393271,NCAQ,3,NCAQ:3,srd drop bellows rpv head lift rpv head lift self read dosimeter srd become detatched thigh individual wear fall bellow individual exit area srd immediately retrieve individual remove area srd retrieve bellow coverage rp technician provide support removal srd bellow individual escort rca egress point log rca login restriction place individual pende action tape come undone radworker thigh srd locate no apparent radworker issue damage scale srd form fill radworker assign dose show srd radworker restriction lift concurrence occ form complete send record no action require
397678,CAQ,D,CAQ:D,receive rod accumulator trouble hcu receive rod accumulator trouble hcu alarm due accumulator low n pressure recharge recharged accumulator alarm clear
395767,NCAQ,4,NCAQ:4,ms pcvb ms pcvb not operate properly ms pcvb ms pcvb indicate closed ms vb close normally one valve open close valve locally observe close
399846,NCAQ,3,NCAQ:3,procedure enhancement reference opdrv attachment need update write cr
399120,NCAQ,4,NCAQ:4,flood cwph room b cwph floor halogenation monday chem tech observe sump vault cwph room b come water come room drain result room flood approximately inch water water run underneath door main cwph area cover area rollup door fire pump significant amount water inform ops sss situation confirm would notify control room cr write sump vault cwph drain line downstream fd p internally restrict
394643,CAQ,C,CAQ:C,r no pmt task ms pos va b c switch no pmt task ms pos va b c switch replace pmt task check rps logic ms vs check switch switch check b c switch switch not pmt open indication outboard msivs b c outboard msivs indicate open closed closed position occ engineering electrical supervision inform persue troubleshooting activity ms pos va b c steam tunnel
399228,NCAQ,3,NCAQ:3,procedure enhancement please change operability statement page per markup edms dedicated operator maintain availability not operability write cr
395107,NCAQ,4,NCAQ:4,wo hd ltb cal cr generate tracking purpose transmitter hd ltb find tollerance calibrate back tollerance cr generate tracking purpose
402501,NCAQ,4,NCAQ:4,puddle rb puddle observe roa hv clear liquid lead floor drain indeterminate flowrate initiated crrb roa hv
387553,NCAQ,4,NCAQ:4,toa fna peckerhead leakage attempt shift toa fna discover conduit box fan colloquially know peckerhead leak water subsequent investigation could not find source water could attribute likely come conduit cable fan immediately secure cr write video water attach informed mcr sm initiate cr
386015,NCAQ,3,NCAQ:3,unable obtain low bearing sample cw pc per work order electrician not able obtain lubrication sample without special check valve adapter sample port whereabout adapter unknown time work order grade c engineering evaluation need determine alternate method adapter not locate timely manner notified supervisor writer cr notify engineer via e mail cw pa cw pumphouse ar close ar no action requre
393206,NCAQ,3,NCAQ:3,procedure change sop elec bkr ops instruction step step sop elec bkr ops need change instruction step would allow user rack ground device direct ppm ppm b current procedure allow rack ground device direct ppm reference wo notified crs write cr
386104,NCAQ,4,NCAQ:4,asd alarm come due low resistivity asd alarm alarm come due low resistivity fin add glycol tank resistivity recover alarm reset less hour follow arp inform crs
390858,NCAQ,4,NCAQ:4,several leak outside toa hca several steam leak union pipe behind hca steam leak observe supply side come lagging hsv k hs vm also significant leak union strainer blowdlown valve hco v tad respective strainer small steam leak appear place coil cover lagging would recommend craft inspection document need repair wo draw disassemble piping not use return please note middle coil l service time significant amount water steam back side area dark require flashlight also expose steam pipe hot use write cr wr
401921,NCAQ,3,NCAQ:3,pra model update reflect operate procedure change pra model update reflect operate procedure change rely individual revise procedure identify psa group impact party sys psa configuration control procedure cgs use maintain configuration control psa model per step psa group responsible monitor change operating procedure include system operate procedure abnormal condition procedure emergency operating procedure severe accident guideline step reference form process rely individual revise procedure identify include psa group cross discipline review station personnel not train pra model input not rely upon identify pra group impact party new process need develop ensure procedure change impact pra capture recommend assign ar rxeng
384443,CAQ,D,CAQ:D,nsse eqe refuel bridge main hoist motor brake malfunction nsse eqe refuel bridge main hoist motor brake malfunction emit scraping sound main hoist motor operate indication disc brake partially engage not totally reset position could due release reset knob linkage adjustment leave refuel bridge mast safe condition informed efin elec rx maintenance supervisors
386548,NCAQ,4,NCAQ:4,deh comp fan failing rear fan deh comp engineering workstation fail noisy start stop rapidly fan replace identify system engineering walkdown
391010,NCAQ,3,NCAQ:3,e cb n trouble rack attempt rack e cb n electronic racking tool stop several time rack breaker upon use eo breaker rack smooth point stab engagement become stiff first attempt eo stop rack breaker safe position expand team ops elec sss inspect breaker cubicle minor slack adjustment make one stab relube decide try one time eo rack breaker stab engagement position still stiff able completely seat disengage screw device mcr elec supervision inform
387462,CAQ,C,CAQ:C,rhr hxa find inspection result ssw side rhr hxa rhr pa seal injection water cooler inspect wo following find result thick dark brown black slime silt coat cool coil shell internal multiple tubercle carbon steel shell multiple area carbon steel shell show sign pit no immediate sign damage stainless steel coil recommendation take sample silt slime mixture analyze chemistry heat exchanger program owner perform cleaning outline wo engineering inspect clean heat exchanger measure pit depth ensure heat exchanger shell integrity wo evaluate need increase frequency heat exchanger cleaning inspection evaluate need coat carbon steel shell prevent corrosion notify eoc occ inspection result heat exchanger rhr hxa clean wo remove silt slime coil shell leave condition post cleaning sat pitting measure identify great minimum wall crs area low wall thickness weld repair wo rhr hxa return acceptable condition
396064,NCAQ,4,NCAQ:4,gas pressure indication not functional og pia og pib break not provide indication system pressure initiate cr informed op supervision
390444,CAQ,D,CAQ:D,fdr v show dual indication close fdr tk inlet valve fdr v show dual indication take close close send fdr water edr tk use crosstie valve configuration no water level increse fdr tk per indication though not know certainty valve full close base alone piping arrangement may tend send water edr normal condition cr issue not appear work fdr v cycle multiple time never display closed indication
387279,NCAQ,4,NCAQ:4,elevator craft worker not proper ppe preform rw elevator upgrade craft worker not safety shield instal safety glass perform work also elevator door open service without barrier tape across door opening individual coach project take stand entire crew coach industrial safety fundamental behavior always adhere safety not personal choice itaos condition employment individual could sustain eye injury someone could walk elevator work ongoe put harm way thumb write elevator project generate
397001,NCAQ,4,NCAQ:4,hour revision osp rhr ist q not file hour revision osp rhr ist q major rev issue two copy send main control room one copy use completion ongoing osp rhr ist q copy not file main control room surveillance binder iaw swp pro crs custody copy become distracted not file end shift next morning discover rev still surveillance binder swp pro state hours procedure revisions may implement individual individual designee responsibility ensure process complete osp rhr ist q major rev file correctly crs inform not complete filing process crs inform immediate supervisor via email duty shift manager provide coach records information management inform initiate cr
386858,CAQ,C,CAQ:C,slow trend slc boron concentration standby liquid control boron concentration slowly trend since july not specify limit currently may time plan chemical addition prevent sudden response low boron concentration appear chemistry sample sparge open sparge longer get well value better mix still slow trend mcr chemistry managment chemistry supervision chemistry system specialist
390384,CAQ,D,CAQ:D,fp tk low level see cross referenced cr shf lose power fp p auto start expect result fp rv lifting discharge outside building flow evaporation pond several thousand gallon pump fp tk result level less gallon require lcs sr b fp p fp rv work design no fp equipment malfunction secured fp p enter lcs open fpsi
402342,NCAQ,3,NCAQ:3,gbp itprc lrp process not alignment gbp itprc lrp process not alignment gbp delta document snapshot assessment assignment make facilitate procedure update ar
392421,NCAQ,4,NCAQ:4,pwc v leak bad pwc v no ability throttle much less stop flow whatsoever transition warm weather op initiate flow sw pond b attempt shut pwc v no reduction flow throughout entire range operation flow approx gpm full open still gpm pwc v full shut back procedure isolate pwc makeup inform mcr initiate cr wr
398550,NCAQ,3,NCAQ:3,warehouse delivery truck rack delivery truck side rack excessivliy heavy take rack pocket daily use due weight binding rack could add additional risk injury racks take apollo aluminun rack build build
401024,NCAQ,3,NCAQ:3,part lead time not correspond week process multiple occasion encounter trouble part acquisition emergency diesel dg dg dg repeatable problem lead time long week part scheduling process not order part till math show not enough time receive part need safety system window strain resource cost associate expedite part meet maintenance window recommend evaluate upcoming part need change min max align upcoming maintenance window also develop plan accommodate early purchase know maintenance not impact procurement resource implementation notify work week manager system engineering initiate condition report
393926,NCAQ,4,NCAQ:4,rrc cb pp asd sl trip free inspection rrc cb pp asd sl inspect wo electrician perform section ppm trip latch overlap adjustment breaker trip free trip latch degrade require replacement ds breaker utc overhaul sti year overhaul frequency informed eoc initiate cr engineering contact sti breaker overhaul overhaul frequency sti recommend take breaker service send back replace degraded trip latch electrician get one overhaul ds breaker warehouse replace fail breaker
