AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
391586,NCAQ,3,NCAQ:3,procedure enhancement several minor change could make make flow better procedure work however could well create mark copy procedure send procedure owner chemistry specialist
387635,NCAQ,3,NCAQ:3,esoms pqs run incredibly slowly esoms pqs program run incredibly slowly take program approximately minute open run self check want change date enter new datum take another minute run recalculation work hour check fatigue rule violation give schedule large amount overtime deal unplanned downpower rhr outage well corc overtime outage pose unnecessary burden individual use program call schedule overtime request investigate optimize resource ensure program run timely manner discuss crs
390327,NCAQ,4,NCAQ:4,undeclared prohibited item undeclared prohibited item marijuana paraphernalia bring security checkpoint visitor org visitor inform benton co ordinance prior arrive onsite point contact denied access sdoca benton co notified shift manager notified sel entry sec lt cr write
397410,CAQ,D,CAQ:D,no change leakrate torque fp fa b fp va b torque ft lbs attempt stop leakage per clearance fp v fp va no movement fp vb handwheel move tsw v also check shut get approximately turn no change leakbye
394811,NCAQ,4,NCAQ:4,e cb red close light not illuminate mcr e cb red close light not illuminate mcr local panel light bulb replace several time transfer sh tr follow breaker overhaul e cb e cb green light go e cb n trip sh remain energized no attempt make transfer back n due uncertainty whether not e cb trip ecb n close investigation require rps b currently power alternate source e mca
400976,NCAQ,3,NCAQ:3,mid cycle assessment open track overall assessment teamaos review associate wano industrial safety afi corrective action find improvement since industrial safety afi issue include multiple example worker stop work rather work uncertainty establishment safety first station focus area daily rearrange present safety first topic discussion also note recent effort address safety deficiency like safety shower inadequate lighting initiate however overall industrial safety performance not acceptable personnel sometimes not recognize risk sometimes risk decision make inappropriate level station record five osha recordable injury one lose time injury recent example lack risk recognition lead could result injury informed station leadership team initiate cr cr associate action track original ar ar
386257,NCAQ,3,NCAQ:3,beta gamma alpha conversion factor delate implementation nuclear industry standard procedures rp correction factor convert mad hr dpm count smear remove ppm conversion factor need order calculate beta gamma alpha ratio ratio need properly classify area alpha contamination risk level recommend revision add conversion factor back procedure issue not represent challenge rp control conversion factor available hp calculation write cr
384206,NCAQ,3,NCAQ:3,recorder chart send record control without transmittal record send records control without transmittal attach please refer swp rec section submittal process notify supervisor send record back ic maintenance shop correction resubmittal
391818,NCAQ,4,NCAQ:4,cycle non licensed operator exam failure two non licensed operator fail cycle requalification exam first fully qualified operator qualificaiton remove pende remediation second non qualified operator grade no qualification removal require remediation examination conduct accordance tdi tdi conduct review exam document exam result develop remediation plan
391537,CAQ,D,CAQ:D,receive ground ar cb pa trip fuse instal receive vdc battery b ground hp c alarm ground severe positive ground k ohm positive gound meter hp alarm receive coincident instal tripping fuse ar cb pa rack breaker back follow maintenance wo ar cb pa tripping fuse remove ground meter immediately return normal alarm reset notify crs sm submit cr wr trip fuse ar cb pa remove ground reset
393187,NCAQ,3,NCAQ:3,qa procedure discrepancy ppm qa maintenance coating program procedure ppm contain discrepancy regard surface preparation prior application carboguard n step ap page indicate n apply exist coating note reference step bottom page state coated surface prepare sp would remove exist coating procedure change need specify preparation method appropriate coated surface solvent wipe issue identify qc task preview activity affect schedule outage work include wot notified quality services supervisor project manager eoc engineering coatings program owner
396200,NCAQ,4,NCAQ:4,argos service gsb pap argos hp eq locate rca exit point gsb pap service due low background rate fault foot detector detector vacuumed visual inspection preform no damage find place argos service notify rp supervision initiate wr gsb pap rca exit point
387461,NCAQ,3,NCAQ:3,rhr pa work rwp require revision due cam availability prepare work rhr pa discover no continuous air monitor available install pump room specify rwp require revision rwp complete generate capture potential lesson learn team search unit potential cam could satisfy requirement upon find none stop engage supervision path forward review determine cam requirement may additional base plan use hepa ventilation gooseneck grab sampler clean monitor airborne condition determine cam requirement could remove rwp minimal impact risk discuss occ concurrence prior implementation
390045,CAQ,D,CAQ:D,fp p small coolant leak fp p small coolant leak ppm monthly run leak approximately drop sec see attach image video leak location informed mcr write cr open fpsi
396752,CAQ,D,CAQ:D,sfs storm display yellow performance osp sfs sfs storm find display yellow condition long stand previous wr write identify correct issue closed complete credit completion icp sfs not satisfactorily address yellow condition osp sfs need change address wr truly need generate wr write per osp sfs informed mcr generate new wr tg w
398542,NCAQ,4,NCAQ:4,piece mte suspend r proto cdi torque wrenches pass closeout calibrations suspend r not use since calibrate no plant impact no action require see edms list calcodes description models associate def none trending purpose
388886,NCAQ,3,NCAQ:3,discrepancy find take vibes rrc pa need eng find discrepancy take point psx psy look trending history point take time not wo rrc pa b conduct vibration monitoring doesnaot direct craft ignore point please contact rodney cooper andor levi dunlap information due discrepancy no engineering support swing shift aubao grade activity go delinquent write cr contact mcr wwmrrc pa
395353,NCAQ,4,NCAQ:4,r osp rpv r rpv pressure test hydro preparation inadequate preparation execution rpv pressure test ensure organization efficiently address identified leak test pressure specifically craft resource not stand ready package tool correct minor packing leak e g msiv pack leak insulation positively identify leak location removal e g rrc vbb etc also line communication criterion reduce reactor pressure need clear pre established especially confront leak insulation removal delay
390823,NCAQ,4,NCAQ:4,pwc p pump back storage tank pwc p lift relief valve pump chlorine back storage tank pump blow line couple week ago suspect plug somewhere line pinch
389132,NCAQ,4,NCAQ:4,leakage past cond vc maintenance cond vc identify leakage past either cond vc cond vc likely leakage past cond vc leakage approximately gpm initiated cr
392581,NCAQ,4,NCAQ:4,pwc p lose suction pwc p chlorine injection pump appear lose suction attempt prime not successful pump crystallize hypochlorite around suction discharge fitting may indicate bad seal please repair replace pump notify chemistry write cr flocculator building
385524,NCAQ,4,NCAQ:4,wano evaluation ai no lighting fp equipment area wano walkdown following issue identify turbine bldg near column no lighting fp equipment area cr work request generate correct tg column
386666,CAQ,C,CAQ:C,qa inadequate parts traceability documentation wo qa work order wo task instal quality level orifice fail retain issue ticket acceptance tag quality record additionally utc not update instal flow element incomplete part track documentation could result loss traceability require cfr appendix b columbiaaos oqapd see edms detailed description identify deficiency materials management audit au mm informed quality supply chain service maintenance management recommend assignment maintenance williams plant services work
396152,NCAQ,3,NCAQ:3,qa multiple work order not plan scheduled work qa multiple work order not plan schedule work inside schedule work order inside status not plan status return planner status hold approval status planning work late schedule process impact clearance order radiation protection supply chain senior reactor operator group require rapid turnaround review work approval work order group also create risk not perform work schedule due not ready could impact equipment reliability correction condition affect quality require additional unplanned service window perform work requirement wci online work control process section state planning complete end week factual basis nine work order work week still status one work order correct condition adverse quality grout fill partial bores tmu cbd vlv box roof fifteen work order work week still status three condition adverse quality crd vb packing leak drop per minute evaluate extent condition rhr hxa pitting rhr c rm cooler flow low temp hi hp r alarm rcic system outage work week seventeen work order status insight discussion planning personnel indicate shortage planner r outage impact ability complete online planning work load no condition report initiate line organization address issue no formal recovery plan correct issue issue consider deficiency identify continuous monitoring surveillance sr recommend assignment maintenance discuss planning lead work control manager initiate cr cancel mistake open take complete request maintenance support manager
393520,NCAQ,4,NCAQ:4,tsw rve stuck open tsw rve locate cond pc fail stick open need fix get power
385004,NCAQ,4,NCAQ:4,light need replace rwcr space inspection find overhead light rwcr need replace document space inspection initiate crrw control room
392157,CAQ,D,CAQ:D,tsc mens bathroom urinal flush valve stick open tsc men bathroom urinal flush valve stick open pwc v close stop overflow isolate water mens womens bathroom tsc pwc v steady stream packing leak infromed crs sm costco configuration pwc v
389336,CAQ,C,CAQ:C,pm perform late date extent condition review cr identify june two pm deferral request dispositione deny request deferral however pm wo perform late date pm associate non critical non safety relate component recommend category elecm discussed issue management generate condition report ar resovle action ar b w investigation template rep rege assignment cr not require cancel condition not reportable nrc not challenge past operability plant equipment concurrence cancellation obtain regulatory affairs management
395093,NCAQ,4,NCAQ:4,several device would not close stay closed removal tag per cond hx r md bc md bc md pd md pd would not close remain closed attempt cycle breaker time device would not close door interlock not problem breaker need lubricate cycle close attempt cycle breaker notify supervision initiate cr wr tb
394982,NCAQ,4,NCAQ:4,non compliance ppm part remote welding work rfw fcva worker allow support work papr not recognize rp supervision stop job ppm control ignition sources sect caution statement state not wear max air papr respirator perform ignition source work work use machine willl require qualified full face respirator weld pc perform work communicate information occ rp staff work stop continue proper qualified worker available
385500,NCAQ,4,NCAQ:4,wano evaluation ai scaffold cart without wheel lock wano walkdown following issue identify lock mechanism wheel lock not cart hold scaffold pole wo stage aux bldg missile hazard cr work request generate correct rx three scaffolding cart area wheel lock inspect night shift mshoup no action require ar
390596,NCAQ,4,NCAQ:4,bld hvac need maintenance bld hvac need maintenance not work design temperature degree hvac not run past hour shift manager notified ops walk cr wr initiated build
398888,NCAQ,3,NCAQ:3,plan pm need update follow wo need fmr hold update model wo update task wos fmr hold wo suppose come ready status remove wd hold model task wos wo come ready status check pm active box remove wd hold model task wo
386156,NCAQ,3,NCAQ:3,demin water trailer not operate expect demin water trailer find bank select transfer light flow verify bank expect however flow also observe bank normal flow trough one demin bank time exhaust bank go service also continuous email notification receive ro fault no alarm indicate control panel except transfer light sample trailer outlet verify water quality shutdown trailer pende sample result restart trailer satisfactory sample result supervision permission attempt contact vendor twice leave voicemail notified supervision ops write crdemin water trailer
398995,CAQ,C,CAQ:C,loose surface radioactive contamination find mte perform smear survey digital b rad torque wrench support mte calibration activity loose surface contamination detect masslin take approximately inch square area tool seem residue tape remove masslin survey survey tool locate post rca rma room kootenai bldg exit area require hand foot frisk follow count whole body contamination monitor survey smearable contamination control time hp technician completely remove wrench contain disposal rad waste box wrench surround vicinity also survey loose surface contamination hp technician notify rp supervision finding rp supervision dispatch hp technician survey like wrench keep tool crib rw ao rx ao
384902,NCAQ,4,NCAQ:4,ops watchstation aed ops watchstation aed find face wrong way enclosure green rescue ready lamp readily visible clear glass front enclosure aed face wrong way not case one encolsure also find door unlatched open aed turn face right way door close latch cr initiate supervision notified aed face wrong way enclosure
398565,CAQ,D,CAQ:D,float debris sw spray pond b small peice plasic small peice cardboard notice float b sw spray pond request appropriate work group remove debris pond float debris not seem large enough affect operability sw pb supervision notified cr wr generatedb service water pond
401468,NCAQ,4,NCAQ:4,rw broken light switch toggle light switch toggle rmc laborers closet break closet locate rw door c fifth condition report work request initiate since toggle switch reference work request initiate work request toggle switch notify supervision via e mail
390956,CAQ,D,CAQ:D,mte reject calcode fluke dig mulitimeter model find oot rejected unable adjust no longer support efin eval range question not use def write no action required none trending purpose
389740,CAQ,C,CAQ:C,dbai sa keepfill pipe not room temperature analy review lpcs p note recirc line impact analysis question analysis room temperature analysis not include lpcs p keepfill piping heat load addition keepfill pipe heat load mathcad model lpcs rhr pump room indicate f increase room temperature per room leave margin f margin rhr pump room f margin lpcs pump room maximum allow temperature room temperature limit not impact functionality equipment room not impact since rhr b f margin rhr c f margin hpcs f margin rcic f margin keepfill system similar design scope revision show functionality room also not impact keepfill pipe heat load recommend assignment engineering update discuss sid morrison write cr
386011,CAQ,D,CAQ:D,cst external inspection trend datum cst external inspection perform wp cr document external condition tank trend include wot overall tank area minor surface paint corrosion picture locate edms use trend coating appearance two tank location one per tank identify nde inspection nozzle pipe penetration associate cond va b nozzle aunau nozzle thickness great normal shell wall au cvi examination result range ut thickness au au well normal shell wall thickness no min wall issue location nde report locate edms anchor bolt ladder valve connection appear good condition manway bolt appear sat inch moss growth one cond tkb manway external nde inspection perform part pm no action recommend cr trending documentation edms contain picture nde file wp perform internal camera ut inspection
400932,NCAQ,3,NCAQ:3,whse bldg rca boundary obsecure box whse bldg rca boundary obsecure box east side rca boundary obsecure rca posting not visible location box next boundary also make impossible survey rca boundary please move box provide mean ensure additional material not stack next rca boundary write cr notify hp supervision dispositione ar scs per request facility
388763,CAQ,D,CAQ:D,mw xtmr jb tamper mw xtmr jb tamper go alarm multiple time eventually stick alarm compe mw contacted plant electrician genertate cr wr
385896,NCAQ,3,NCAQ:3,failure lorq annual requal simulator exam one crew six individual failure occur annual requal simulator exam administer remediation accordance tdi de certify individual pqd notified operations operations training management recommend severity level additional detail withhold due exam security requirement r remediation iaw tdi
401425,NCAQ,4,NCAQ:4,substantial dust accumulation sa v substantial accumulation dust fuzz sa v corridor see photo edms contacted hp laborers
401470,NCAQ,3,NCAQ:3,alara suggestion lhra tg ne stairwell cr initiate modify ne stairwell gate hp techs could utilize camera weekly vhra lhra door checks save mrem year last camera remove due barrier permit believe whatever need utilize technique verify door lock save dose also adhere impairment every mrem count ar type eval propose station configuration change
384716,NCAQ,3,NCAQ:3,key miss key audit per ppm key miss radwaste control room key miss sss office wrote cr informed sss radwaste operator also inform crs
386230,NCAQ,3,NCAQ:3,software status catalog not accurate corp software current status corporate software software catalog design status not correct many software epn important keep status software date individual know software allow instal corporate computer recommend assignment itmgmt category generate cr notify supervision minimal risk software incorrect state corporate side software state time cause not advance active unknown review cr resolve many software epn ar cross referenced show work complete matter epn not advance active state
399049,NCAQ,4,NCAQ:4,psr doit cross check oot dissolve oxygen cross check sink grab sample inline instrument sp psr doit fall instrument still service difference range require cr write calibration perform initiate cr informed specialist supervisor
387493,CAQ,D,CAQ:D,rhr u bolt gap spec installation rhr v work group unable obtain maximum allow gap top u bolt support rhr due lack thread qc notify min prior require inspection u bolt not instal time notification therefor qc arrive perform inspection u bolt unacceptable configuration resolotion discuss eng engineering cpm contact rhr williams plant services
385662,NCAQ,4,NCAQ:4,security bre camera security bre camera not function design cr wr generatedsecurity bre n e corner protected area camera top bre
401239,CAQ,D,CAQ:D,ppc not function ppc not function try start program state try connect ppcv use telnet shortly state connection time mcr ppc thermal power monitoring tdas primary monitoring system moment
400125,CAQ,C,CAQ:C,update priority aed e not redline tmod ec responsible engineer tmod ec r discover update priority update immediately aed e not redline update drawing revision minor revision issue portal j fieldwork per wot implementation ppm tmod finish upon discovery cm issue responsible engineer another individual complete afterhours redline aed e main control room recommend resolution ar efin determine adminstrative cm issue occur
399066,NCAQ,4,NCAQ:4,handwheel cond v fall retain bolt cond v handwheel fall miss consequence handwheel gate valve slide manual operator shaft time fall valve not locate overhead high traffic area handwheel head level see photo attach edms ar cr please correct condition also verify ems aed prc implement valve indicate cvi cvi ems not implement implement either part correction ar cr condition follow activity immidate action correction ar cr condition take notify operations main control room
395519,CAQ,D,CAQ:D,startup transformer oil max level alarm main control room receive startup transformer trouble alarm local alarm oil max level level gauge high level mark startup transformer temperature h wind c oil temperature c wind c x wind c ambient temperature approximately f no fan run time notify mcr
389687,NCAQ,4,NCAQ:4,personal medical condition ai transport site tuesday february energy northwest employee experience personal medical condition work area kootenai building individual call x assistance pm man tone initiate individual assist medical responders industrial safety occupational rn arrive later assist hanford fire department hfd medic ladder arrive pm patient evaluate hfd transport kadlec medical center pm call security communications center report occupational health not pick call main control room scc gather information dispatch respond personnel employee organization supervisor leave site meet patient kadlec medical center emergency preparedness notify event ero purpose call ticket sr initiate check phone line operability occupational health
394898,NCAQ,3,NCAQ:3,rll enhance eccs fill procedure monthly osp recommend revise sop rhr fill osp rhr mm procedure ensure osp perform conjunction fill procedure procedure require vent nde system drain two procedure perform concurrently system return operable status follow fill order avoid rework similar change make procedure hpcs lpcs rcic also osps require determine amount air vent system use stopwatch measure long take open vent valve steady stream water observe step not relevant perform system fill recommend provide guidance address well
390874,NCAQ,3,NCAQ:3,peoplesoft unavailable peoplesoft application unavaiilable sunday due oracle database lose connection infrastructure analyst reboot server peoplesoft become available need research oracle database connection recommend ncaq itmgmt
386155,CAQ,C,CAQ:C,e correction e fuse go main drain valve indication ee ir say ewde also say fuse
400089,NCAQ,3,NCAQ:3,ppm section not reference attachment currently write ppm temporary modifications section temporary modification log not point reference attachment electronic temporary modification tm log index w nicm assignment additionally inconsistency within procedure regard title attachment index include nicm assignment consistently indicate much throughout procedure see ppm r mnrr mark attach edms ar cr recommend resolution system engineering e responsible organization sponsor ppm additionally current direction ppm attachment incorrect send user location sharepoint not currently exist not direct user run report appropriate tmod status see markup attach edms ar cr
387450,NCAQ,3,NCAQ:3,revise abn sgt temp rad second bullet entry condition need change auhp reactor bldg stack rad highau auhp reactor bldg stack rad alert au change per ec
383899,CAQ,D,CAQ:D,sfs storm status yellow performance osp sfs sfs storm indicate yellow per step per step write cr
390960,NCAQ,4,NCAQ:4,mt craa leak oil operation mt cra intermittent drop oil identify ground contacted mechanical department investigate mechanic determine crane ok stay operation recommend check oil level require clearance confirm author oil drip collect base not able enter sepnt fuel pool
394307,CAQ,D,CAQ:D,rhr vc inspection blue check rhr vc wedge seat surface several indication wedge seat surface side additionally leave blue check identify seat width wide not achieve deg bluing clock position afte seat lapping require degree angle change wedge barely hittte heal lot wedge material leave whih would require removal see attach picture edms document wo rhr vc seating surface disc seat lap body guide guide rail disc clean smooth valve reassemble result leave diagnostic testing rhr moc show vast improvement find condition attributable work perform outage force require unseat disc go open exceed actuator rating start outage unseat force open thrust cracking reduce lb force apply valve closed thrust total
394727,NCAQ,3,NCAQ:3,safety stand inadequency anonymous cr detailed description last several safety stand downs anything several nuclear stations around country take safety stand downs seriously shut work station period time long two minute back work columbia safety culture columbia not good need major improvement initiate cr closure review parent ar complete rprewett act pgm concurrence give closure approval parent
388094,CAQ,D,CAQ:D,e dg fail shutdown suppose e dg fail shutdown suppose several attempt make emergency pushbutton fuel line eventually crimp starve dg dg survellance good untill point diesel suppose turnoff ther noise sound like go stop never correct epn e gen dg e dg status nonequip duplicate e gen dg
398662,NCAQ,4,NCAQ:4,cas monb wo performance cas monb sensor discover calibration per imds tolerance found zero value ppm tolerance span ppm found value ppm ppm low value calibrate back imds tolerance additionally transmitter act faulty upon initial calibration alarm value unable access brief period time sensor also spike suddenly no cal gas apply go high high alarm ppm value quickly drift zero transmitter sensor work normally calibration picture attach wo show possible poor wire termination may cause issue cr write track purpose potential investigation ops supervision notfie cr wr written tb
387776,NCAQ,4,NCAQ:4,personal heater find personal heater find auonau kootenai bldg office space individual left site end shift heater discover facility staff morning not align ispm section require personal use heater turn end work shift unplugged heater informed supervision coaching provide individual
398360,CAQ,C,CAQ:C,inconsistency lcs fsar closure time rwcu v lcs table list closure time rwcu v second fsar table list closure time second ist procedure osp rwcu ist q rev hich use satisfy ts sr closure time use second action high level conservative lcs fsar value apparent inconsistency documentation issue lcs fsar correct discuss engineering e corwin uploaded inconsistent document edmsrwcu v
384996,NCAQ,3,NCAQ:3,missed manager supervisor continue training q post q schedule class presentation show manager supervisor not attend continue training class mt iron excursion mt manage risk number derive datum access desktop dad report pilot class hold subsequent class offer ten individual not attend due manager certification class operation initial training class promote since schedule first available leave personal issue compare attendance roster dad list ensure accuracy informed organizational effectiveness manager
395719,NCAQ,4,NCAQ:4,blade vibration monitoring system wrong light start sop mt start step c specifie bvms light light presently light light procedure require cr write
388996,NCAQ,3,NCAQ:3,ppc comp unavailable due failure backup perform wo backup ppc comp ic tech encounter error backup backup would error fail completion three cpu computer engineering support troubleshooting involve adjust scsi speed per wo instruction not successful additionally troubleshooting scsi parity error hdd sector error observe su affect operation tdas available weekend signal available not reportable condition even though wr recommend assigning computer engineering document resolution trend purpose contact vendor put together troubleshoot instruction monday notify crs sm situation ppc unavailable weekend tdas currently primary function normally
399444,NCAQ,3,NCAQ:3,seal source surveillance applicability non cgs source health physics need review requirement perform seal source surveillance hsp ssc apply source fall outside cgs license surveillance design meet two goal perform seal source testing meet lcs perform testing generally license device per cfr case generally license device fall outside cgs license apel lab source custodian radiation safety officer assign oversee remediation repair replacement leak source ambiguity cgs health physics organization interface organization outside cgs license respond event relate source discuss concern technician perform seal source surveillance
395919,NCAQ,4,NCAQ:4,combustable area not allow nrc identified nrc idenifie combustable ir p room rb door sign state no un attend combustable allow write cr directed operator remove combustible no action require cr track material remove area
386136,CAQ,C,CAQ:C,e reference incorrect print e say logic drawer cvi say
400631,NCAQ,4,NCAQ:4,training attendance record send without support documenta record recieve training attendence record training without support documentation support documentation need processing notified supervision sender create cr trend purpose etar record resubmitte records documentation not attach follow original submittal etar record not training material attach records coordinator training department direct individual records control resubmit record note state no attachment another records management specialist process record initiate cr understanding record require documentation training records coordinator work document control lead understand whether document require send records control not etar currently lock cabinet afternoon training wbl student unlock send document control lead alignment resolution
386675,CAQ,C,CAQ:C,qa inadequate guidance warehouse humidity levels qa guidance swp mmp control ageable items maintain warehouse humidity level ensure unlimited shelf life elastomer not specific open interpretation review previous month identify multiple occasion humidity exceed one occasion last hour could easily interpret either meet exceed criterion currently swp mmp failure maintain humidity level appropriately could nullify allowance unlimited shelf life intend mwes aupart ai polymers subpart b ai guideline use polymer material au see edms detailed description identify deficiency materials management audit au mm informed quality supply chain services recommend assignment supply chain services
389340,NCAQ,4,NCAQ:4,lower expect flow flush tsw hxf per wo tsw hxf flush per sop tsw flush section full open flush flow much low anticipate tsw fgc read gpm flush outlet valve tsw vf cycle several time attempt flush potential debris piping hx no change supply pressure tsw pic initially psi flush drop psi compare cond pa hx flow test psig pressure drop flush flow gpm pumps b tsw piping completely change c instrument valve tree change lot old unchanged tsw piping ft perhaps may contribute noted pressure drop although reduce flow evidence heat exchanger plugging normally wouldnaot create high pressure drop assume flow instrument accurate could also problem
400563,NCAQ,3,NCAQ:3,procedure change osp rb hvac q second note step discusse start fan supplemental cooling not apply surveillance note remove also step install catch gather condensation open drain procedure fan run less second volume condensation minimal not justify time dose justify catch instal recommend remove step install catch request catch remove renumber remain step also evaluate remove hp support task associate catch
394137,NCAQ,3,NCAQ:3,qa copy work instruction not work site qa no copy applicable page section work order task wot instruction work site contrary swp pro procedure work instruction use adherence procedure use adherence issue no know consequence time factual basis swp pro rev step state reference use procedures work instructions orders ai allow activitiesfor consequence improper action not immediate not irreversible performer perform follow b copy applicable page section open work site quality assurance qa auditor observe two boilermaker clean tsw hx no wot instruction copy applicable page section work site approximately hour insight one boilermaker interview say not know requirement copy wot instruction work site also say foreman wot instruction contact ssc superintendent ssc supervisor foreman boilermaker recommend route ssc deficiency identify quality outage surveillance sr williams plant services another craft supervisor report responsible foreman close vicinity work area issue observe foreman responsible document work progress step away minute monitor another work location coaching provide need follow swp pro write
383840,NCAQ,4,NCAQ:4,rwcr vacuum hepa no suction attempt clean area around resin add tank vacuum no suction write cr wrrw behind rwcr
398318,NCAQ,4,NCAQ:4,cf pa find not pump operation ask chemistry place cf p service long period time clearance tage pull pump line place service check pump inventory draw later day indicate pump not pump operation adjust pump rate chemistry recommend setting indication pump pump due low residual scale control chemical manual feed gal add cover lost addition time manual feed gal cover pump time low residual due high blowdown rate continue monitor draw rate ensure pump still pump cf pa
385601,NCAQ,4,NCAQ:4,tsc water fountain drain clog tsc water fountain not drain water pool drain area leave run length time would overflow drinkable water end plant notified crs supervision facilitiestechnical support center man womens bathroom
395149,NCAQ,4,NCAQ:4,ss pib require replacement instal siphon ss pib per ec ss pi b find read approximately psig no system pressure gauge require replacement contacted supervisor write crtg east
386231,NCAQ,4,NCAQ:4,need psig gauge instal cn v sop cn shutdown prerequisite require installation test pressure gauge cn v adjust cn pcv operation department inerte containment adjust cn pcv gauge require request ic install required gauge support reduce drywell oxygen concentration discuss crs psro pressure gauge instal remove adjustment cn pcv per ppm sop cn shutdown sop prerequiste verify ic available install gauge sop step b install gauge sop step b remove gauge
400114,NCAQ,4,NCAQ:4,cch crb not protect oct th cch crb not protect per protect equipment may not require per normal practice identify night shift crew not correct addition hang protection scheme not discuss fin team crew review hung protection scheme cch crb
392510,NCAQ,4,NCAQ:4,pwc v building leak pwc v building leak notify crs write cr
402153,NCAQ,4,NCAQ:4,e bu swa emergency battery unit charger fault perform operator round discover e bu swa emergency battery unit charger fault green ready light unit light red light blink three time succession indicate charger fault issue note cr week ago emergency battery unit work request cancel due red light not flash electrician go inspect emergency battery unit ar wr notify crs write cr e bu swa non essential emergency lighting unit fpsi issue post stage portable lantern
390202,NCAQ,4,NCAQ:4,line conductivity disagree gt sp spb sp line recorder conductivity disagree gt sink grab sample conductivity spb sp line meter conductivity disagree gt sink grab sample conductivity conductivity cell still within acceptable limit informed supervision
392032,NCAQ,3,NCAQ:3,procedure modification hpi need modification step see edms document specific detail documentation provide rp supervision need modification
391243,NCAQ,3,NCAQ:3,procedure correction step g need remove step lift clearance drain vent shut rcc f step e lift clearance drain vent close
396327,NCAQ,3,NCAQ:3,pwc cp need maintenance pwc cp pump controller pwc p need regular maintenance pm schedule controller mechanical balky operate lubrication adjustment not also controller internal dusty please repair adjust lubricate controller place regular pm schedule notified smgt write cr wellhouse building ar sms write cross referenced recommend keep pwc equipment run maintenance
397781,CAQ,D,CAQ:D,received rod accumulator trouble alarm pa drop receive rod accumulator trouble alarm pa drop crd hcu rod accumulator trouble alarm pa drop crd hcu due low nitrogen pressure ops pressurize per sop crd hcu alarm clear informed crs sm
386534,NCAQ,4,NCAQ:4,fpc lisa upon replacement fpc lisa work order task instruction step return removed unit warehouse not due unit instal fpc system radiological condition exist prevent unit release rca write cr alert engineering discuss manager
384095,CAQ,C,CAQ:C,fp cp fcp new control module zuds fail testing replacement component fp cp fcp per wo three new zuds control module cid find defective instal module not pass initial testing trouble alarm yellow led lock module first energized investigation first two module find break solder connection transistor circuit board failure cause third module unknown work package revise replace defective control module new module carefully inspect instal testing perform no issue
396474,NCAQ,3,NCAQ:3,standard tolerance calibration asset number make hart scientific model nod not yet assign assign ar calserv reverse traceability report initiate no cgs equipment calibrate standard since last calibration nod issue
401175,NCAQ,3,NCAQ:3,reevaluate package routine minor change w package w package hp mechanical check sam modify package bi annual package since require wd january july package currently monthly package operational check nightly stationary equipment rest package redundant also package title sam change tem get change well change tem get change well emailed supervision write cr w package
395391,NCAQ,3,NCAQ:3,swp che revision need interim guidance bwr water chemistry guidelines issue epri technical white paper base issue identify categorize high priority high impact rd either complete operate experience exist techincal basis develop issue need incorporate swp che assign ar chem write cr track implementation procedure revision change identify part review ar oer
385534,NCAQ,4,NCAQ:4,nlo fail biannual written exam nlo not pass biannual wriiten exam nlo qualifications remove remediation package start notify ops training management remediation exam failure iaw tdi
393178,NCAQ,4,NCAQ:4,green light not illuminate nrcvs post scram engineer post shutdown walkdown follow scram three nrcv show no indication position e ir bs vc bs vd cond hxb e ir bs vf cond hxc indication nrcv close green light illuminate however red green light extinguish tg heater bay overhead open cr allow rx startup tracking modification cancel mistake reopen take complete
400055,NCAQ,3,NCAQ:3,hpcs system not protect nrc identify concern raise require posting sw pump house protect hpcs sw write cr investigate
398392,NCAQ,3,NCAQ:3,dbai nrc question regard scaffold tags dbai nrc inspection team question ppm scaffolding process use field scaffold tags document engineering inspection approval scaffold approval require process scaffold tags not retain associate scaffold remove plant engineering approval provide back scaffold tag generally base upon conclusion degreed civil mechanical engineer exist support calculation scaffold procedure cfr screening evaluation bound configuration inspect evaluate not bound additional review require would provide question formalized engineering evaluation provide question investigate part resolution ar cr ar cr potential ppm process improvement not document problem physical plant issue address cr no action require due action associate cr
398916,NCAQ,3,NCAQ:3,pmidaos pmrq need retire pmid pmrq need retire new ar sms route create new vesda pmid aoassign fire protection ar tefpao generate cr document pmid not appear generate vesda project contacted fire protection engineering fire marshall
388695,CAQ,D,CAQ:D,e b cell leakage identify performance esp bm cell identify possibly start leak around top attach cell body order severity cell informed supervision finding contact engineering engineering come battery room visual inspection picture take ar cr generate document condition crs inform finding engineering evaluate condition no impact operation electrolyte level acceptable cell no concern meeting lcs tech spec requirment r roman
388130,NCAQ,3,NCAQ:3,nrc capture device use diesel generator air receiver nrc resident inspector identify capture device red panduit strap ball valve associate dg dg air receiver flask not valve associate dg air receiver flask sop dglu not require valve lock open lo no plant component status control issue also no equipment issue identify cr evaluate whether similar requirement capture valve associate dg start air system similar dg dg adopt write cr
386172,NCAQ,4,NCAQ:4,woa fn belt degrading woa fn belt degrade make irregular noise visible protrusion belt recommend replace belt complete failure informed mcr generate ar wr
393614,CAQ,C,CAQ:C,isolation crd pump suction maintenance crd fub replace per wr sop crd filters section approval operation obtain maintenance personnel operate valve per sop crd filters provide experienced maintenance person involve mechanical component manager accompany mechanics filter integrity check leakage identify filter ring flange connection performance section place crd fub service remove crd fua service repair crd fub leak maintenance personnel begin perform section without first shift crd fua action isolate suction crd pump coordinate operation restore crd cause craft personnel reperforme sop crd filters step ring leak detect flow isolate result personnel give permission perform valve line oversight component manager shift not specifically discuss perform entire section corrective action night order issue state operation not allow craft manipulate service equiment
396104,NCAQ,4,NCAQ:4,recirc system vib high alarm repeatedly alarm recirc pump high vibration alarm come several time shift hp time rrc vbi pa mlbxy motor low bearing x radial axis come clear must reset locally rb no vibration indicate abnormal not relate specific pump hz occur several time also occur several time power ascension flow notify crs dispatch operator reset alarm verification vibration local camera initiate cr wrrb
385589,NCAQ,3,NCAQ:3,yokogawa recorder compact flash card small perform wr rrc trs data storage card full discover cf card instal mb size card gb separate wr find additional recorder mb size already replace gb card cgs ld trs cgs arm rr cgs prm rr cgs cond cr cgs ms tr recorder mb card identify operator round take service fin team supervisor order new gb card need cr edit remove name replace fin team supervisor
389952,CAQ,D,CAQ:D,mte suspended lose calcode fluke true rms mulitmeter model not locate suspend lost efin write cr perform wo wo usages no impact def write see edms eval none trending purpose
389962,CAQ,D,CAQ:D,crd pb gearbox oil elevate foam present sightglass crd pb speed increase gearbox show foam normally present liquid oil visible low quarter glass foam level go upper quarter pump currently service gearbox oil pressure psig normal recommend oil change photo attach edms
395652,NCAQ,4,NCAQ:4,ms v tv trip return line leak drop per minute throttle valve trip header return line ring protrude leak drop per minute not isolable line would require multiple valve isolation isolate may good secure deh system correct deh leak onto floor action take limit progression leakage floor drain picture edms
386437,CAQ,D,CAQ:D,spurious temp alarm hpcs tis dg spurious temp alarm phase b hpcs tis dg dg standby status respond alarm reset light already flash temp phase b c indication normal dg not run
396779,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm receive oscillograph start hp c alarm alarm due j sensor kv neutral ground overcurrent j sm undervoltage j kv undervoltage j j j sensor reset e tr e tr b voltage kv kv respectively bpa munro report vantage hanford kv line trip open close not need emergent outage ras initiate plant controller equipment exhibit normal operation informed crs sm
393415,NCAQ,3,NCAQ:3,ospppcv not work ospppcv not work system status show multiple red ice cube ppcrs muxs need investigate repair repeat issue no abnormal alarm ppc comp crs system engineer inform
384576,NCAQ,3,NCAQ:3,elevator replacement ai sheave beam legacy issue discover demolition rw elevator no sheaf abandon hole reveal sheave beam beam require additional engineering work order planning qc plasma torch cutting weld back like kind material sixteen location took picture make template exist hole contacted design engineering receive fix work elevator vendor fine tune schedule avoid schedule impact n
390099,CAQ,D,CAQ:D,ids malfunction ids not function design compensatory measure place contacted plant electrician support generate cr wr not reportable
384179,NCAQ,4,NCAQ:4,battery fault ebu e bu locate north wall tg battery fault initiate cr tracking wr repair fsip stage lamp non essential lighting tg west side north wall
395167,CAQ,C,CAQ:C,radioactive material leave unattende outside post rca contrary gen rpp step tool bag remove rca without require rp survey evaluation contrary release material radiologically control area step tool bag take rca subsequently protected area without require hp survey conduct contrary area post step radioactive material amount less time appendix c value leave area not post radioactive material area without rp supervision approval hp alternate access point receive phone call boilermaker protected area egress individual state alarm gem bag tool condenser bay clean area state material escort clean area outside rca hp technician tell individual hold egress someone would help couple minute hp technician arrive find two tool bag chair near portal monitor no one area technician bring bag back rca perform survey bag contain purple paint drill stage use sign flashlight adjustable wrench fme lanyard paint marker assorted length clear tube red cap survey material result bag high alarm sam bag regular alarm sam purple paint drill high alarm sam follow item clear sam flashlight plastic tube paint marker fme lanyard stage use sign see edms picture initiate cr return material rca proper control williams plant services cr inprog approve cr move sro ops review event report june cde rad material control outside rca inside pa event
398430,NCAQ,4,NCAQ:4,recieved offgas glycol low temperature alarm receive glycol pump suction low temperature alarm h p gy trs alarm setpoint deg f indication stabilize f og rfc select lead unit continue run gy tic indicate deg f f f amber lamp illuminate f lamp extinguish lamp test perform per primary glycol chiller auto stop f decrease gy ti gy tk temperature indicate def f gy pa glycol pump run nominal discharge pressure psig indicate gy pi shift og rfa lead unit og rfc stop og rfa remain shift og rfb start indication og rfc low temperature issue previously document wr cr recommend calibration gy tic og trs notify crs shift manager submit cr document trend wr cr previously document concern
400996,CAQ,D,CAQ:D,received rod accumulator trouble crd hcu receive rod accumulator trouble alarm pa drop crd hcu rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear write cr
383710,NCAQ,4,NCAQ:4,ao light dg stairway door stairway dg ao elevation door light light area initiate cr wr informed supervision stairway dg ao elevation door
388072,NCAQ,4,NCAQ:4,b deschutes conf room occupy without fire alarm two new conference room deschutes not require fire alarm horn strobe instal yet accordance fire code compromise allow occupancy notice sign instal keep door open meeting progress occupant would hear building fire alarm device personally coach people open door tell door closed room occupy since sign not work must remove conditional occupancy approval request post room construction sign prevent occupancy require fire alarm device instal email phone call facility manager project manager close conference room require fire alarm device instal sign instal prevent conference room use new fire alarm horn strobe instal test
