AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
388208,NCAQ,3,NCAQ:3,desktop equipment operator center webpage display issue desktop computer dell optiplex service tag hctjb not display webpage properly internet explorer see attach example peoplesoft login page recommend repair replace necessary generate ar wr equipment operator center yakima gsb st floor hctjb
402579,NCAQ,4,NCAQ:4,plant equipment model information undocumented condition report document lack manufacturer model information plant equipment operation equipment not affect ec upgrade rfp trip logic stagger low suction pressure trip r eight relay instal ec epn create relay no component information enter shop task find eight relay bench test prior installation component information include manufacturer model type along utc available assume relay instal location specify work order havenaot replace additionally relay mount two terminal box also new equipment terminal box identify ec e tb epn not create either one number change later point work request initiate confirm relay information field walkdown information add epn validate terminal box number epn create
383712,NCAQ,4,NCAQ:4,sa dpi high spec ho sa dpi sa compressor inlet filter p high spec water column filter p trend quickly last hr attribute hazardously smoky outside condition note water column sa dpi red may prudent elevate priority filter replacement informed mcr rw
386919,NCAQ,4,NCAQ:4,wasp tmu pumphouse large wasp guard stair go basement tmu pumphouse safety concern log basement not take initated ar informed mcr tmu pumphouse build
390487,NCAQ,3,NCAQ:3,qa ldcn not drive swp irp revision qa ldcn ep rev not ensure affected station procedure revise align change contrary swp lic aulicensing document change processau result swp irp aucorporate nuclear safety review boardau cnsrb inconsistent ep auemergency planau ppm auemergency event termination recovery operationsau respect required cnsrb action follow site area emergency general emergency additionally swp irp inconsistent ep regard cnsrb review emergency plan change inconsistency among requirement two station procedure licensing basis document could result procedure compliance issue requirement swp irp not perform complete detail contain document edms recommend sl ep swp irp not update time screening discuss ep quality management
388039,CAQ,C,CAQ:C,qa capr not annotate procedure deficiency qa corrective action preclude repetition capr action complete generation ppm however no annotation procedure section step factual basis swp cap corrective action program revision minor effect time section note state aucaprs must annotate implement document internal commitment per guidance swp pro au swp pro writeraos manual revision effect time section state auannotated step add result corrective action preclude repetition capr reference number french bracketsau section require capr list reference include french bracket aucapr au designator ppm aumanagement spent fuel pool filters irradiate non irradiated items support packaging transportation disposal low level radwaste au revision issue meet capr assignment contain no annotated step section ar cr additionally reference ar cr miss french bracket designator complete cross reference insight capr assignment contain cue annotate capr per swp pro however capr assignment not include cue reinforce procedure compliance deficiency identife durie corrective action program audit au ca radiation protection initiate cr contact radiation protection revision ppm issue capr annotation add purpose section procedure no action require
398797,NCAQ,4,NCAQ:4,pc sys stat trouble alarm hssf cab chem lab recieved pc sys stat trouble alarm hssf cab chem lab annunciator computer high priority alarm tele tank signal cr write crs chemistry supervision inform
389282,CAQ,D,CAQ:D,dsa dya wall leak evidence wall leak dsa dya no effect currently air pressure see attach picture informed mcr write cr
390931,NCAQ,3,NCAQ:3,procedure change osp rcic ist q perform pre job brief preperation osp rcic ist q note step rcic pi mislabele rcic p also note preceede step direct operator use attachment durre follow step no attachment procedure two attachment procedure write cr inform crs
395516,NCAQ,4,NCAQ:4,cond dmd precoat tank level rise every minute precoat cond dmd precoat tank cf tk rise approximately ao minute level rise even cond v fully open per sop cfd bw pc step able add bag h let tank clear open cf v per sop cfd bw pc step lower tank level continue addition resin addition result cr wr write mcr staff chemistry occ rep notify via email
400141,CAQ,D,CAQ:D,transformer yard abnormal condition performace wo find several transformer yard abnormality high oil level opds cvt opds cvt c vibrations nr ts x evidence recent oil leakage e v seal startup transformer box crack age oil leakage radiator sampe valve backup transformer informed sss initiate ar cr inprog approve cr move sro ops review
401622,NCAQ,4,NCAQ:4,door knob come door knob come knob push back appear expect come previously door problem dissassemble reassemble door frequently open
397857,NCAQ,4,NCAQ:4,tsw va chem sample point no flow update previous ar flow continue degrade point valve fully open no flow alternate sample point radiation monitor cause alarm control room could distraction crs supervisor inform could try cycle manual root valve tsw v
398084,NCAQ,3,NCAQ:3,laptop use outside intend purpose pmdd self audit cyber security discover yellow laptop use outside intended purpose label individual overlook label designation fail stop work obtain correct laptop upon investigation discover cyber security not provide craft laptop could use complete work swp csw require use laptop restrict intend purpose although incorrect laptop use correct pmdd process follow throughout work order check within permit timeframe virus scan use check via delegated custodian form complete not reportable event cyber validate laptop not virus cyber review scanning log verify laptop scan use wo cyber reveiwe check log validate isolated event laptop use one time reccomend cat itmgmt
401093,NCAQ,3,NCAQ:3,oi procedure enhancement need align remove duplioction arb requirment oi tdi eample oi require arb exam tdi reque one exam
384358,CAQ,D,CAQ:D,met tea reading high met tea read f counterpart b side read f believable reading lcs reference wr write met tower
387203,NCAQ,4,NCAQ:4,rwcr desk radio not work find radio not connect radio network find connection damage initated ar wr informed mcr
397607,NCAQ,4,NCAQ:4,pp need maintenance pp need maintenance outer cover box need attach use different method contact security ext detail security notification make cr wr generatedpp gsb hp office
395511,CAQ,D,CAQ:D,rrc vb rrc vb body bonnet leakage durne rpv hydro minor body bonnet leakage identify rrc vb rrc vb
392574,CAQ,C,CAQ:C,incorrect portal j mel location sw feb sw fib portal j mel currently indicate epn sw feb sw fib w elevation near column line h correct would w hvac room room c actual location sw feb sw fib w elevation b hvac room room c near l please update portal j mel accordingly indicate correct actual room column line location epn issue also exist epn sw va sw vb root valve sw fib sw fsb please also correct portal j mel epn sw va sw vb
395833,NCAQ,3,NCAQ:3,ppm require procedure enhancement ppm require procedure enhancement termination cross tie sp sp section page start new section e continue previous section initiate ar cr notify procedure sponsor
392450,CAQ,D,CAQ:D,nrc fpc lisa read low fpc lisa read low skimmer surge tank level indicate switch upon walkdown fpc lisa read approximately fpc skimmer surge tank level indicating switch ready approximately per imds tolerance calibration point level switch feed control logic close cond v high skimmer surge tank level fpc lisb wire series still close cond v recommend calibrate fpc lisa write cr
396952,NCAQ,4,NCAQ:4,degraded secondary containment spare transformer dry season stormwater inspection degrade secondary containment note spare main transformer locate gravel lot southeast warehouse complex containment blow back top would not contain transformer oil leak transformer repeat finding note august last year neil insurance concern see picture edms doc request secondary containment evaluate replacement repair spoke facilities fire protection engineer regard state containment previous action informed environmental regulatory programs spare main transformer gravel lot south warehouse complex
390634,NCAQ,4,NCAQ:4,heating steam union leak heating steam piping union joint hco v tea hco v ted leak condense result large puddle water west side floor union cold lagging around strainer blowdown valve lace hot lagging steam inlet valve laced lagging need remove affect repair joint notified crs sm requested laborer clean contain water
390509,NCAQ,4,NCAQ:4,sink leak chemistry lab sink wea fn fumehood back chemistry lab radwaste leak water observe thread sink drain pipe water collect bottom cabinet sink sink contaminate fumehood leakage must treat contaminate action need prevent spread contamination place bucket sink drain need check constantly prevent overfill potentially contaminate liquid notify mcr chemistry supervisionwea fn back chemistry lab radwaste
388174,NCAQ,4,NCAQ:4,toa hcb coil kilo leak toa hcb coil kilo leaking shoot cold water end tube cold water isoalted coil change wording cr subject line description field hcb toa hcb request initiator
391029,NCAQ,3,NCAQ:3,incorrect cond valve name description portal j cond v name portal j read au gate valve cond return hydrogen injector au read au gate valve cond supply hydrogen injectorau cond v name portal j read au gate valve cond supply hydrogen injector au read au gate valve cond return hydrogen injector incorrect valve name description find follow procedure need correct ppm sop cond shutdown sop hwc start sop cond fill informed supervision portal j cond v cond v name description change state ar engineering data steward eds
395553,NCAQ,3,NCAQ:3,evaluate bs vb mod repair open pos sw arm bs vb get identify indicate dual due open position switch arm occasionally roll past valve actuating arm due position switch arm not adjustable long term fix valve either lengthen arm modify mount plate allow adjustment mounting postion switch electrical supervision inform include note reference cr late work order evaluate dual valve position indication ar type eval need evaluation
388795,CAQ,D,CAQ:D,blue dot light fixture rb ne stairwell light fixture rb ne stairwell rcic rhr vestibule fail please replace notified smgt write cr rb ne stairwell
395200,NCAQ,4,NCAQ:4,wo ls miss set screw epn tag hd lsa miss epn tag identification purpose ls verify correct reference mechanical drawing additionally head switch miss head screw cause whole ls head rotate attempt remove cover inorder remove head pipe wrench need bracing angle plier remove cover ls need set screw instal cr write identify discrepancy wr write resolve issues tb behind moisture seperature
398447,NCAQ,3,NCAQ:3,net backup storage full storage netstod netapp allocate use backup exec completely full backup exec cleanup process appear not run properly cause schedule backup not complete not impact operation cyber security not reportable condition recommend computer engineering reviewed system status storage backup software generate cr
401937,CAQ,C,CAQ:C,qa scba bottle hydrotest certificate not record qa sampled group self contain breathing apparatus scba hydrotest certificate not record location dic contrary gen rpp repeat similar hydrot certificate records issue identify see edms detailed description identify deficiency radiation protection process control audit au rp rw informed quality radiation protection recommend assignment radiation protection
398036,NCAQ,4,NCAQ:4,piece mte suspend r piece mte not use calibration cycle suspend r no plant impact see list calcode descriptions models assocate def no action required none trending purpose
388321,NCAQ,3,NCAQ:3,clearance order no closure mechanism review clearance order great one year old identify wr wo c roa rms v close no closure mechanism co currently exist generate wr cr
393573,NCAQ,3,NCAQ:3,fp operability procedure enhancement step give condition depress stop push button one condition alarm reset depressed since battery reset always depressed step ie not conditional step stop pushbutton must always depressed imply step read depress stop pushbutton step evaluate whether necessary notified supervisor initiate ar
392808,CAQ,D,CAQ:D,mw require maintenance mw not function design require maintenance contact detail compensatory measure initiate security supervision notify cr wr generate
385038,NCAQ,4,NCAQ:4,elevated dose rate edr tk dose rate edr tk rw trend upward radiological posting remain satisfactory affected area trend need monitor means remove source term explore reference vsds survey initiate cr notify hp supervisionrw north
386872,CAQ,C,CAQ:C,no config tracking assignment ec malt minor alteration ec malt rhr mo gear ratio change obtain margin recently implement via rhr mo refurb wo associate configuration control action not start complete responsible engineering group ec malt prepare part ar eval malt failure perform des des action associate implementation malt appear occur responsible engineer portal j malt not update engineer leave company tracking assignment ar eval implementation turnover closeout malt not create per des responsible engineer malt approve although ec malt associate ec cmr cross referenced parent ar eval ar eval advanced complete although actually implement ec malt set administratively expire ar efin alert group personnel ec malt notify issue ec malt expire date administratively adjust resp engr ec malt update indicate e fin engineer currently employ en cgs ec cmr associate ec malt advance modified status recommend resolution assignment ar efin completion remain des des des action associate ec malt document adl ec malt update priority update within day aed mmds rhr mo condition administrative issue not affect continue operation function qualification station ssc
394376,NCAQ,4,NCAQ:4,hv vh require replacement future outage hv vh disassemble due steam leak wedge seat show sign degradation degradation require replacement valve see attach picture leak repair valve close require expect leakage seat wedge interface
384386,NCAQ,3,NCAQ:3,e tr alarm co co kellman purpose cr document need change alarm co co limit e tr see online gas analyzer currently setting kellman conservative e tr co co alarm still set within ieee c condition limit purpose cr document need change setting kellman co co limit condition no impact operation transformer cr document need make change kellman setting co co alarm
391927,CAQ,C,CAQ:C,weld record misplace w print issue weld record misplace initiate cr notify weld engineer qc review indicate weld record asme plan lose weld record asme plan produce review sign qc anii produce document give wps
398172,CAQ,D,CAQ:D,cms sr trip minute run time cms sr trip minute run time picture screen edms write cr dispatch ops investigate informed supervision operator report sample pump run scfm no obvious problem observe minute later channel go back operate
398445,NCAQ,3,NCAQ:3,dataglance not advance work package review ops completion work order still work status dataglance work order not addvance finish no answer call ewp help line write cr call help line control room supervisor stephen stead report wo stick h ops ops could not advance past point try work flow wo multiple time richard frasure update asset suite get work order task h ops morgan johnson close one open approval route record dataglance morgan use option operations closeout screen dataglance release package package release dataglance closeout panel remain dataglance asset suite process work expect
394400,NCAQ,3,NCAQ:3,rll sop not address opds equipment recent walkdown kv open phase relay house building fire protection panel trouble alarm no evidence fire no way identify cause trouble alarm upon consideration recall recent outage e sm upon examination note manual transfer switch feed building opds mts tr baaaa mcaa position review procedure sop elec smmaintshow no mention opds equipment similarly no mention sop elec smmaint sop elec smmaint sop elec smmaint manual transfer switch kv opds building opds mts tr sdc please include direction transfer power away source isolate submit cr document issue
394895,NCAQ,4,NCAQ:4,r cond va b c material not site prior outage support cond va b c scope specifically key material not site various gasket material c order january b material not order april future scope must material order soon possible mr generate soon scope approve follow scope approval scope change approve additionally system not breach unless validate part site eye lay part generate cr purpose
390587,NCAQ,3,NCAQ:3,notification not make rad planning per gen rpp several case manual adjustment ed dose set point make no documentation rad planning notify require gen rpp adjustment make implement rwp appear cause deficiency guidance manual adjustment ed set point contain ppm requirement notify rad planning contain gen rpp not mention recommend add requirement self assessment identify deficiency topic manual ed set point adjustment cover current rp continuous training cycle class hp hp trigger points notify acting rpm
389927,NCAQ,3,NCAQ:3,evaluate scaffolding improvement transformer inspection monthly transformer yard inspection model wo require oil leakage check step access valve check difficult exist scaffolding unsafe adverse weather recent snowy icy condition request evaluate modify exist scaffolding instal additional scaffolding would facilitate safe operation access drain valve discussed issue crs assigned system engineer modification exist ppm scaffolding require coordination scaffolder engineering civil fire protection
386566,NCAQ,4,NCAQ:4,poor lighting light tb stairwell lighting stairwell turbine bldg get bad light flicker dimming cr notify cr write tb stairwell poor lighting
388948,NCAQ,3,NCAQ:3,arp not clear mark ilc audit arp mark second three scenario conduct ilc audit examination instructor clean scenario allow distraction lack overall ownership process prevent clean procedure put away third scenario ilc student note arp mark prior use student gain no additional information mark arp clean mark prior use verification validation supervisory oversight enabler excellence miss event recommend assignment simulator group informed training management conduct stand ilc audit exam team
394748,NCAQ,4,NCAQ:4,e cbmoc switch pmt performance step moc assembly find touching stop pin informed supervisor initiate cr
393139,NCAQ,4,NCAQ:4,rental po mte not reference calibration po po utilize rent crane mte r not reference calibration po place crane po po rent mte crane r not reference calibration po en place crane crane esl provide quality requirement need accept calibration procurement purchasing qc receiving technical services program manager notify purchase revise po reference calibration po send revise po crane crane issue calibration correct po referenced mte go qc receiving process issue customer
399229,NCAQ,4,NCAQ:4,emergent work psr v delay due no high risk plan fin team plan work emergent wo clearance order could not hang no alara task high risk plan allow access scaffold psr v locate dose rate psr v document mrem hr survey entry dose rate gte mrem hr require high risk plan stay time keep per ppm form r high risk plan write request high risk rwp make cr document fin plan perform unschedule repair next week
401917,NCAQ,3,NCAQ:3,wci need revision align eiter priority ppm wci revise align guidance ppm regard prioritization work plant equipment important emergency response eiter wci online work process revise july manner cause guidance determine priority maintenance plant equipment also serve emergency preparedness function deviate guidance ppm work management process ppm align current industry good practice standard revise text wci not discuss ep manager initiate cr
392204,CAQ,C,CAQ:C,sw vb acceptance tag not match asme plan prefabrication replacement sw vb wo notice valve acceptance tag not match asme plan requirement specifically year addenda plan call acceptance tag list w valve not picaod prefabrication besides welding valve complete task remainder welding complete installation task follow engineering acceptance valve not affect valve function not currently instal notified code programs generate cr documentation
383614,CAQ,D,CAQ:D,leakage rps psa cabinet contain rps psa ms psa slow leak buildup notice include picture show much leakage accumulate slow buildup general amount oil increase slowly year long period cr write trend purpose investigation perform whenever condition meet go cabinet cr write tb e
389984,NCAQ,4,NCAQ:4,gate need maintenance gate locate vehicle trap need maintenance not close way make high ptiched noise contact security ext fiurth detail security notification make cr wr generatedgate locate pa side vehicle trap cr edit correct gate not previously state
385215,NCAQ,3,NCAQ:3,procedure enhancement ppm ppm need update current system operation isolate rcc dm isolation boundary move rcc v rcc v operation shut valve use standard clearance since chemistry not operate valve recommend remove step b use model work order control isolation boundary mwo standard clearnance update also remove direction coordinate chemistry isolate demin hang clearance verify chemistry rcc v not reliable isolation valve not preferred isolation
394122,NCAQ,3,NCAQ:3,instruction change sro review original task continue sptm tea investigation sro hold remove evaluate no clearance order require current document create include wetwell entry diver install underwater portion new thermocouple swagelok fit clearance order requirement wetwell entry didnaot contain new sro ro hold could evaluate work order task evaluate place r ww clearance task ready ww c assign task
394631,CAQ,D,CAQ:D,rhr loop c void detect performance wo air gas void detect ultrasonic location location rhr loop c crosstie condensate fill cvi void width arc across top pipe outer surface length foot information deliver eoc evaluation notified ops ops support spec v notify eoc engineering supervisor initiate cr names remove crloop c crosstie cond fill line rhr c rcic room
393866,NCAQ,4,NCAQ:4,rwcu v llrt not coordinate test lineup rwcu v llrt perform tsp rfw xa r wo appear test perform volume prior establish lineup test perform next shift correct lineup supervisor notify control room production manager occ
396120,NCAQ,4,NCAQ:4,generator doghouse air leak red duct tape generator doghouse air leak red duct tape attach attempt stop leak see edms picture duct tape totally ineffective not authorize temporary change significant windage leakage repair per previous backup generator system engineer previous backup se say probably windage leakage not hydrogen leak due large size leak generate cr wr remove duct tape repair leak previous backup se say doghouse door temporarily open tasm relieve pressure repair activity main generator
401843,NCAQ,4,NCAQ:4,safety concern buildings door light light entrance door build saluce building isfsi equipment storage dry creek building need replace safety concern especially time year diminished daylight inclement weather per facilities led light fail past power outage action replace led light entrance door building occupy building first priority currently work order task lamp entrance build need work wot not find work order lamp entrance door work request build generate cr initiated cr discuss supervision department group meeting building entrance door light
387042,NCAQ,3,NCAQ:3,tmu pc trip receive hp drop tmu pump c bkr trip drop tmu punp c prelube flow low tmu pc trip no flag trip breaker drop stay lock tmu pc rms control room take stop start tmu pb
393892,NCAQ,3,NCAQ:3,ewde incorrect power supply prepare clearance rfw psqaa discover ewde say power come wire adc come e disc dpsc say power come e disc dpsc need correct could lead future clearance order error ewde list correct power supply wire adc
398500,NCAQ,3,NCAQ:3,fittings epn tsw sr not match design drawing quick disconnects tsw qdc sr tsw qdc sr remove tsw sr replace barbed hose fitting no epn tag however flow diagram tsw sr aed mec not update reflect replacement quick disconnect valve barbed hose fitting tsw qdc sr tsw qdc sr still indicate part tsw sr draw view drawing consult supervisorturbine building approve modification alter configuration tsw sr no approve modification tsw sr return design configuration field change also contrary cvi dwg perhaps
393175,NCAQ,3,NCAQ:3,ppm not align sop mt shutdown ppm step step remove msr st stage reheat align hv va b b not step complete line shut bs va b b reference sop mt shutdown section e lead possible pcsc error recommend either align section sop mt shutdown section ppm step remove msr st stage reheat per sop mt shutdown informed shift supervision complete line per sop mt shutdown
394894,CAQ,D,CAQ:D,peform partial tsp lsv c crd pb crd pb tag crd outage not available load shed funtional verification per attachment tsp dg loca b initiate wr cr document need perform test crd pb availavble test work perform oper wo task
394575,NCAQ,3,NCAQ:3,rll sop cn shutdown enhancement revise drain section add additional vent path vent residual n see edms recommend add step instruction highlight yellow
389951,CAQ,D,CAQ:D,mte oot calcode fluke gauge model g psig find oot need repair efin eval usages correct value still within limit usage range use not oot no plant impact def write no action required none trending purpose
394742,NCAQ,4,NCAQ:4,poor lighting stairway lighting stairway poor half fluorescent fixture burn replace prior start stairway inaccessible operation create wr
392940,NCAQ,3,NCAQ:3,abn transformer reference x light vs actual xa n abn transformer step b b normal transformer reference x light light label transform alarm panel xa cr add cr write purpose backup transformer cr inform mcrabn transformer
397833,NCAQ,4,NCAQ:4,wobble belt sra fn sra fn wobble belt one significantly bad see attach video belt sheave maintenance recommend notify crsservice build
384348,CAQ,D,CAQ:D,receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr b c e tr b b c sensor j j j reset cause low mo ashe mile away single pole cycle time no damage equipment report no ras initiate no emergent outage need no kv kv involved no line equipment outage need no grid frequency change
383886,NCAQ,3,NCAQ:3,schedule direct task remove workweek line item daily shop crew schedule print pm wot os ops remove rwcu dm b service line item schedule wot os ops remove rwcu dmb service line item include subsequent wot hc rwcu dmb aug beginning shift meeting question not separate line item hang rwcu dmb furhter investigation crew reveal every task associate wos crew wwm not work rescheduled contact wwm determine two schedule line item incorrect no mechanism place ensure failure recode affect task wwm detect vulnerable recurrence questioning attitide communication prevent shop perform task incorrectly schedule contacted wwm confirm remove rwcu dmb service not suppose schedule
402133,NCAQ,4,NCAQ:4,circ water floor drain plug floor drain circ water chemistry sample room plug cause water backup building winter season provide water drain increase likelyhood flooding water intrusion electrical room informed sss mcr initiate cr speak fin team not high enough priority circ water pumphouse bldg storm drain
398303,NCAQ,4,NCAQ:4,rca boundary swing gate rca boundary top condensate storage tank enclosure post chain must manually move enter rca area create risk boundary inadvertantly leave gen rpp step state except ofr radiological barrier tempoarily move ingress dgress e g entry exit swing gate rp personnel install remove alter radiological posting barrier write cr work requrest improve current posting situation rca boundary top cst enclosure
385492,NCAQ,3,NCAQ:3,wano evaluation ai epa breaker bump covers wano walkdown following issue identify epa bkrs c e f plastic bump guard bkr switch epa bkrs b not bump guard epa bkrs key switch key insert no bump guard key switch appear also capable trip epa bkrs recommend assignment opsrw rps room
401072,CAQ,C,CAQ:C,revision not update lcs b revise october use year worth meet datum instead year six year analysis conclude sw could maintain control room f loca occur november st february st year period analyze ldcn lcs add conclusion lcs basis year analysis conclude spray pond would not meet day inventory requirement year november time period analyze therefore conclusion could make year analysis sw could maintain control room f loca occur december st february st high probability success start november st year period analyze per procedure des preparer calculation revision suppose review passport document references determine document reference calculation reference document number field calculation not list affected document recommend add lbd lcs lcs timc panel portal j calculation not specific section affect provide indication review lcs impact calculation revision recommendation revise lcs b remove follow sentence auin general calculation support capability sw maintain control room temperature le f november st january st otherwise specific evaluation may prepare au current sentence auengineering evaluate ambient environmental condition analysis ref determine calculation bound au proper action take assignment licensing recommend address lcs basis change
393846,CAQ,D,CAQ:D,emergency dc lighting fixtures stair no not lit division division emergency dc lighting fixture stair no not light unlit emergency dc lighting fixture locate wall landing el el el division landing el el el division per paragraph fsar emergency dc light remote shutdown room access route main control room remote shutdown room continuously light suspect bulb burn need replace emergency dc light division remote shutdown room outside remote shutdown room light feed disconnect e disc sd e disc sd unlit fixture stair no inform sm create wr bulb replace
390698,NCAQ,4,NCAQ:4,insufficient light rx build cms sr room insufficient light rx build cms sr room halogen bulb additional lighting go room would not safe work without supplemental lighting fqthidbefeabcbccecthid oi crs informedlighte rx build cms sr room
385471,NCAQ,3,NCAQ:3,scw v copper result scw v come stator coil outlet september copper sample show elevated result ppb normal range ppb reuslt trend around ppb no action level diagnostic parameter result receive copper sample retake currently environmental services lab await analysis notified crs chemistry supervision managment system chemistry specialist
392339,CAQ,C,CAQ:C,staff unable call call drill call drill initiate report staff member recieve busy signal ring call would drop multiple attempt staff able call report trouble ticket open motorola indicate upgrade incoming line communicator system work carrier resolve issue number recommend use backup communicator system issue resolve remotely host server
400995,NCAQ,3,NCAQ:3,inaccurate signage enter rca signage rca entrance state aunote ai cellular phone not allow rca au old information no longer accurate ppm revise allow cell phone power block airplane mode recommend replace signage recommend replace verbiage read auwireless transmitting device cellular phone control per ppm bring wireless transmitting device rca ensure comply ppm au initiate cr
383705,NCAQ,4,NCAQ:4,cond tec one two element fail open investigate failure computer point w per wr discover element lead w land fail open second element spare verify ok indicate correctly locally element no labeling differintiate two element discussion supervision engineering decide land computer point lead work temperature element verify correct indication comp pt w field lead spare short terminate element indicate open due blue wire copper break several time prior investigation tape secure inside cond tec inclosure cr initiate document condition facilitate future repaircond pc
384166,NCAQ,4,NCAQ:4,asd build temp f asd building temperature f spec less asd hvac controller show no error please investigate repair necessary notified smgt write cr asd building hvac unit
384112,NCAQ,4,NCAQ:4,xd place service xd place service contact security prior work place service notify supervision cr wr generatedsearch area
389894,NCAQ,3,NCAQ:3,mt cra bridge brake not engage remote control functional testing bridge brake not engage radio controller travel command release expect result bridge drift forward require input reverse command stop bridge motion bridge brake doe actuate use foot hydraulic control operator cab oem tech contact engineering staff assistance troubleshoot condition work request generate cross referenced no action require
400021,NCAQ,3,NCAQ:3,mid cycle swp cm sys not align swp cm p l require system engineers perform quarterly walkdown tmods nicm sys contain requirement walkdown tmods att make no mention nicm result nicm may not walk require reccommend reconcile two procedure none require
385533,NCAQ,4,NCAQ:4,wano evaluation ai housekeeping outside flex bldg wano walkdown following issue identify walkdown outside flex bldg clean well lit no leak note spreadsheet mark housekeeping cr work request generate correct b
383701,NCAQ,4,NCAQ:4,tg id roll paper not advance tg id roll paper not advance informed mcr initiate ar
392264,NCAQ,4,NCAQ:4,level indication cf tk not read right level indicator cf tk read gal tank empty visually no level tank hydrobromic acid halogenation system load bromide refill tank schedule level indication must work date provide ops level need authorize tank fill cf tk hydrobromic acid tank cwph
396067,CAQ,D,CAQ:D,drywell oxygen concentration trend drywell oxygen concentration tredne past day concentration go steady pace recomend investigate correct cause inleakage containment write ar informed crs
401430,NCAQ,4,NCAQ:4,nrc housekeeping issues follow housekeeping issue identify brag rag pedestal rcic p rhr pump room debris corner room rhr b pump room door corner blue zip tie floor dg room scaffold pole knuckle store somewhat randomly floor stairway intake hvac level storage authorization permit wall area disposed rag zip tie notified hp laborers floor debris floor debris rhr pump room clean rmc laborer no action require
397383,CAQ,C,CAQ:C,no open wr correct degraded srm b condition cr identify srm b drive end flexible shaft coupling loose could not fully engage drive shaft wo replace flexible drive shaft correct degrade condition add r scope oscr defer oscr subsequently cancel wo pm wo corrective work scope add end day pm scope get complete corrective work cancel without subsequent action take e g initiate new wr cr appropriate may process gap cr document apparent process gap ensure new wr initiate address condition discuss supervisor
394284,NCAQ,3,NCAQ:3,gen rpp need update evaluation rwcu shielding gen rpp temporary shielding not take consideration seismic requirement rwcu piping upstream rwcu isolation valve rwcu v relative tech spec crrently procedure identify rwcu not essential mode downstream isolation instrumentation inoperable isolation valve not otherwise credit isolate adoption tstf procedure support engineering evaluaton need revisit additionally consider include evaluation methodology capture ar supplement procedure tabole
395363,NCAQ,4,NCAQ:4,crd dpi rwcu purge high dp psid crd dpi read psid filter need swap change
396780,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm receive oscillograph start hp c alarm alarm due j sm undervoltage j kv undervoltage j j sensor reset e tr e tr b voltage kv kv respectively bpa munro report vantage hanford kv line trip open close not need emergent outage ras initiate plant controller equipment exhibit normal operation informed crs sm
394570,NCAQ,3,NCAQ:3,editorial change tsp crd c late revision tsp crd c dated number step sign block inadvertently remove procedure section request sign block add back procedure allow operator step track procedure meantime circle slash step tracking utilize notified sm
399095,CAQ,D,CAQ:D,ms risc display fail ms risc display fail indication ghost image align slightly normal image see edms pic
394646,NCAQ,3,NCAQ:3,bs vb shaft bearing stem cut perform wot shaft bearing bs vb find steam cut need replacement initiate cr tracking
400508,NCAQ,4,NCAQ:4,cf pa b low oil cf pa b new feed pump small oil bullseye low log spec log new pump midline high pump oil bullseye midline informed crs
394520,CAQ,D,CAQ:D,packing leak fp v perform internal inspection fp v begin leak cycle valve lock open position back seat still dip approx drop per minute packing follower bottom valve need pack wet isolation
383799,CAQ,D,CAQ:D,receive dc mcc rm cooler flow low alarm receive dc mcc rm cooler flow low hp r drop alarm sw fi indicate gpm per osp sw rra cc recommend flow gpm minimum flow operability gpm no action require
397068,NCAQ,4,NCAQ:4,hp eq fan belt crack perform operator round observe fan belt hp eq crack need replace write cr notify crs
394491,CAQ,C,CAQ:C,cvb vef fail llrt per tsp cvb r performance containment vacuum breaker surveillance tsp cvb r cvb vef fail llrt due not able establish test condition pressure negative psig obtain negative requirement flow record slpm acceptance criterion cvb dual disc set suspect test equipment vacuum pump degradation notified llrt sro eoc occwetwell llrt reperforme appropriate test condition establish no indication inoperability therefore rep rege assignment cancel rep rege cancel licensing supervisor concurrence
388485,CAQ,D,CAQ:D,rx bldg stack general trouble alarm clear receive rx bldg stack general trouble alarm clear prm ris show ngd ac not valid value come several second clear no change flow temperatrue count change note
400756,NCAQ,4,NCAQ:4,axis edna met temp datum factor axis met tower temperature datum edna point factor datum appear track indicate temperature trace f correspond actual local temperature degree please update data field correct number unit discuss sm met tempa b b cr inprog approve cr move sro ops review wr write cross referenced
394614,CAQ,D,CAQ:D,cms ref cms ree find installation discrepancy per conversation fin team personnel connection cms ref electric conductor seal assembly ecsa seal body cvi r item midlock cap cvi r item find finger tight disassemble r per ips rev b conax installation manual connection compress midlock ferrule cvi r item instal torque ft lbs dia feedthrough reference cvi r per cvi r note connection ship finger tight instal per conax procedure ips per cvi r note fin team personnel also indicate similar condition also find r disassembly connection cms ree ecsas except connection e find snug tight ft lbs torque rather finger tight initiate ar cr document find condition notify eoc
393743,NCAQ,4,NCAQ:4,request removal r door r wo request removal r door r allow access rra cc clearance hang subsequent maintenance scaffolding place door not open fullly prevent access due pipe run close door
391144,NCAQ,3,NCAQ:3,acumen not provide update datum ppc parallel run restart ppc comp acumen power outage observe ppc messaging not update datum file provide ppc result ppc not get update datum acumen state since installation activity no impact ppc dm process since acumen system currently parallel run status no impact operations not reportable condition recommend computer engineering investigate restore correct configuration generate cr contacted vendor
389043,CAQ,C,CAQ:C,performance wo deficiency note performance wo trailer inspection deficiency hydrant connect bag miss additionally tool contain bag locate front left cabinet trailer informed cr repeat dnc refer cross referenced cr create action resolve either revise inventory list ensure exist inventory fully stock bldg b b trailer
392030,NCAQ,3,NCAQ:3,enhancement sop dgstby sop dgstby sop dgstby sop dgstby sop dgstby sop dgstby require start air header pressure ge psig reduce pressure ai psig see step sop dgstby sop dgstby step sop dgstby iscr evaluate approve revise dsa pcv setpoint setpoint psig new setpoint psig per discussion dg system engineer change dg standby procedure make reduce air header pressure ai psig lieu currently direct psig discuss dg system engineer procedure also enhance include step precisely control pressure example no step procedure govern maintain pressure pressure drift prescribed band not ge psig although unlikely occur procedure enhance give operator well guidance
393181,NCAQ,3,NCAQ:3,r ic stage n bottle sop scw shutdown sche wrong ic stage n bottle regulator schedule pre outage task task predecessor scw shutdown task part prep open mt mg window task inappropriately schedule day scw shutdown task
385152,CAQ,C,CAQ:C,replace dsa va rust find aproximately cup fine dry rust find rust valve rest pipe look clean wo clean pipe contact engineering evaluate
389613,NCAQ,3,NCAQ:3,radio communication use abn hazmat need clarification improve radio use abn hazmat fire brigate member security hanford fire department security hanford fire department use fire brigate channel ops normal ch cause issue communication clarification ops training fb med improve communication involved party crs sm inform
386263,NCAQ,4,NCAQ:4,b fire alarm strobes not synchronize fire alarm test today b wenatchee building discover fire alarm strobe light corridor not synchronize synchronization strobe device room field view require fire alarm code flash rate high intensity strobe light pose potential risk seizure people photosensitive epilepsy siemens pad notification appliance extender control strobe light synchronization work request write check pad ensure dip switch correct position jumper set correctly necessary pad motherboard replace fire alarm system b maintain plant electrician complete testing portion ppm no issue problem turn fp engineer maintenance troubleshoot repair replace pad note problem discover believe dip switch place dip switch restore pad reset pmt confirm strobe synchronize see wr builde pad notification appliance extender
387499,NCAQ,3,NCAQ:3,follow action org effectiveness review leadership survey datum identify opportunity perform additional follow activity intend accurately determine additional action warrant assign org effectiveness
401608,NCAQ,3,NCAQ:3,truck trailer back guardrail truck trailer carry empty cask attempt back aorw truckbay come contact temporary guardrail truck passenger side bumper wheel make contact temporary guardrail leave small dent bumper temporary guardrail not appear damage spotter position behind trailer attempt alert driver truck get close temporary guardrail driver unable stop time no danger personnel injury time spotter safe distance move vehicle not plant equipment issue put truck trailer safe position informed supervision
387884,NCAQ,4,NCAQ:4,toa flb end roll perform opertator round observe toa flb end roll informed crs write cr
400742,NCAQ,4,NCAQ:4,poor lighting alpha rhr pump room mezzanine numerous florescent light lamp flicker burn write cr inform supervisionmezzanine rhr alpha pump room
402848,NCAQ,4,NCAQ:4,cw pc impeller damage upon disassembly cw pc impeller damage identify see picture edms also note two crack blade generate cr notify sm picture send engineering
391297,NCAQ,3,NCAQ:3,ppm enhancement revise ppm provide well guidance measure main generator shaft potential ground brush current mark copy recommend change place edms tab initiate cr procedure change revision migrate maintenance programs database link question please contact maintenance services supervisor
394634,CAQ,D,CAQ:D,cvb aok need replacement mechanic stroke rear disc make adjustment cvb aok actuator find k actuator leak pistion seal actuator need replace rebuild spare notify supervisor
402061,NCAQ,4,NCAQ:4,e cb n red close light cubicle sh e cb n red close light cubicle sh check bulb good e cb n red light hp main control room nut bolt use short terminal together socket missing see photo
395633,NCAQ,4,NCAQ:4,hd vd no position indication hd vd no position indication mcr ir reopen closed adjust rxsu coding
394451,NCAQ,3,NCAQ:3,tsw hx inlet head alignement issue flange inlet head tsw hx not line not seem two hole inlet head flange pipe flange able mate suggest review engineering work perform work order contacted management
392392,CAQ,D,CAQ:D,dc pump failure start dg support osp elec dc pump failure annunciator receive dg drop dp p b b verify run pressure no abnormal condition dg take rate speed annunciator clear informed crs inititate cr trending
393241,NCAQ,3,NCAQ:3,safety concern disconnect mt hoi work forcibly mt disc hoia problem close many year work order write january replace disconnect defective vac disconnect require force unconventional method get close potential arc flash safety first staion focus area leave disconnect condition without replace due outage schedule would go maintenenance fundamentals notified maintenance liason occ work add schedule no futher action require
389541,NCAQ,3,NCAQ:3,step isp aprm could not verify performance isp aprm pmt aprm chs ec step could not confirm due aprm chs log inop part ec discuss crs step move forward procedure create cr make enhancment procedure step pmt activity confirm aprms operable step state confirm operation aprm oprm channel operable since aprm inoperable due maintenance could not confirm procedure issue general notes per ic shop no issue procedure cr document na step within procedure assignment issue cancel ar close no action
401389,CAQ,D,CAQ:D,fp p not run expect currently fp eng not perform high rpm rpm engine run satisfactory rpm range issue could several thing investigate practical suggest investigate fuel pump delivery system well timing engine could starve fuel timing could retard cause issue find rpm contact crs sm bring vendor site non intrusive evaluation vendor confident engine no issue run hour confidence run current setting recommend investigate high rate rpm issue practical
389921,CAQ,C,CAQ:C,qa five wo missing asset suite mte records qa five instance identify measure test equipment mte document use work order wo usage card not record asset suite aurecord calibration informationau require mi procedure compliance issue reduce risk no instance identify omission mte usage card primary mean track evaluate tolerance mte see edms detailed description identify deficiency maintenance programs audit au mn informed quality maintenance recommend assignment maintenance
386029,CAQ,D,CAQ:D,mte oot calcode agilent function generator model find oot adjust within spec efin eval fail flatness test mhz mhz not use oot range def write no action required none trending purpose
384382,NCAQ,3,NCAQ:3,procedure enhancement sop mt aop test response year procedure review wording several step sop mt aop test need fix every case step not clear step request performer document time period pump run full pressure time reach full pressure location procedure need fix see edms file attach procedure change
390688,NCAQ,3,NCAQ:3,miss meeting three maintenance personnel not attend pcsc committee meeting shop member include ic electrical mechanical notification make shop lead cr initiate
383675,NCAQ,3,NCAQ:3,abn instrumentation enhancement revise abn instrumentation attachment include lcs referenced spec ms psa ms psb ms psc ms psd table find page abn write cr
395591,CAQ,C,CAQ:C,dw closeout discrepancy dw closeout per sop entry dw follow deficiency step list extinguisher need remove one not one c az piece permanent metal cover insulation recover find c near msls label rwcu v two piece inslulation not attach loose top rcic v small yellow poly bag adrift c around msls inboard side could not retrieve due location review investigation determine th fire extinguisher remove drywell see doc edms
