AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
401230,NCAQ,4,NCAQ:4,bldg cwph overhead light need relamping note walkdown circ water pumphouse large overhead light not function suggest planning schedule relampe work pump house document condition cr photos edms notified electrical component manager circulate water pumphouse bldg relampe need f overhead light
392039,NCAQ,3,NCAQ:3,oi wording need clarify license activation section section aufor ro hoursau read auupdate pqd lo sro license via e tar au state ro section operator return shift day shift position license class matrixe another department confusion ilc student trainer think would clear title auinitial license activation operator return shift day shift position license class matrixe another department ausection read auwill fill form aulicense reactivation record sheetau attachment auincident advisor certification record sheetau attachment per ppm au read auwill fill form aulicense reactivation record sheetau attachment auincident advisor certification record sheetau attachment per ppm au contacted ops procedure writer scheduler
386248,NCAQ,4,NCAQ:4,deschutes sink filter water faucet leaking filter water faucet main lunch room leak drain line air gap faucet body likely clogged drain line turn water supply faucet clean water floor filtered water faucet deschutes lunchroom sink
394406,NCAQ,4,NCAQ:4,bus trip annunciator no trip breaker bus trip annunciator actuate immediately clear mcr investigation find breaker not trip no indication event cause breaker trip breaker electrician work sl bus time notified crs
402134,CAQ,C,CAQ:C,fp id exist wiring not match electrical print fp detector replacement work per wo wiring detector fp id not appear match draw drawing show detector normal configuration however detector appear different base exist wire label conduit routing not affect circuit detector function previous periodic testing prove past appear draw configuration issue notified supervision write cr utilize generate wr need investigate zone circuit determine actual wiring configuration detector area discuss engineering get find wiring detail evaluation
388994,NCAQ,4,NCAQ:4,contamination find outside rwcu hold pump rm try make entry rw rwcu hold pump room housekeep hp technician notice water floor spray water come inside room source rwcu pa smears reveal k dpmcm hp technician contact rwcr situation inform go post walk way infront lhra accordian gate contaminated area dry mop head put place keep water inside newly post contaminated area hp supervision also inform rw rwcu hold pump room survey
389002,NCAQ,4,NCAQ:4,cond v throttle position rwcu demin backwash first backwash rwcu dma step supstep l cond va stay throttled position minuite fill wash step water flow verify gpm suppose vary gpm valve fully open subsequent substep second backwash demin proper operation observe prior document problem ar informed mcr initate ar
401655,CAQ,D,CAQ:D,sfs cp isfsi tms yellow alarm ambient temperature sfs cp isfsi tms yellow alarm ambient temperature bldg room temperature
393557,NCAQ,4,NCAQ:4,man control room receive notification man
389350,NCAQ,3,NCAQ:3,factory refurbish breaker ar cb p fail bench test wo configure factory refurbish breaker fail bench test jan require return factory repair system engineer contact vendor troubleshoot recommendation hear symptom vendor recommend return repair third factory refurbish breaker two month fail bench testing three r pre outage task breaker utc cat id pre outage task not complete schedule contacted engineering vendor rw breaker shop
389347,NCAQ,3,NCAQ:3,internet unavailable wsa issue result internet become unavailable site troubleshooting result wsa reboot internet become available upon restart no action require not reportable cfr swp csw troubleshooting result wsa reboot internet become available upon restart no action require tracking purpose
393006,NCAQ,3,NCAQ:3,bent piping stream v perform oil sample per wo tk craft notice au piping stream valve bent believe force need hold au pipe twist cap obtain oil sample recommend evaluate increase size pipe flange au change valve ball valve sampling no operational impact currently au piping break operation oil would leak no way stop see picture edms generate cr documentation evaluation upgrade complete outage bend edms picture no impact piping integrity recommend two wrench use remove pipe cap one pipe immediately adjacent cap one cap
401238,NCAQ,4,NCAQ:4,fp v sgt packing leak fp v sgt rx found leak packing approx drop per minute substantial amount water floor result fp v sgt also leak slightly valve packings tightened enough stop leaks rx
398363,NCAQ,3,NCAQ:3,procedure enhancement osp fpc ist q please remove step declare fpc pa b inop operable not tech spec write cr discuss aom wc
388459,NCAQ,4,NCAQ:4,late esom entry maintenance ic tech return pt hour early schedule esom not update reflect early start time electrician leave work hour wrong electrician time update mistake cause work without time enter esom esom update correct hour no violation occur correct time add esom
389995,NCAQ,4,NCAQ:4,no ops rep meeting no ops rep today usual rep training back come late not realize conflict coach excellence
390431,NCAQ,4,NCAQ:4,mt elev brake not disengage faults twice one shift aubrake not disengageau fault come elevator stick rw ao button push rw ao light come go second elevator didnaot move elevator return service press system fault reset pushbutton control panel elevator machine shop end shift fault come elevator stick rw ao reset pushbutton press informed mcrrw
393222,NCAQ,4,NCAQ:4,fdr pb low discharge pressure sump pump sump fdr pb psig discharge pressure fdr pa psig high rad area operation fix shutdown see relate ar cr level switch control pump
392132,CAQ,D,CAQ:D,hp panel gg terminal crimp performance wo crimp terminal gg panel side find insulation not inside crimp ring lug per discuss supervision continue inspection wire appear function correctly write cr wr document hp mcr
386308,NCAQ,4,NCAQ:4,test gap annunciator not sound horn test annunciator gap pannel horn not sound expect informed mcr initiate ar
385953,NCAQ,3,NCAQ:3,redesign method secure fdr ft calibration current method calibrate fdr ft use wood block secure ft plate see isp fdr edr x attachment difficult get proper alignment safely secure transmitter place change secure method store calibration weight set tool box see webb design idea would quicker safe minimize possibility drop transmitter reduce dose change method would require update procedure attachment write ar
398877,NCAQ,4,NCAQ:4,receive p h wtr chem trouble alarm ht lallev stat low hydrogen tank level low alarm delivery schedule
386956,NCAQ,3,NCAQ:3,evaluate enhancement cda troubleshooting review process identify potential cyber attack critical digital assets identify opportunity increase awareness alignment cyber security key department e g operations maintenance security licensing could incorporate learning internal oe industry benchmarking procedure review en practice around regulatory program e g emergency preparedness security etc initiate industry bencharmke nei cyber security taskforce peers provide interim awareness communication operation crew initiate
397716,NCAQ,4,NCAQ:4,degraded conduit cp tb anodes dw perform work wo concrete pad replacement discover conduit run pad anode panel degraded one conduit large hole rust another conduit break rest rusted see photo edms contacted supervisor wwm planner resolve initiate cr
383588,NCAQ,2,NCAQ:2,potential clearance tagging violation perform pack consolodation rcic v wo work group decide need remove pack gland follower remove carbon bushing upon rcic keep fill pressure approx psi displace valve packing approximately gallon water rcic room water room verify free contamination backseated valve manually stop leak stop work inform occ mcr performed initial investigation take statement hold stand onsite maintenance personel engineering personel occ staff general notes write statement load edms ar risk level medium due potential injury craft cause clear event investigation conduct follow cause identify craft supervisor not use hu tool plan change field rx
388454,NCAQ,4,NCAQ:4,cms reb connectors need repair performance wo disconnect high voltage cable discover bnc connector loose spin housing need repair stop work contacted supervision supervisor come work location determine connector repair continue informed crs back wo time get work instruction repair connectors rx
396121,NCAQ,3,NCAQ:3,ec place plant high risk scenario ec remove closing air line ar v place gag valve maintain valve open due ar v single point vulnerability cause plant transient wo remove remain air supply line opening side valve leave gag single point maintain ar v open removal air supply line perform line action place plant back single point vulnerability solely rely gag prevent plant transient ppm rank installation gag high risk activity gag instal valve operating system would result plant trip transient gag fail prevent motion activity one focus area aurisk management core businessau proper action give leave plant high risk activity life plant recommend revise ec remove internal valve flange body remove chance another transient due ar v speak work management component manager write cr
397848,NCAQ,4,NCAQ:4,rwcr small article monitor need attention sam small article monitor radwaste control room display monitor start flash time chime follow count whether display clean alarm start flash chiming not normal sam still pass functional check functional leave service possible short wiring electrical hp eq initiated cr wr notified supervision rwcr sam hp eq
388463,NCAQ,4,NCAQ:4,cas cb low oil level standby cas cb low oil level compressor standby inform cr
394824,NCAQ,4,NCAQ:4,door latch break not close fire door service building door not close way due faulty door latch fire door locate service bldg level write cr wrservice building
402489,NCAQ,3,NCAQ:3,ppm need clarity part report procedure technical assessments support reportability reportability evaluations not clearly state whether part evaluation reporting necessary supplier already issue part report basic component interest lack detail lead confusion use procedure enhancement consider
387743,NCAQ,4,NCAQ:4,camara tb not function remote monitoring camera tb not work inform mcrtb
393518,NCAQ,4,NCAQ:4,tsw leakage past hxa isolation hang hxa r wo equipment operator report excessive flow hxa vent valve tsw va note time give allow residual tsw pressure release double valve isolation provide tsw side hx via tsw va b recommend evaluate additional isolation would provide adequate condition hxa inspection tsw va close stop water notification op production center document cr
388317,NCAQ,3,NCAQ:3,clearance order no closure mechanism review clearance order great one year old identify wr wo c hv vh closed no closure mechanism co currently exist generate wr cr
385387,CAQ,C,CAQ:C,cameron cib lefm checkplus coherent snr uncertainty cameron lefm oem issue customer information bulletin r cibr attach edms lefm impact coherent noise cib discuss treatment coherent noise system recommend action base certain criterion no immediate impact feedwater flow measurement perform lefm due issue describe cib hence no core thermal power measurement impact cr initiate drive action capture additional lefm datum review cameron address possible long term concern arise cib background coherent noise signal noise frequency transducer pulse use lefmaos ultrasonic measurement coherent noise time indistinguishable transducer pulse hence great system impact not average multiple sample plantaos lefm uncertainty analysis cameron report er rev document cvi dcr treat effect coherent noise across two feedwater loop randomly not systematically certain condition treatment may not valid specifically coherent signal noise ratio less accord cib lefm system would require reevaluation e condition effect coherent noise across two feedwater loop treat systematically consult lefm vendor last time coherent signal noise ratio measure r wo result discuss vendor vendor clarify since columbiaaos average coherent signal noise ratio recommendation cib not applicable due current performance reevaluation system not require discuss supervisor sm
394149,CAQ,D,CAQ:D,qa fp piping temporary hanger installed qa quality auditor walkdown turbine build temporary hanger instal fire protection sprinkler pipe aux boiler room overhead next column g refer picture edms appear temporary hanger instal long time permanent hanger instal upstream downstream hanger correct scaffold remove per work order task sc remove scaffold tsw piping aux blr rm schedule initiated cr informed fp engineer fire marshall via email g
399141,NCAQ,4,NCAQ:4,cas fa leak minor leak cas fa operability cas system not jeopardy see attach video informed mcr
392428,NCAQ,3,NCAQ:3,procedure editorial change request procedure editorial change request sop cfd bw pc recent change include step erroneously give drum timer step pics edms email procedure group request ar trackingprocedure change
396623,NCAQ,4,NCAQ:4,toa flb end roll toa flb eor please replace filter medium notified supervisor tg e
395349,NCAQ,3,NCAQ:3,sop cond fill error valve epn step incorrectly refer cond va refer rfw va step incorrectly refer cond vb refer rfw vb write cr
386440,NCAQ,3,NCAQ:3,kv ct trouble alarm light mcr kv ct trouble alarm recieve mcr sel set ct trouble ph b sel set ct trouble ph b alarming flash acknowledged alram go flash solid per mcr direction press reset clear opds rly se opds rly se b phs alarm open ct alarm light not reset entered room noted alarm acknowledge alarm reset per mcr direction informed mcr current status
399624,NCAQ,4,NCAQ:4,esoms application unavailable esom application unavaiilable disabled verbose log esom web service delete log file restore normal application functionality
386120,NCAQ,3,NCAQ:3,spare rechargeable radio battery miss fb stn one spare rechargeable radio battery miss need replace soon possible fire brigade station biulde turn cause monthly fire brigade package fall minimum number rechargeable battery need available notify rp supervision
391968,NCAQ,4,NCAQ:4,srd set point change not document correctly conduct sa identify rwp srd set point temporary change document use ppm since least one instance set point change document esom log rather rwp log prescribe procedure notified rp supervision
395792,NCAQ,3,NCAQ:3,ppm need enhancement page note step state sjae not service hogger pump remove service not entirely correct state sjae sample not take ar pa ar pb remove service sjae system service pump still quite sjae system place service operation turn pump not get right away sometimes remove hogger pump service sjae sample valid notified chemistry supervision procedure sponsor
388516,NCAQ,4,NCAQ:4,og rfc compressor p low spec og rfc compressor p suction discharge pressure unit run low spec
394781,NCAQ,4,NCAQ:4,leaking regulator hd lcva regulator require replacement due leak intiated cr discuss issue aov program manager
400702,NCAQ,4,NCAQ:4,e vm dps find low voltage perform operator round observe bus voltage e vm dps read v minimum voltage log require v maximum voltage v suspect battery charger output breaker e cb c cb trip would make another trip river confirm breaker position see also ar wr ar wr informed crs write ar
387233,NCAQ,3,NCAQ:3,ar resolution inadaquate ar wriiten document ht tsa c ht tsa l list asset suite reg guide instrumentation resolution ar close ar state heatrace not require meet reg guide per ec rev however epns asset suite still say reg guide action engeneere update requirement screen ht tsa c ht tsa l need remove reg guide code legacy administrative issue write cr
400547,NCAQ,4,NCAQ:4,multiple issue fp sys p attempt restore fp sys p maintenance wr multiple issue discover first alarm not clear control room fcp apparently know not document exist wr prior lift clearance second air compressor not run air pressure indicator peg high gt oz header depressurize pressure switch mechanically agitate compressor start also water come thread gage connection indicate overrange result system pressurize mean check valve fp v p leak need replace fp v p fp pi p calibrate replace fp ps p also original problem cause alarm still appear exist closed fp v isolate therefore stop compressor write caution clearance c fp sys p config control asd bldg
400263,NCAQ,3,NCAQ:3,remove e dp sf long range outage plan currently e dp sf include long range outage plan component remove maintenance perform online cross reference sms ar change pm attributes panel notify site pm coordinator cr close base cross reference sms ar
387484,CAQ,C,CAQ:C,pit find shell rhr hxa perform leave inspection rhr hxa per wo several pit see inner surface shell heat exchanger several pit depth measurement take range pit depth au au nominal thickness shell show code data report au au recommend action nde ut shell outside map pit determine remain wall thickness location respect measure adjacent wall thickness talk eoc system engineer
383668,CAQ,C,CAQ:C,abn rrc loss not revise ec mur abn rrc loss not update ec measurement uncertainty recapture mur power uprate attachment single loop power flow map attachment single loop core flow drive flow correlation not current recommend refer sop rrc singleloop attachment correct operating restriction single loop reviewed abn rrc loss sop rrc singleloop no error power flow identify
392860,NCAQ,4,NCAQ:4,e disccabr disconnect not close e disccabr spare disconnect use temporary power mt hoic r see wo disconnect would not close several attempt perform sop elec bop temppower step check phase rotation recommend maintenance lube disconnect
400708,NCAQ,3,NCAQ:3,evaluate add section sop dg dsa compressor start performance pmt dsa cc wo require ops start compressor use sop dg dsa no applicable section start dsa compressor order accomplish task non conditional step require n ad sm concurrence sop dg dsa need evaluate add section event post maintenance testing reason
383721,NCAQ,4,NCAQ:4,wra ris flow rate wra ris flow rate not control setpoint notify supervision initiate cr wrwra ris rw
384442,NCAQ,3,NCAQ:3,prm dpt auequalizerau tag change prm cab rao equalizer valve tag prm dpt not read correctly per work instruction ppm step instruct open equalizer valve current tag read auinst bypass valveau stop notify supervision initiate cr wr create new label prm cab v inst equalizer valve rx general notes procedure change assignment add maint procedure revision data base link data base add edms ar no action require
393909,NCAQ,4,NCAQ:4,e rlyn arching issue document cr e rlyn arch ground fault event operation transfer e sl e sm attempt isolate ground e rlyn start arch relay arch inside relay look relay shop ensure still reliable informed relay supervisor informed occ
400916,NCAQ,3,NCAQ:3,wo plan invalid barrier impairment wo reference bi close bi previous performance surveillance no new bi prepare work wrote approve bi allow work continue
394922,NCAQ,4,NCAQ:4,tsp dg loca b rhr pb breaker closure timing morning perform step tsp dg loca b accord histogram datum per sop computer ops dg shut time rhr pb breaker closure time difference second day shift come review datum compare datum edna trend data state time second attach datum cr specification per attachment histogram datum per procedure unsat cr create document unsat test computer engineering contact note kpeters upload general note enw cgshs point equivalent mcr cgs point see iod detail surveillance require sub second resolution meet criterion current pre build datum plot sample second sps data rate high speed datum stream require ensure precise calculation timing mcr cgs x equivalent enw cgshs x mcr cgs x equivalent enw cgshs x enw cgshs high speed sps datum stream associate datum enw cgs mcr cgs datum surveillance take enw cgshs corporate net
387204,NCAQ,4,NCAQ:4,cw cta access drive miss cement expose rebar cw cta access drive miss cement expose rebar spalling please evaluate repair necessary preserve columbias asset please see attach picture cr wr per review photo attach edms ar cr reinforce concrete degradation not structurally impact cw cta cool tower indicate ar cr degradation access drive slab e outside outer perimeter cool tower structure appear insufficient concrete cover reinforcement access drive slab provide protect encased rebar degradation original construction issue lead concrete rebar degradation note ar cr
402123,NCAQ,4,NCAQ:4,deh ac alarm check deh ac unit turbine building two alarm fail modes high control alarm currently supervision notify cr wr generatedcturbine deh ac unit
394923,NCAQ,3,NCAQ:3,new rev need revision new revision add dsa v b lock valve checklist valve operate every shift blow accumulator sometimes time shift compensatory action time day valve need remove contacted operations manager operation procedure writer
392575,CAQ,D,CAQ:D,nrc e ir miss latch walkdown sw pumphouse report hinge electrical box cover pra rms fna e ir miss screw latch upper right latch miss remain latch instal least hand tight investigate verify remain latch least hand tight check remain box irs locate sw pumphouse
397567,NCAQ,4,NCAQ:4,reactor iodine dose equivalent elevated trend reactor sample iodine dose equivalent collect indicate increase trend last sample recent value e uci g low value e uci g tech spec limit e uci g increase trend one indication degrade nuclear fuel health review fuel health indicator not show negative trend offgas pretreatment monitor trend steady flat offgas isotopic analysis perform not indicate change previous value recommend category trend review analytical parameter verify correct result observe radiation monitor trend review offgas isotopic result determine indication fuel leakage discuss fuels engineering informed chemistry supervision management
385174,CAQ,C,CAQ:C,ld monaabb terminal board ref temp difference upon system engineering walkdown ld mona show high terminal board reference temperature ld monb b f difference consistent input status isp ld isp ld last performance complete sat test range trip reset te associate ld mon cvi omm state terminal board reference temperatures use determine value ambient channel low leg te attach terminal board no self test fault present ld mon known issue ld te work r ld monb initiate cr track issue not impact function consult vendor base vendor feedback initiate additional action close issue documentation request non caq seeic wr generate need picture attach edms notified sm supervisorhp hp main control room
389971,NCAQ,3,NCAQ:3,abn rcc procedure change abn rcc section reword consistent note start section change read partial loss rcc cool capability occur vs loss rcc flow clarify use section loss flow loss cool like degrade tsw flow identify cycle training
387634,NCAQ,3,NCAQ:3,state fm facility emergency generator fuel test question state fire marshal review emergency diesel fuel testing procedure find deficient nfpa criterion annually test fuel astm standard specification diesel fuel oil procedure nonsafety related diesel fuel test indicate two criterion use viscosity water sediment percentage determine acceptability procedure reference astm need determine fuel test include necessary parameter current astm recommend ar assign ar tefp chemistry provide comparison current test method astm method four facility emergency diesel generators must follow nfpa criterion columbia deschutes bldg kootenai b enoc apel building mpf building four tank currently test per ppm
395955,NCAQ,4,NCAQ:4,rfw pa pulse input card fault rfw pa single cpu rfw pa indicate pulse input card fault indicate single cpu main control room alarm currently pi tr pi error pi tr duelmode rfw pa appear still respond expect write outage ar cr write cr informed crs
386693,CAQ,D,CAQ:D,level filing error tsc document control personnel misfile level procedure within tsc error catch performance weekly audit level procedure file correct place procedure remove replaced supervision notified cr issued
386577,NCAQ,4,NCAQ:4,mte reject calcode biddle dlro model not use calibration cycle rejected no longer need def write no action required none trending purpose
383497,NCAQ,3,NCAQ:3,ep copiers unable scan email new canon copiers instal ep unable scan email new copiers configure different port better secure scan email function whoever firewall change not take consideration allow port medium risk ccb process initiate make change ep firewall allow traffic rfc infrastructure cyber team work resolution
400972,NCAQ,3,NCAQ:3,mid cycle assessment lf open track overall assessment teamaos review associate wano lf leadership fundamentals afi corrective action align afi closure effectiveness review identify afi open track informed station leadership team initiate cr cr associate action track original ar lf ar
398122,NCAQ,4,NCAQ:4,low glycol resistivity asd b asd glycol resistivity observe spec channel b approach min spec recommend change filter informed mcr generate ar wr
398080,NCAQ,4,NCAQ:4,increase potential potable water contamination idc due decommissioning industrial development complex many building recently tear result large number audead legsau fire potable water system potable water piping come fire water system audead legsau increase possibility contamination potable water system concern building water service demolition schedule near future continue create audead legsau water system directly increase potential contamination water system currently test monthly no significant issue find recommend instal separate potable water service pump house building schedule remain columbiaaos cross tie demolition complete separate fire water dead leg potable water loop cr water operator notify facilities manager notify flush dead leg
396998,NCAQ,4,NCAQ:4,htp fp ckt f low temp low temp bulb flash circuit f htp fp ambient air temperature f informed mcrt htp fp ckt f work progress per wo feedback provide ops
388567,CAQ,C,CAQ:C,helb door evaluation door indentifie helb barrier ppm rev need evaluate comp action current process not allow impair door without engineering input need occur time cumbersome activity may actually prevent action require control plant additionaly may lead inoperability essential equipment enter short duration lco due location door conservativly identife helb barrier not least risk option plant capable remove need define comp action reference time
399097,NCAQ,4,NCAQ:4,nrc swph building exterior light exterior lighting swph normal access door equipment hatch lights fixture need relampe service water pump house exterior light normal acce door equipment hatch
391885,NCAQ,4,NCAQ:4,rfw vbia xs te green min rpm lead not light rfw vbia xs te green min rpm lead not light compare rfw vbib xs te indication comparable informed crs sm write cr wr
402647,NCAQ,4,NCAQ:4,wo pcv performance wo pcv adjustment several issue find system prevent reasonable adjustment pcv pcv find closed position pressure indication pi range psi hs rv would lift bleed pressure build back lift indicate pcv likely leak not seat fully additionally range spring actuator rate rv set point also pi isolation valve leak need replace pcv historically not work design reference history work valve itaos possible pcv oversized contribute valve control issue supervision notify valve engineer notify cr write take action recomend replace acctuator range spring not overlap relief valve setpoint need engineering support recomend check plug seat pc steam cut leak recomend replace pi isolation valve ar type eval needed main corridor
388457,NCAQ,4,NCAQ:4,appw revision include form not applicable revision create appw include form poc review criteria poc review not applicable revision cause issue determine fix individual procedure revision affect issue notify form require procedure revision complete list poc review requirement list swp irp supervision notify cause determine fix cr write
399760,NCAQ,4,NCAQ:4,radwaste shipping software issue delay turb vlv shipping radwaste shipping software issue ref cr delay scheduled shipment turbine valve refurbishment refurbishment fund fy currently not jeopardy assume valve ship end october recommend trend issue discuss radwaste shipper determine resolution date contacted warehouse reschedule delivery truck
400296,NCAQ,3,NCAQ:3,esom station wrong unit seq sta rcc hx inlet temp cro shiftly log psig unit correct unit degree fahrenheit
394829,NCAQ,4,NCAQ:4,sump suspect oil sump suspect oil fd rms p take sump get pump barrel sample chemistry potentially cause recent high toc issue edr fdr rms take
397785,NCAQ,4,NCAQ:4,f hi dp polisher f high dp alarm recieve transfer fo tka fo tk dg testing dp dpis read transfer stop transfer recieve crs permission finish transfer
392077,NCAQ,3,NCAQ:3,certain special character lead login issue esom esom well web base application use ldap user authorization authentication errror certain special character present user password example include though list not inclusive open case vendor abb check application issue find syntempo also issue
393472,CAQ,D,CAQ:D,mte reject calcode fluke current dc ac current clamp model passed calibration need replace new one purchase def write no action required none trending purpose
386039,CAQ,D,CAQ:D,rad material receipt issue receipt inspection receipt inspection badger testing equipment site vendor several issue identify hp technician perform ppm receipt radioactive material no regulatory limit describe ppm exceed drum contain source control accordance site procedure gallon drum contain cf neutron source yellow iii shipping label transport index number label base receipt survey gamma neutron radiation transport index number label contrary cfr g shipping paper also incorrect transport index number contrary cfr error perform consignor shipment review shipping paperwork provide consignor note radiological survey include paperwork document gamma radiation dose rate neutron radiation dose rate not document survey consignor fail include contribution neutron radiation source preparation shipment paperwork label rp supervision notify radiological control drum box establish accordance cfr site procedure
393334,NCAQ,4,NCAQ:4,deh lvdt gvb signal deviation signal deh lvdt gvb backup lvdt main turbine governor valve ms v gv note intermittently deviate redundant pair deh lvdt gva prior shutdown visual inspection two lvdts perform main turbine system engineer note b core rod slightly bent lvdts appear misalign recommend replace gv lvdts new part ms v gv overhaul instead reinstall old one check gv lvdt connection see edms photo edna plot governor valve position discuss main turbine system engineer informed eoc
385282,NCAQ,3,NCAQ:3,dg rms dg vrs procedure impact ec disable manual mode dg rms dg vrs remove handle swicth switch still list sop dgstby lineup verification switch remove lineup dg swicth function remove follow perfomance similar ec dg note write sop dgstby perform state manual mode disable swicth handle remove cr initiate correct procedure proc already exist track update operations procedures include ppm sop dgstby affect ec malt per proc progress notes ppm sop dgstby rev submit appear proc errantly take complete
387064,CAQ,D,CAQ:D,unable perform channel check ms rvb due ms tr no longer display ar main control room unable perform channel check tailpipe temperature monitor instrument affected srv ms rvb require per lcs b ms rvb indicate intermediate since load reject scram may daily verification tailpipe temperature use per lcs sheet lcsms rvb since unable verify tailpipe temperature next lcs action write cr already complete previously due inability comply lcs b require closed position indication ms rvb restore within day informed shift manager write cr previous cr work request repair ms tr
386772,CAQ,D,CAQ:D,fp v hard operate working wo fouond fp v operate hard amount force cycle valve excessive valve rb standpipe supply piv essential valve return open position
393531,CAQ,D,CAQ:D,mte oot calcode sierra flowmeter mdoel hovi vht find oot adjust within specs efin eval device parameter accidently change configuration value read would significantly user would identify issue correct device within calibration limit no plant impact def write no action required none trending purpose
387800,NCAQ,3,NCAQ:3,ms pib list wrong location ppm step attachment ppm manual core heat balance list location ms pib hp location ms pib actually hp board b recommend severity level reactor engineering procedure sponsor update procedure
396001,CAQ,D,CAQ:D,dg dc fuel pump failure alarm receive dg start start dg osp elec recieive dc fuel pump failure alarm dg verify dc fuel pump run pressure indicate psi alarm setpoint psi unable determine psb b source alarm dg place rate fuel pump pressure indicate psi psi please investigate also ref cr wr informed crs sm
400135,NCAQ,3,NCAQ:3,ppm operator aids inaccurate need update operator aid supersede january ppm attachment still list superseded despite fact two procedural revision implement since please fix see edms
386696,CAQ,C,CAQ:C,need revise miss information need revise miss information add markup information edms
384321,NCAQ,3,NCAQ:3,rfw vmp rack appear not work properly report electrician rfw vmp rack not work properly engineering walk confirm several card show zero value no indication light card show value no indication light turbine pump thrust card approximately mil respectively power supply show three green indication light observe indication light card flash approximately every second rfw parameter normal time recommendation knowledgeable c technician bently nevada system troubleshoot diagnose issue vibration engineer perform walkdown rfw vmp rack record observation spreadsheet uploaded edms discuss need ic tech resource ic fin supervisor ic shop manager discuss issue system engineer notify main control room
392072,NCAQ,3,NCAQ:3,order part miss relay clean building make room part find fisher e p miss relay unable use condition mr wo return say e p warehouse
395939,NCAQ,4,NCAQ:4,og lica b struggle control og lica b struggle maintain level offgas condenser see video informed mcr requested ic backfill instrument
395344,NCAQ,4,NCAQ:4,cond fica read erratic cond fqa cond fica read gallon no flow step change stay way second minute sister instrument cond fqa fault code cond dma cond dma first demin place service outage place service cond v close cfd bypass cond fica step change gpm gpm p cell may need vent system pressurize isolate p cell blow line minute may clear
385994,NCAQ,4,NCAQ:4,rd qtr security training roll rd quarter security training consist tactical course qualifications table top drills adversary team training first attempt pass rate tactical course student fail first attempt successfully pass second attempt table top drills adversary team training meet associate requirement cr trend purpose student feedback forms mot review end cycle report complete cr submit trending
402473,NCAQ,3,NCAQ:3,nrc identified question regard work order nrc resident call enquire two work order task work order task not contain sop note wo previous work order task review ensure sufficient information detail contain per station requirement process recommend ops support discuss concern operations reg affairs management
390031,NCAQ,4,NCAQ:4,employee lanyard break badge lose ia report work morning green badge employee discover access badge another item miss lanyard believe lose perform snow removal activity near end prior day lost badge report access authorization badge place hold new badge issue employee department manager notify cr generate tracking trend purpose recommend assign cr ar facil cat cr find inprog move approve status
399314,NCAQ,3,NCAQ:3,planning eng pmtaos use need detail pmtaos use testing ac motors controls generators need detail wo instruction currently instruction step use generic statement perform pmt testing per record pmt e many step pmt e not apply step add supervisor verify result acceptable general statement leave pmt requirement supervisor happen direct task craft supervisor not determine pmt acceptable criterion pmtaos pmt acceptance criterion determine prior scheduled work start also ops not adequately review scope work determine day work perform example wo fpc acc fpc p b test inspect starter disc disassemble reassemble believe pmt disc position no voltage load side voltage position since wire determe rotation check ensure wire not roll perform equipment rotation check process indication wo old propose new instruction add edms
386899,CAQ,D,CAQ:D,rps rly kd noisy rps rly kd noisy compare adjacent relay noise cyclic nature occur multiple time per second rps ply kd energize normally no visible movement relay contact temperature roughly relay adjacent failure relay unlikely occur immediate future informed crs operator look listen rps rly kd
398299,CAQ,C,CAQ:C,shift technical advisor initial training gap shift technical advisor qualification staa not simulator training evaluation require part initial qualification not satisfy requirement acad guidelines training qualification shift technical advisors acad section require evaluation simulator focus sta role responsibility prior final qualification addition fsar state sta initial training program normally include aucompletion sro replacement operator training program equivalentau staa qualification directory meet requirement sro level examination requirement initial requalification training simulator training examination requirement add tdi shift technical advisor incident advisor sta ia program would provide comprehensive qualification review ansi determine no sta specific requirement list identify gap would not affect qualification currently qualified sta notified operations training licensing management
384656,NCAQ,4,NCAQ:4,mte reject calcode biddle megger model bmd passed calibraiton reject due battery not hold charge replace still not hold charge def write no action required none trending purpose
394158,CAQ,D,CAQ:D,find time e rly b perform esp rlybb wo find time e rly b tolerance second time outside set range second not outside tech spec range second adjust relay back set range per step esp rlybb left time second notified operation notify supervisor adjust relay back tolerance write cr
383867,NCAQ,4,NCAQ:4,poor lighting conditions exist specifically mcb ba room perform take informed mcrr
385477,NCAQ,3,NCAQ:3,procedure enhancement need esp boa f enhancement need esp ba f end procedure require battery place equalize charge completion discharge test data sheet also require float charge battery equalize additionally surveillance require sign system engineer prior close surveillance step make difficuslt close surveillance associate work order generate cr document need action contacted electrical component manager
395777,NCAQ,4,NCAQ:4,tsc janitor closet hot water valve break tsc janitor closet hot water valve break not shut completely suspect internal damage recommend replacement hot water valve janitor sink osc tsc isolated valve upstream hot water valve screwdriver informed janitor supervisorosc tsc janitor closet sink hot water valve elev
387013,NCAQ,4,NCAQ:4,light deschutes parking lot light deschutes building pec parking lot combine freeze fog slick condition safety issue contacted facilities comm eng manager light appear come already fully dark parking lot lights deschutes parking lot
393693,CAQ,C,CAQ:C,rhr v llrt test exceed admin limit performed local leak rate testing llrt utilize graftel high flow test cart per wo measure gpm value exceed admin limit gpm within tech spec number gpm test perform r measure gpm change r r gpm degradation r r within normal range expect change give experience unplanned shutdown current trend show value remain within limit cycle base trend recommend rhr v repair r align divisional outage schedule lube inspect per wo perform prior llrt testing acceptable preconditioning not perform intent bias test result normal maintenance activity preconditioning normally not perform prior llrt notifed shift manager discuss engineering eoc occ
385526,NCAQ,4,NCAQ:4,wano evaluation ai no gfci eberline pump place wano walkdown following issue identify no gfci eberline pump place cart gfci cart not attach anything cr work request generate correcttg column
399889,NCAQ,4,NCAQ:4,ht h sr trouble light lit ht htp ptm trouble light find light round call mcr follow arp h analyzer heat trace trouble sample line temperature sr indicate f ht htp ptm ht ts sr panel write reference ar wr notify mcr
394622,NCAQ,4,NCAQ:4,hand injury dw individual receive hand injury dw individual frisk send occupational health notify applicable supervisor leave message industrial safety notify occupational health
402029,NCAQ,3,NCAQ:3,sop computer ops osp elec instruction establish real time plot sop computer ops no longer work establish plot require osp elec program could not access datum require point additionally osp elec step require establish plot three point real time plot surveillance file set two point initiate cr
390274,NCAQ,3,NCAQ:3,incorrect torque disassembly requirement wo wo step disassemble level transmitter upon reassembly torque cage cage head bolt ft lb arm flange torque tube flange ft lbs torque different manufacturer recommendation ref craos previously write capture need change also disassembly not require discuss planner make necessary change reflect current wo wo perform correct work step torque value cr generate documentation update associate woaos reflect necessary requirement
385820,NCAQ,4,NCAQ:4,pwc p degrade pwc p find air bind two day row multiple time recently need look possibly work pump naocl pump potable water system contacted supervision specialist
392594,NCAQ,4,NCAQ:4,unauthorized entry airlock door inside rca work group process airlock door inside rca first person present badge proceed airlock second person also present badge card reader fail acknowledge green light entry unauthorized person area check access card not activate system security come escort individual area provide coach individual williams plant services
391873,NCAQ,4,NCAQ:4,external dmz system unavailable external dmz system unavailable due network maintenance tec datum center dc tec system unavailable pm pm system affect include horizon view remote access exchange outlook web access outgoing smtp email www peoplesoft career recommend non caq notified duty officer verified physical link verify route table
388136,NCAQ,3,NCAQ:3,dataglance not make log entry set task work dataglance automatic log entry esom not occur wo worte cr
392548,CAQ,D,CAQ:D,e b b specific gravity low discharge test perform step esp bb b measure battery cell specific gravity not every cell ge specific gravity average lt notified crs shift manager craft spervisor notify work request generate place e b b equalize
398502,NCAQ,4,NCAQ:4,tdas signal x dg kw output degrade tdas signal point x read less half expect value noisy incorrect noisy signal impact ability trend dg performance specifically governor control parallel grid condition document seperate time past not resolve reference cr issue investigate repair allow proper monitoring trending investigation future dg issue
387469,NCAQ,3,NCAQ:3,change require surveillance authorization order fully capitalize efficiency gain dataglance application suite several change method processing work order perform change outline document attach edms include follow remove requirement operation status work ewp authorize work order task control room communication change work order surveillance comm remove crs sm signature requirement authorize surveillance work order task revise ppm remove requirement sro change status surveillance work order authorize requirement obtain verbal permission crs designee still remain effect revise ppm allow use work order audit document attach ewp record surveillance perform electronically revise surveillance remove authorization signature include note perform electronically signature capture use audit information
392066,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot adjust within specs neither use calibration cycle calcode fluke temp probe model pk new sensor replace break one set def write calcode ashcroft sensor model hqs psig def write no action required none trending purpose
394324,NCAQ,4,NCAQ:4,inverter alarm low ac output voltage wither inverter manual bypass swap power follow alarm present manual bypass bypass low ac output voltage light ups trouble low ac output voltage illuminate alarm check mimic bus show proper ac output voltage alarms reset leave bypass alarm ups trouble informed mcr initiate ar alarm inverter response expect condition system restore sl cross connect sm outage no additional action require
388978,NCAQ,3,NCAQ:3,ispm clarification recommend implementation wo ultrasonic flow measurement rwcu system delta flow ts question come regard coat rwcu piping potentially contain lead design spec aed spca state lead paint not use nsss system ispm not specifically call utilize design basis information satisfy determination lead contain within coating recommend evaluation acceptability use design basis information satisfy intent ispm enhance procedure necessary reference ar cr time design basis document not adequate determine lead contain material ispm not require clarification
400694,NCAQ,4,NCAQ:4,simulator thor abort thor abort occur ep drill simulator reset within minute no data lose sr create troubleshoot issue immediately backktracke minute reset no issue sr create troubleshoot issue
401465,NCAQ,3,NCAQ:3,possible wobble tmu pb shaft system walkdown slight wobble notice pump shaft tmu pb wobble appear minor magnitude difficult discern naked eye see video edms recommend acquire additional vibration reading ensure vibration within acceptable range tmu pb bear temperature current draw within anticipate range tmu pb discharge pressure baseline vibration datum acquire find within acceptable range discuss component engineering supervisor
390821,CAQ,C,CAQ:C,qa attachment wo not complete qa qc closeout review wot rhr pa quality control identify require attachment not fill torque table not fill reconnection lead swapping phase cti form also not fill qc supervisor level iii review documentation make splice checklist work order step determine qc hold point work perform intend documentation issue base fact splice checklist sic sign twice torque verification write note signature no effect plant equipment issue recommend sl c oqapd ai procedures electrical maintenance determine action need create documentation andor document justification no action notified quality services supervisor quality control level iii electrical maintenance component manager
389543,NCAQ,4,NCAQ:4,tg p gas suspect leakage p gas bank tg southwest suspect excessive leakage p gas bank supply gas main control room argos whole body contamination monitor also supply mcr cm contamination monitor p gas bank leak approximately pound per day excessive compare normal operation notified hp lead initiate cr wr esom log entry tg southwest p gas bank
394033,NCAQ,4,NCAQ:4,r oversight high risk work plan development execution high risk work plan brief rhr vc question raise fact fabricated plate system closure bolt hole design fabricate valve bolt bonnet issue raise pertain possibility one stuck bolt not match current pattern drill fabricated plate plan not write accommodate stud may stick outside bolt pattern plate fabricate contingency issue discuss briefing later bring occ path forward decide remove nut bolt leave match plate pattern remove last therefore meet intent closure device accomplish disassembly allow proceed write cr no action require
398790,NCAQ,4,NCAQ:4,sp line meter recorder gt difference sp inline conductivity recorder disagree grab sample sp inline conductivity meter disagree grab sample meter recorder still service long reading withe write cr informed supervision tg chemistry sample room
