AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
402170,NCAQ,3,NCAQ:3,facility bb schedule eq outage not schedule facility work order affect lcs require equipment not line work planning process not schedule not review impact ops work control result shift ops crew perform impact review generate correct lcs inop sheet enter lcs rfo perform require action fly email chain edms detail pm related bb flex need review ensure set include line power block planning scheduling process complete required action initate cr
389034,NCAQ,3,NCAQ:3,evaluate instal temporary deflector rfw steamleak evaluate instal temporary deflector rfw turbine steam leak leak eat hole thru lag impinge unknown damage neath leak discover discuss wr wo cr write wr cr ar type eval need
394163,NCAQ,3,NCAQ:3,drawing not match field termination e sl unit work work order task replace cell switch cubicle craft identify two wire land normally open contact not normally close contact show draw e need update associate drawing reflect field configuration craft stopped work notified supervisor supervisor contact eoc eoc send engineering validate connection compare draw updated pwti reflect find wiring initiate cr document drawing error draw markup e upload edms add photo toc switch h show c find
388009,CAQ,D,CAQ:D,v not lock full closed position lock handle v travel valve full closed position travel allow valve bump blow open without squeeze handle possibly miss pin handle see edms photos inform mcrdiesel polisher bldg
390252,CAQ,D,CAQ:D,oil weep filter line connection engine oil line gasket meet engine block needs replaced dg runs observed oil weepage originate location although consistent not currently increase repaired durring dg magor maintenance jan oil run engine apparent engine driven pump directly leak source wr investigation repair
395486,NCAQ,4,NCAQ:4,rft moa need low bushing replace pm inspection wo find low bushing gall bushin item turnbuckle reference cvi dwg bushing need replace notified supervisor system engineer
396424,NCAQ,3,NCAQ:3,degrade fill support cw ctb two section fill cw ctb separate support channel begin collapse fill currently support separation fill fill support channel expect continue throughout cycle event complete separation fill support majority fill section would likely remain vicinity support internal cool tower support beam adjacent section fill due location degrade fill condition adjacent fill unlikely failure fill support would result sudden clogging cw screen however fill failure adversely impact cool tower thermal performance increase potential foreign material cw system degraded fill locate cw ctb column row bottom column row bottom remain cool tower walk no instance external fill failure could find pictures edms reference cvi cw ctb column location
386869,NCAQ,4,NCAQ:4,toa vb open indication not work toa vb open indication not work valve appear open open light hvac panel not light bulb change result see
399452,NCAQ,3,NCAQ:3,fwh instrument need calibrate repair trending monitoring fwh performance terminal temperature difference ttd drain cooler approach dca measurement find incorrect unreliable example include negative temperature reading andor range measurement wonaot allow proper trending monitoring fwh especially one significant tube plug issue identify past wos see email list wos edms put system day ago almost year ago calibrate instrument no action take work keep push defer work monitor ttd dca available method assess condition fwh recommend calibrate repair replace temp pressure instrument fwh start r discuss issue cond system thermal performance engineer initiate cr
393533,NCAQ,4,NCAQ:4,hd va stick clog performance wo hd va low drain valve hd lsa not allow water pass valve appear full open not let water flow instrument tree unsure time whether crud bottom drain leg valve break stuck informed supervisor write cr
398962,NCAQ,3,NCAQ:3,ppm procedure correction attachment ppm procedure correction attachment rwcu outboard isolation table ms lsa deenergizing rps rly kc rps rly ka ms lisb say deenergize rps rly kd rps rly kb reference dwg c
383652,NCAQ,3,NCAQ:3,rcic operability run rcic outage no hra alara task wot entitle ao xx ops rcic operability osp rcic ist qao wot not rwp required hold place not associate alara task result mrem august dose budget activity no hra alara task perform work sign alara task create work activity occur alara task use instead wo schedule quarterly rcic operability run p mrem expend various craft alara task not august budget created alara task wot remove xx wot title wo background alara task get plan dose include budget make duplicate alara task wot dose quarterly rcic surveillance osp rcic ist q include september dose budget perform work alara task use suggest ops create model work order wo prevent future problem type
399480,NCAQ,4,NCAQ:4,hwc hd fail calibrate performance wo hwc hd fail calibrate within value list table notified c supervision inform operations perform nd calibration attempt allow no success initial attempt value nd attempt obtain expect value direct not achieve completion write cr wr direct complete surveillance area monitor left value sat hwc hd
394374,CAQ,C,CAQ:C,ms vc wo cotter pin call work order not like like one find cotter pin replace cat would call work order initiate cr action tracking notify supervision
393299,NCAQ,3,NCAQ:3,records submit without sign transmittal large stack records send records control without sign transmittal rad protection please refer swp rec section submittal process notify supervision send record back rad protection correction submittal
390409,CAQ,D,CAQ:D,fp v sgt leak clearance fp v sgt leak clearance fp v sgt cause pussure psig builld fp v sgt valve diagnostic fp v sgt supervisor operation concurrence able use test equipment slowly open fp v sgt vent pressure drain valve fp v sgt gauge fp pi sgtb pressure go zero close fp v sgt pressure immediately increase back psig stop expand teamaultimately stop diagnostic testing
388200,NCAQ,3,NCAQ:3,ms pica setpoint not match imds setpoint display ms pica approximately psig accord imds component setpoint psig currently indicate pressure read psig output pressure zero mean valve appropriate position full shut not first time pic find set list imds earlier cycle setting psig however since change recommend action make setting match imds configuration management integrity conduct datum collection next shutdown validate psig value determine new setpoint require ensure setpoint not impact calc cr ar discuss supervisor discuss main control roomtg east
395572,NCAQ,4,NCAQ:4,md v indicate intermediate md v currently indicate intermediate valve indicate full open full closed depend upon turbine latch condition request maintenance investigate repair ppm require signature item sm inform
384414,CAQ,C,CAQ:C,arm ris imds need update performance wo discover imds arm ris incorrectly state beacon light illuminate hi alarm discuss supervision engineering confirm local lamp not beacon illumuniate write cr document get imds revise
397776,NCAQ,4,NCAQ:4,receive genertor bus duct temperature high alarm receive genertor bus duct temperature high alarm c dispatch ops ops investigate tsw line verify ibd temperature follow ibd ti f f setpoint f ibd ti f ai f setpoint f ibd ti f ai c setpoint c ibd ti f ai f setpoint f ibd ti f ai f setpoint f ibd ti f ai c setpoint c cw blow currently secure suspect alarm clear shortly blowdown establish ibd fnb run currently investigate
385929,NCAQ,3,NCAQ:3,dataglance revision issue validate wo dataglance say new revision available nothing revise review screen verified revision index controlled document requirement datum recently bring dataglance package validate button recognize change package datum requirement panel change since original package build show package replace information didnaot change requirement panel doesnaot recognize information change cr close cr drive datamod correct issue
396477,NCAQ,4,NCAQ:4,cf tk loose scale deposit inside wall investigate cf pa b cf pa b clog not pump per wr cf tk open check tank level look inside scale look similar algae dry cool tower deck notice wall tank picture video take edms work order cancel last year drain clean tank wasnaot consider problem time mechanic take apart non pumping chemical feed pump small piece material find inside similar scale find inside tank today please plan draining cleaning inside cf tk not allow cleaning cancel informed supervisor write ar wr outside cwph
398863,NCAQ,4,NCAQ:4,cia v fitting issue performance wo test connection cia v find gall fitting able tighten without leak need fix future air sampling performance also discover deg elbow go bottom air receiver loose leak nitrogen see pic edms recommend mechanic tighten andor replace fitting need notified crs supervisor take picture write cr
389479,NCAQ,4,NCAQ:4,hwc shutdown receive hs ystat stop alarm hydrogen system e stop activate alarm also receive device alarm hssf hcp communication error dynamic disable yv valve indicate closed line pressure slowly decrease notified crs supervision write cr initiate recovery per abn hwc
394007,NCAQ,3,NCAQ:3,qa wot cover sheet miss initials printed name qa four six work order task wot front cover sheet review quality miss initial print name everyone perform work contrary swp pro procedure work instruction use adherence two wot already finished status two wot work status procedure use adherence issue no actual consequence wot not yet become quality assurance record qar potential consequence include rework find miss person get sign wot cover sheet possibly rework amend qars error not catch supervisor review prior creation qar requirement mi conduct maintenance rev section require strict compliance swp pro work document swp pro rev require sign step initial step enter initial print name front cover sheet italic add factual basis two wot finished status six performer four mechanics two electricians initial date body wot instruction front cover sheet miss initial print name two electrician wot deh sv trip b quadvoter solenoid vlv replacement wot deh sv trip c quadvoter solenoid vlv replacement wot work status two performer c technicians initial date wot instruction front cover sheet miss initial print name c technicians wot ps za replacement wot work status one performer mechanic initial date wot instruction front cover sheet miss initial print name mechanic wot hxa ai close torque bolts insight upon notification quality component group manager electrical shop take wot wot finish working obtain miss signature two electrician four wot work electronic work package ewp keep cover sheet instruction two separate file hinder performer enter initial print name cover sheet three paper wot review initial print name cover sheet contact three component group managers maintenance recommend route cr maintenance deficiency identify quality surveillance sr
386439,NCAQ,3,NCAQ:3,alara suggestion eliminate post hot spot hras eliminate need post radiological hot spot post high radiation area would better align radiation protection program industry currently rp require survey hot spot include hot spot post hras semiannually annually rp receive approximately mrem survey hot spot notified rp supervision alara suggestion initiate condition reportvarious locations rca
385939,NCAQ,3,NCAQ:3,qa incorrect change type ldcn form qa form license document change notice ldcn incorrectly designate type lbie instead rr change within approve ldcn offsite dose calculation manual odcm contrary swp lic licensing document change process procedural non compliance swp lic require provide change type ldcn form change incorrect change type not invalidate change make ldcn odcm factual basis swp lic rev issue section b state identify applicable change process change block ldcn form example include block section ii ad form check aoyesao place aorrao ldcn form au ldcn package initially place ar ldcn edms review final approval ldcn ldcn package contain ad yes item section ii rr therefore rr change type require within block odcm change ldcn form ldcn package contain form incorrectly show lbie instead rr within block change insight issue repeat procedural non compliance identify quality last chemistry audit au ch ldcn ldcn within ar cr no corrective action implement chemistry department problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route chemistry discuss issue chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager
383734,NCAQ,3,NCAQ:3,nrc approval addendum nei rev nrc endorse addendum cyber security vulnerability risk managment nei cyber security plan nuclear power reactors rev evaluation need perform determine impact site cyber security plan csp notified cyber security program manager
402071,NCAQ,3,NCAQ:3,need procedural fix fire door operability surveillance procedural step refer attachment attachment not exist current attachment cr initiated tier doc station
397378,CAQ,C,CAQ:C,fsar typo section f fsar section f list total dynamic head foot fp pa fp pb fp p cvi dwg documentation list total dynamic head foot apparent fsar section discrepant update see edms detail notified supervisor notified fire protection engineering
383473,CAQ,D,CAQ:D,rcic p not start run sop rcic fill direct starting rcic p go run rcic p not start reset thermal overload attempt start still not start run condition create result maintenance perform outage rcic p work normally prior outage find starter coil remove replace new one nothing remove wiring task wire loose come perform task replace starter coil no action require
391931,NCAQ,3,NCAQ:3,sudden unexplained drop tmu flow sudden unexplained drop tmu flow current flowrate gpm previous flowrate gpm step change occur apr tmu lica control tmu lia denote ao band ao ai ao cw blowdown remove previous shift crs notify sm crs reference abn tmu tdas point l tmu flowrate
395090,CAQ,D,CAQ:D,rrc cb rra degrade issue find performance surveillance breaker operation ausluggish au post lubrication breaker fail close degraded voltage within criterion breaker close charge vdc criteria vdc gap bottom edge movable stationary main contact tolerance measured acceptance criterion ge find performance wo ordered place demand replacement breaker one available notify occ e
387435,CAQ,C,CAQ:C,part edg fuel cover bolt part review find applicable cgs dg fuel pump replace dg replace dg replace many year ago not succeptible inventory warehouse also cover part wr generate perform torque check dg dg time reasonable assurance fuel cover bolt function design engine pass monthly survailence engine monitor daily operation leak system engineer recommend perform torque check prior next monthly survailanece run one time check validate proper torque apply contacted sm review part
387637,CAQ,D,CAQ:D,bus bar fabricate incorrectly fabrication bus bars rhr pa wo ecrd fcr one buss bar not fabricate drill many hole bus bar sketch see edms picture notified occ write cr order additional material
391428,NCAQ,3,NCAQ:3,e ay tr caution alarm light illuminate perform system walkdown cgs transformer yard identify caution light e ay tr alarm purpose cr document alarm alarm no impact operation e tr
383623,NCAQ,3,NCAQ:3,fire alarm panel change not surveillance fire alarm panel change not surveillance wo alarm flag notice alarm new location panel hfcp hfcp procedure need update precaution limitation prerequsite notified supervisor
387625,NCAQ,3,NCAQ:3,state fm fire alarm testing require nicet certification annual state fire marshal review fire alarm testing procedure find craft not require nicet certification recent washington state amendment fire code require technician perform testing maintenance fire alarm system must certify national institute certification engineering technologies nicet level technologist columbia method craft certify fire alarm company siemens testing crew augment fire protection engineer not meet requirement craft perform inspection testing facility fire alarm system include electricians telecomm craft outside protected area plant electrician perform testing inside pa ar assign ar tefp assignment make affect work group fire alarm system test complete
395959,NCAQ,3,NCAQ:3,ewp tablet lock datum lose tablet lock datum lose page page esp smuv wo use hard copy back restore system esp prior ts allot time scan copy retain data glance restore portion esp smuv back data glance load new copy esp smuv data glance entire esp smuv need perform no indication cause tablet lock audit trail not show abnormal issue tablet lock document replace recommend trend issue since record tablet lock
387649,CAQ,D,CAQ:D,oscillograph started alarm receive cro report j sensor kv neutral ground overcurrent j sensor kv neutral ground overcurrent j sensor kv undervoltage sensor reset bpa munro report benton white bluffs kv line trip close back automatically control room voltage indication kv kv kv phase startup power kv kv kv phase backup power containment vacuum breakers hotwell rrc feedwater controllers plant inverters exhibit normal operation informed crs
390079,NCAQ,4,NCAQ:4,abnormally loud inside asd building ops round observe inside asd building abnormally loud not able pinpoint sound though seem loud near filter capacitor noise may recirc pump run high frequency due core life asd asd b coolant resistivity near mohm low limit asd b asd coolant resistivity approximately mohm asd transformer normal temp level pressure notified mcrasd building
387191,NCAQ,3,NCAQ:3,sci mux ocra imds need fix channel invert output channel non inverting output new supervisory mux replace could program incorrectly ewde ewde reference notified supervisor
390463,CAQ,D,CAQ:D,dg generator south bearing oil level low oos round dg generator south bear oil level approximately au top high level mark logs state operability question oil level indicate au top high level mark oil need add soon close affect operability notify mcr
392098,CAQ,C,CAQ:C,og v k normal position conflict documentation issue og v k show normally close panel however normal lineup show sop og lu normally open discuss lineup chemistry determine valve normally leave open purge gas vial sample rack not use recommend resolution design engineering confirm appropriate configuration update documentation accordingly
383636,NCAQ,4,NCAQ:4,roa hv base unit rust water leak roa hv bottom base sign rust side water leak onto floor large puddle form water drain floor drain informed hp water floor informed crs
394534,CAQ,C,CAQ:C,hpcs v leak cr write document hpcs v leak gt admin limit test utilize hpcs v boundary valve night shift another llrt utilize hpcs v boundary valve experience water leakage well lead team question integrity hpcs v notify supervision llrt lead llrt engineer initiate cr hpcs v slc connection isolation valve
384875,NCAQ,4,NCAQ:4,rb ne elevator service rb ne elevator stick rb elevation door open elevator stick one foot floor level disconnect elevator cycle twice elevator remain stuck door elevator look properly align notified crs write cr
396649,NCAQ,3,NCAQ:3,lack scheduling planning rdcs lockup wo schedule instrument shop perform also qualified individual need exposure system
389618,NCAQ,3,NCAQ:3,dataglance problem unable authorize work order task please fix wrote cr workflowe task ensure hold release user would normally able set wo finished option not allow control room communication asset suit nuclear panel set wo tak although support task control room communication set mean high impact psro ops may take software work design operation ability change value ops corc wc review recommend maintenance provide operation awareness populate applicable field assignment create maintenance provide awareness
385047,NCAQ,4,NCAQ:4,door not completely shut without operator assist active leaf corridor door door not completely shut latch without operator assistance pull push door shut appears may issue upper hinge door please repair necessary
397711,NCAQ,4,NCAQ:4,cooler group conduit support need instal walkdown transformer erp conduit support hardware find locate concrete pad near cooler group see edms picture appear leave investigation activity loss cooler group pump recommend installation conduit support also locate one bolt transformer pad near cooler group look around not identify location miss bolt leave r recommend another review area miss bolt contacted system engineer fin supervision
393467,NCAQ,3,NCAQ:3,hd va handwheel hand wheel hd va repair need replace report hand wheel supervisor rob rhodesmain condensor south side
402444,CAQ,C,CAQ:C,sop elecv ops procedure enhancement sop elecv ops precaution limitation state open phase alarm illuminate tr tr b not supply load no longer valid implementation opds section procedure transfer tr tr b note step correlate precaution limitation no longer valid cr write crs inform
395427,CAQ,D,CAQ:D,sw ptb need recalibration monitor system parameter standby service water system notice sw ptb read psig sw pb secure sw ptb measure discharge pressure sw pb sw vb disassemble remove wo r plan maintenance discrepancy appear start restore system post maintenance pressure transmitter use quarterly ist testing sw pb osp sw ist q osp sw ist q also use sw operability pmt osp sw ist q perform pmt follow sw vb assembly still within acceptable band ist result show step change negative direction cr unclear total impact current degrade sw ptb would ist testing result recommend sw ptb calibrate ensure osp sw ist q quarterly testing result sw pb accurate allow proper trending sw pump integrity notified sm supervisor
389026,CAQ,D,CAQ:D,rcic dpisb perform isp rcic q rcic dpisb find oot high cft desire tolerance consider switch come allowable tech spec value c inform ops adjust switch back desire range informed op adjust switch back desire range write crrcic dpisb rx
393380,CAQ,D,CAQ:D,mte reject calcode biddle dig low resistance ohmmeter model find oot efin eval test perform balance test oot would not affect rejected break beyond repair no plant impact def write no action required none trending purpose
400507,CAQ,D,CAQ:D,fpc vb leakage fpc vb appear increase approx gpm note sw flow adjustment inform mcr initiate cr wr
387322,CAQ,D,CAQ:D,severly damaged insulation og vb work activity area identified insulation og vb sjae rm b needs replaced see edms pictures notified supervision initiate cr work requestsjae b rm
399047,CAQ,D,CAQ:D,nrc loose bolt arc b div b cabinet nrc resident identify loose bolt face arc b div b cabinet main control room initiate crarc b div b cabinet main control room
398483,NCAQ,3,NCAQ:3,mi revision number show incorrect revision number mi not update revision revision show revision edms document administrative issue
394627,CAQ,C,CAQ:C,psr v x spv spacer drop drywill not recover psr v x spv spacer drop drywill not recover spacer item part dwg spacer like ring collar thick dia hoke center create task make new one extra make put store add bom attempt retrieve make dry well cordinator unsuccessful engineering need evaluate condition
384998,CAQ,D,CAQ:D,hpcs p low oil level hpcs p level indication oil level pump not use oil mark cr write sss notify
389317,NCAQ,3,NCAQ:3,change ppm enhance procedure change ppm section c allow non contaminated water source use clean condernser tube
400395,NCAQ,3,NCAQ:3,wc ppm challenge meeting reqs not alligne wci ppm challenge meeting requirement not align ppm integrated risk management require applicable work order task ready status prior hrwp challenge meeting approved status hold except hrp hold remove ppm also require challenge meeting complete prior wci online work control process rev direct department advance woaos ready status end week wci also direct challenge meeting conduct complete end week recent hrwp challenge meeting conduct dg crd pa tmu pa work window planning preparation aujust timeau attempt comply procedural requirement due aujust timeau compliance work window planning preparation lack sufficient detail challenge meeting identify detail cause challenge meeting aufailedau work reschedule within work window reduce risk work not properly bundle reduce risk another example need one hrwp e tr b not even identify require aujust timeau effort complete hrwp no challenge meeting conduct work consider repetitive cr document similar issue safety system window provide benchmarke information consider cr no open assignment finally documentation challenge meeting issue failure inconsistent make assess performance trend difficult recommend assignment work control process procedure owner one action evaluate discrepancy wci ppm develop challenge meeting milestone reduce eliminate behavior aujust timeau readiness share information department manager
383653,CAQ,C,CAQ:C,railroad bay door r south door stop jersey barrier eval evaluation resistant force jersey barrier chain outside door r door r not find per design spec j door r door r door shall equip adjustable shock absorb device cushion impact opening closing hold open device shall design resist force jersey barrier chain use hold open door r door r replace function original door stop not reinstall south leaf see picture edms jersey barrier issue identify accept ar review not reinstall south door stop stanchion procedure sop door hatch ops provide detailed instruction operation reactor building equipment access area doors hatch currently north leaf r door r adjustable shock absorb door stop stanchion degree door original south door shock absorb door stop also instal degree door south door stop interfere transfer fuel box never reinstall jersey barrier chain instal stop south leaf door open far hold door open position jersey barrier not interfere design function r door r provide secondary containment missile protection withstand effect design basis wind design basis tornado close recommend severity assignment ar dmc accept evaluation jersey barrier chain discuss reactor maintenance mechanical design authority supervisor
396101,NCAQ,4,NCAQ:4,e exc seal push rubber seal base e exc dog house push north side due p internal external pressure seal able push back place obvious housing not contact seal thus seal not seal informed mcr write cr
388319,NCAQ,3,NCAQ:3,clearance order no closure mechanism review clearance order great one year old identify wr wo c hv closed no closure mechanism co currently exist generate wr cr
402851,NCAQ,4,NCAQ:4,p door b door latch sticking perform fire door operability surveillance discover door latch door p door b stick door latch sometimes stay retracted inside door allow door push open without turn knob door currently prop open winter month warm air circulation diesel fp p room cw pumphouse current barrier impairment door open write cr notify crs
391580,NCAQ,4,NCAQ:4,cas dpib reading high normal cas dpib reading high normal reading usually read around read contacted mcr issue ar wr
395047,NCAQ,4,NCAQ:4,receive oscillograph start alarm hp c alarm receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr kv b kv c kv e tr b deengergize inoperable system outage cgs currently line kv backfeed following sensor trip reset j kv neutral ground overcurrent j sm undervoltage j sm undervoltage j kv undervoltage j main generator negative sequence j main generator frequency cause trip cal pine mcnary kv line no know equipment damage time line not reclose automatically remain open emergent outage not require time no ras initiate notify crs shift manager submit cr document
399074,NCAQ,3,NCAQ:3,pwc xr pt scale wide pwc xr pt turbidity outlet green line ntu scale flocculator trip ntu outlet turbidity normal value ntu recommend change scale pt ntu useful trend observe recorder generate ar wr create
392088,NCAQ,3,NCAQ:3,qa po requirement deliverable misaligned qa requirement pre outage milestone closure provide ppm aurefuel outage preparation milestonesau requirement not satisfied po time milestone closure definition refueling outage r milestone po auradiological alara planning completeau state radiological planning define dose projection outage dose receive r radiological plan identify dose receive not projection dose receive not feasible po closure outage schedule available milestone closure not provide sufficient information note milestone number change ppm rev number effective r milestones r milestone number reflect rev insight radiation protection develop outage daily dose projection part milestone po auradiation work permit approve high risk plan developed final dose estimate completeau dose projection satisfie requirement identify dose receive outage management schedule post r outage revision ppm incorporate deficiency change preparation r discuss issue outage manager deficiency identify quality surveillance sr recommend assignment ar otmg n
386313,NCAQ,4,NCAQ:4,rfw pb lagging oil rfw pa lagging note oil no active leak note informed ops shift manager contact fire marshall determine lagging fire hazard rfw pb lagging oil
387559,CAQ,D,CAQ:D,mte suspended lose calcode fluke true rms multimeter model last c c not locate suspended lost efin eval usages since surveillance perform usage meter not use usage reading phase match closely no plant impact def write no action required none trending purpose
395776,NCAQ,4,NCAQ:4,cond pibg indication psig currently cond pb service booster pump header pressure f computer point show psig local cond pibg gauge cond pb discharge pressure need calibrate read psig high gauge indication generate document offset use part monitoring
392217,NCAQ,4,NCAQ:4,netcomp epo hang logout netcomp epo stick logout several account relate issue document cr ar eval restore locin capability hung user system need reboot service function normally computer engineering user access impact not affect operation not reportable condition recommend trend repair computer engineering generate cr wr
384994,CAQ,D,CAQ:D,sw va slow not active oil leak photo attach sw va slow not active oil leak sss notify area clean photo take monitor often drip
387224,CAQ,C,CAQ:C,incorrect grayboots rhr mo motor replacement w replace motor operator pinion gear step set reterme new motor use grayboot connector instead reterme use raychem allow half reterm occur outside high radiation area future determ reterm task would significantly quick low dose none grayboot order support work correct type correct type not available system initialted c r informed work week manager electrical component manager engineering material request add order appropriate raychem material note grayboot order cable size however insulation thick require different grayboot no catid stock determine wiring measure field
394973,CAQ,D,CAQ:D,packing leak crd v packing leak crd v close isolation valve call hpsrb
387770,NCAQ,3,NCAQ:3,gtr repeater cr document equipment purchase contract vendor ship june yet delivery equipment not include one gtr repeaters identify packing slip trace initiate vendor energy nw ongoing investigation pende order meet implementation schedule january request approval purchase replacement gtr repeater
395497,NCAQ,4,NCAQ:4,tg main turbine turning gear bkr would not close tag lift tg disconnect would not close disconnect feel crunchy beginning like linkage bind spongy end disconnect would not click closed position likely need lubricate please investigate inform supervisiontb
397682,NCAQ,4,NCAQ:4,xd need maintenance xd need maintenance tag service cr wr security supervision notified
391420,CAQ,D,CAQ:D,cia tkb hold strap not fully tight inspection cia nitrogen cylinder truck bay hold strap around bottom cia tkb find little loose strap still place around cylinder notify shift manager ops tighten strap inspect n bottle
395723,CAQ,D,CAQ:D,receive reactor building stack rad alert receive drop reactor building stack rad alert prm ris composite channel read e without purpe pump light lit event log indicate composite channel high level amber alert alarm light light complete step arp no abnormality request chemistry perform confirmatory grab sample secure ventilate drywell notified sm request cemistry obtain grab sample
389116,NCAQ,3,NCAQ:3,energy northwest work trailer damage trailer tongue frame bent follow loading scaffold material pictures edms shortly load material vehicle movement approximately ao trailer frame bent trailer frame connection location scaffold material load trailer move build vehicle yard approximately lbs calculate load scaffold material load onto trailer gvw rating lbs tire load capacity trailer lbs max load capacity trailer axle rate lbs accord great northern trailer manufacturer trailer trailer load not exceed load capacity also state tongue weight not exceed load haul base information gatherd appear knowledge base error oppose human performance relate load trailer move yard build tag trailer audo not useau notify plant general manager maintenance manager reactor major maintenance manager industrial safety manager facilities department manager operations oi screening initiate form per ispm route per ispm look ispmaos see contain information regard trailer use nothing find benched personnel associate event williams plant services
395322,CAQ,D,CAQ:D,crdm weepage note rpv leak test minor expect weepage note crdm location weepage trend note decrease weepage expect base upon geka meet acceptance criterion leak test informed occ informed control room informed rpv leak test coordinator weepage note drop per minute less decrease trend three location leakage evalaute per engineering use ge guidance see edms leakage find aceptable expect stop rate pressure temperature
400665,NCAQ,3,NCAQ:3,r procedure change sop elec bop temppower sop elec divtemppower revise installation removal temporary power build cas per ec ar ar however sop elec bop temppower section e mca temporary power installation removal e sl need update reflect ec change mark attach edms write cr
402179,NCAQ,3,NCAQ:3,main exciter bear vibration increase oscillate review main exciter bear vibration trend show exciter bearing vibration increase vary mil change vibration appear relate change generator hydrogen gas temperature seal oil temperature vibration increase decrease temperature siemens consult indicate bear vibration profile indicative gland seal ring rub generator bearing show similar vibration profile change much small magnitude exciter bear history vary time due change temperature variation typically small magnitude follow r bear vibration significantly increase variation vibration magnitude much large review operate parameter show hydrogen gas temperature control degree low follow outage review work activity show tsw tic replace control low temperature tsw tic temperature setpoint increase control h gas temperature approximately f f follow monitoring period assess impact change evaluate additional generator system temperature change condition not impact overall function main exciter vibration oem recommend mil alarm mil trip discuss supervisor recommend increase generator h gas temperature see edms edna plot show exciter vibration hydrogen temperature prior r r
386170,CAQ,D,CAQ:D,slc tank level high normal slc li indicate gal slc li indicate gal tdas pt x indicate gal slc tank level definitely low spec gal identify ts osp inst h suggest sparge slc tank reduce level great gal also note slc li identify high level alarm gal not time notified shift management
394213,NCAQ,3,NCAQ:3,ppm control key missing mcr locker ppm administrative control plant operating keys main control room key miss issuable white tag non issueable master red tag key key mt mtsbd radwaste elevator manual power transfer switch mt mtsbd verify lock normal b source bypass interlock cyber key log no entry show key issue cr initiate tracking informed crs sm verified key not locate rwcr psro key locker verified locked switch proper position
393760,NCAQ,4,NCAQ:4,electrical problem sl sl ground alarm sl sl e rlyn arch additionally problem note phase tlc note sl sl cross tie investigate check spare cubicle phase informed sm electrical supervisor supervision
395137,NCAQ,4,NCAQ:4,confirmatory grease evaluation ms mod need per wo electrician perform external pm smb mov process obtain grease sample motor pinion housing main gear housing appear though grease sample possibly mixture mov mobil mobil naturally red color mov white tan color sample take gear housing mostly red supervision mov engineer notify discrepency notified supervisor notified engineer write cr wrms mod
383510,NCAQ,4,NCAQ:4,back pain report individual report manager experience slight back pain upon stand chair individual immediately escort occupational health evaluate condition release back work escorted indivisual occupational health incident fill
393296,NCAQ,4,NCAQ:4,multiple toa airwash deficiency follow disconnect could not close even press disconnect door toa rac toa aa toa rad toa ec request nozzle clean toa awa start need wr add ar cr tg
392042,CAQ,C,CAQ:C,imds update need ms risa downscale trip setpoint tolerance ms risa imds revision different tolerance setpoint imdss ms risb c setpoint calc e state aothe low process limit aulowau alarm zero indicative fail sensor no functional requirement upper process limit hence aulowau alarm set close possible low limit avoid nuisance trip aulowau alarmao mean no recommend tolerance downscale trip setpoint instrument setpoint change requests iscr review find change make revision imds ms risa inadvertently apply tolerance downscale setpoint review design engineering concur since setpoint not change tolerance would clerical error redlined markup imds well iscr attach edms folder procedure icp ms prm q table c step list correct tolerance additionally procedure icp ms prm q icp ms prm q correct tolerance lo alarm downscale trips ms ris b c discussed issue maintenance ic supervisor design engineering supervisor design engineer redline change upload support document edms folder
400744,NCAQ,3,NCAQ:3,procedure enhancement sop coldweather ops perform sop coldweather ops astute operator notice discrepancy inquire following point reserche actual epn portal j ht htp fp step e breaker panel label fourth breaker find unlabeled print e cvi dwg use verify breaker label require close please change procedure reflect additional information see well contact field supervisor
395252,NCAQ,4,NCAQ:4,tmu vc gearbox oil leak puddle oil beneath gearbox tmu vc oil mark seam gearbox plate cover indicate leak past gearbox seal issue identify ar gearbox continue leak oil clean repair attempt wo no intrusive work perform due lack documentation gearbox internal internal configuration not safely determine recommend internal inspection repair gearbox next tmu system outage r
391242,NCAQ,4,NCAQ:4,missed sodium hypochlorite delivery bulk chemical delivery sodium hypochlorite miss delivery schedule arrive truck arrive operation not enough staff offload chemical shift change driver not enough hour accommodate additional time delivery reschedule notify shift manager new delivery date notify chemistry miss delivery write condition report trend
397023,NCAQ,4,NCAQ:4,universal waste storage area compliance multiple universal waste storage issue general services building gsb machine shop universal waste storage area four open top cardboard box full burn bulb need secure container lid label accordance gbp env additionally unknown break bulb find cardboard drum need carefully remove disposal erp bulb obstruct break bulb shard vacuum may require remove waste repeat finding area corrective action need take return area compliance informed erp supervisor write cr attempt remove broken bulb stop due potential hazard broken glass universal waste storage area gsb machine shop
385728,NCAQ,4,NCAQ:4,toa tisb not operate correctly tghvb outside air temp high basin level low alarm basin drain per sop coldweather ops toa tisb set f indicate temperature alarm not present alarm clear setpoint raise indicate temperature rise adjusted setpoint per sop coldweather ops informed mcrt
388492,NCAQ,4,NCAQ:4,unable perform schedule dw fi wiring unable perform install signal cables term dw fi schedule due instrument remove field bench calibration shop task progress include hour burn need complete instrument reinstall field work commence electrical supervison informer work week manager informed
394848,NCAQ,4,NCAQ:4,bus mcc ol trip alarm lock bus mcc ol trip alarm lock pc drop mcb trip indication edna overload could not reset locally investigate repair cr wr
395947,NCAQ,3,NCAQ:3,r inability isolate deh delay restoration startup plant restoration outage significant amount deh work bring system back online two event impact deh system r require deh system shut reference cr ar associate deh va cr ar associate ms v tv inability isolate section system corrective maintenance event cr ar cause almost hour suspend system restoration startup become critical path deh system critical path leak repair trip line connection ms v tv cr ar delay enter mode hour due three deh shutdown emergent maintenance r see rll cr ar eval ar create explore isolation strategy propose means change allow online maintenance commonly encounter issue event describe mitigate system restoration continue parallel proposal take phcsc cycle reject discuss supervisor manager vp eng pgmdeh system hydraulic per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
401168,NCAQ,4,NCAQ:4,halogenation dehalogenation trip approximately continuous halogenation dehalogenation system trip shut due indication high total residual halogenations trh blow water shutdown feature alarm work design cause trip false reading hach trh meter due dirty detector cell window picture include edms folder material clean cell cell cleaning recommend per month unit schedule manufacture manual also state may often base experience system unit suez control operation maintenance detector cell window clean unit back normal operation suez commit clean window two week schedule blow trh meter
399139,NCAQ,3,NCAQ:3,cvi dwg indicate handwheel depict chainwheel part ar cr identify cvi dwg cvi dwg cvi omm discrepancy regard handwheel chainwheel exist cond va b c cond va b c handwheel exist field epn drawing state handwheel drawing still depict chainwheel handwheel chainwheel physically different appearance draw drawing conflict state drawing cvi dwg cvi dwg also indicate handwheel instal hd va b c cond va b chainwheel depict drawing likely also issue cvi omm epn issue discover part investigation ar cr also lead initiation ar cr additional drawing also update part ec adoc
397835,CAQ,D,CAQ:D,cvb vcd fail pmt performance osp cvb ist pmt cvb vcd full open light not illuminate restore pmt surveillance initiate crcvb vcd
385893,NCAQ,4,NCAQ:4,hssf alarm pump find supply facility alarm receive p panel find hssf pa trip suction valve indicate open hssf pb standby pump not run suction valve indicating close performed arp section start button depress hear relay pick cooldown recirc starte indicate drop temp respective controller temp stpt reach hssf pa start note seal temp controller not indicate drop temp hssf pa also sound like struggle run emmitte rubbing mech noise within appear belt housing no local alarm note light test individual alarm perform
402217,NCAQ,3,NCAQ:3,automate signature bypass automate workflow process new procedure swp esd initially unknown need poc review start automate procedure process automated process workflows apw determination make poc review appropriate approval not add back automate workflow process approval signature bypass procedure notice procedure post appropriate group contact provide guidance correct signature approval signer could sign approve resolution provide obtain hard copy signature signer need form major revision reviews approval signature obtain form post edms forward appropriate group proceed process finalize form send signer aware hard copy signature need recommend assign ar calserv cr trend purpose
393851,CAQ,D,CAQ:D,ids malfunction ids malfunction pin place ids comp measure put place
386907,NCAQ,4,NCAQ:4,burn smell come terminal box flocculator buildi burn smell come inside unmarked terminal box near nw door flocculator building no damage visible inside terminal box smell seem come conduit tube conduit tube label aucts div bau aucts div bau conduit come ground terminal box back ground see edms photo informed mcrbuilding water filtration building
394548,NCAQ,4,NCAQ:4,position indicator rcc vb faulty swap rcc pb rcc pc notice position indicator rcc pb read read valve verify full open wr write crs inform mcr
396448,NCAQ,3,NCAQ:3,badge photo not import corp database badge photo not import oracle database retake badge photo also work manual import complete image table research underlying cause not determined yet photo export iebs security putty script datapump import fail not badgesync app issue itmgmt ncaq
390617,NCAQ,4,NCAQ:4,flm steam leak walkdown power tg walkdown per wo follow leak find cond lcvb w packing leak bs manway leak first identify ar leak manway hd lsaht potential leak level switch hard tell due massive water leak rfw va wo switch unknown epn leak ceiling south heater valve leak need figure epn update flm map tg heater bay
399325,NCAQ,4,NCAQ:4,gap stator cooling water pump trouble annuciate performance scw dps calibration check alarm gap panel drop stator coil wtr pump trouble not annuciate take less psid calibration instrumentation connect additionally cr explanation include alarm present stator cool water differential pressure transient standby pump start not include alarm alarm annuciate either scw dps scw dps differential pressure get less psid
388552,CAQ,D,CAQ:D,received rod accumulator trouble alarm crd hcu receive rod accumulator trouble alarm pa drop crd hcu dispatch ops investigate rod accumulator trouble alarm pa crd hcu due high water level ops drain water per sop crd hcu alarm clear
385581,NCAQ,4,NCAQ:4,mcr sam break handle service sam main control room broken handle latch take service hp eq notified hp supervision initiated cr wr main control room hp eq
389651,NCAQ,4,NCAQ:4,connection rhr hxa test equip disconnect inspection rhr hxa room notice one thermistor connection serial box disconnect already known issue one probe read communication error output thermal performance test unplugged connection probable cause need connect connection still reliable probe obtain temperature test purpose recommend establish connection probe serial box hook thermal performance test equipment test whether fix communication error discuss supervisor cr test equipment associate rhr surviellance testing not system function support test
396767,NCAQ,3,NCAQ:3,private aides navigation river buoy float river benton county river patrol find one paton river buoy float river benton county sheriff notify shift manager miss buoy submerge concrete structure furth north river erp supervision notify uscg notify per cfr protection private aids navigation oi notification complete environmental services j lepage inspect energy northwest paton pm monday find three en green patons columbia river assign location buoy recover benton county sheriff white foam buoy tentatively claim city pasco erp contact us coast guard tim westcott via phone call email withdraw miss buoy notification no action require
393404,CAQ,D,CAQ:D,detector circuit trouble fp cp co dector circuit touble light light fp cp co alarm silence mcr notify reset button push per arp alarm not clear generator exciter housing currently remove exciter notified mcr
