AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
399948,CAQ,D,CAQ:D,leak identify dcw flxa flex performance ppm section craft identify upper seal dcw flxa flex connection dcw hxa dlo hxa minor leak see edms picture notified mcr occ initiate cr wr inpo maintenance fundamental technical skill know gasket material specification use old elastomer brittle lose elasticity could cause crack retighten bolt try seal leak afi leak path seal mechanical maintenance recommend elastomer replace window
387534,CAQ,D,CAQ:D,received rod accumulator trouble alarm receive rod accumulator trouble alarm pa drop crd hcu rod accumulator trouble alarm pa drop crd hcu due high water level dispatch ops investigate ops drain water per sop crd hcu alarm clear
393374,NCAQ,4,NCAQ:4,ptz tamper supervision ptz work good picture
384986,NCAQ,4,NCAQ:4,simulator thor abort perform step scenario lr malfunction trip kv breaker insert simulator operator simulator trip kv breaker request second later thor abort occur impact staff crew simulator practice annual exams notify training simulator group lorq supervisor write sr n
396955,NCAQ,4,NCAQ:4,excessive demin water makeup excessive amount demin water use last two day recent problem turbine air wash system dump valve system need check notify psrodemin water trailer
400668,NCAQ,3,NCAQ:3,des attachment step not work write des attachment create ar eval asset suite step excercise option notify owe action requestion not perform ar eval initiator member owe group option unavailable initiator result des attachment step recently add direct initiator excersise option auto approve action request instead although option available initiatator not action actually require advance ar eval approve status direction provide des attachment step need modify reference des step describe action actually require accomplish desire result administrative issue
386318,NCAQ,3,NCAQ:3,operation pwc p hanford sampling not work performed hanford sample procedure not update year not work write marked step not require copy available edms
395594,NCAQ,4,NCAQ:4,combustible material inch sprinkler head per ispm combustible material require store no less inch sprinkler head fire protection system contrary requirement sixteen item find rest top cabinet adjacent whole body counter yakima gsb item include knee pad box paper water cup glove yellow raincover roll yellow rope rca trip ticket date piece paper lanyard card clear orange lanyard attachment pair safety glass piece paperwork scott air packs plastic paper tray item remove ispm requirement cover technician work area left condition compliance ispm
392267,NCAQ,3,NCAQ:3,receive h p drop standby air comp receive h p drop standby air comp cas cc auto start cas cb run cas pi psig slow dispatch ops cas cb cjw outlet temperature high f normally around f comparable cas cc cjw outlet temperature f cas cb unloaded light also illuminate place cas cc run cas cb stop per sop cas ops h p drop standby air comp clear possible air leakage cas cb air compressor cjw blockage
389720,CAQ,C,CAQ:C,dbai sa improper revision ppm mcr sim review procedure dbai self assessment identify two different version ppm emergency procedure cabinet main control room procedure revise cabinet old revision major minor new revision major minor n enclose outdated revision enclose require key error likely situation operator simulator also verify esp cabinet correct version however crs abn file cabinet date old revision remove immediately recommend review periodicity andor process inventory per ppm also ensure document control aware location plant simulator sm notified operations responsible file mcr emergency support drawer document control make copy deliver control room supervisor simulator file document control level file mean verification prior use require none less cr discuss document controls weekly meeitng today cr assign operation
398737,NCAQ,3,NCAQ:3,reference need add mi reference remove mi part rev add part require reference section page originally add part change management cr create
396319,CAQ,C,CAQ:C,qa improper use n steps sr wot qa quality assurance records qars six safety related sr work order task wot show improper use not applicable n nine time contrary station procedure actual consequence wot not meet requirement associated engineering changes ecs include requirement testing specify within ecs nine example noncompliant swp tst plant modification testing ensure plant modification testing identify document perform accordance write approve instruction incorporate requirement contain applicable design document also noncompliant cfr appendix b criteria xi autest controlau issue identify deficiency performance special processes audit au sp quality recommend assign ar mntssc additional information edms discuss site support contractor williams plant services
394994,NCAQ,4,NCAQ:4,rra cc hanger could not paint attempe paint tsw piping hanger associate rra cc w could not coat carbon steel u bolt use stainless steel piping per procedure could not coat stainless steel piping informed maintenance occ engineering cancel w coul not without get paint stainless steel piping evaluate acceptable engineering eoc action acceptable allow cancellation painting task wot rie adequate information cancellation request justify cancellation no action require u bolt unpainted item leave unpainted save dose high dose steam tunnel since contact area pipe u bolt small st h
387573,NCAQ,3,NCAQ:3,miss epn label plate ground fault indicating panel next e mcba miss label plate mcba write cr wr creation
393551,CAQ,D,CAQ:D,bad lock handle e cp dg rep performance sop dgstby back panel door e cp dg rep difficult unlock handle difficult operate unlocked switch inside verify door reshut unable relocke recomend replace handle andor lock initiate cr leave door unlock
398380,CAQ,C,CAQ:C,tsp dgb rework due non functional tdas mux perform tsp dgb dg load testing step require record high voltage reach dg follow load reject test trip e cb dg data capture real time plot receive input multiple tdas point input dg voltage frequency unavailable due tdas mux non functional crew trip e cb dg per procedure unable gather require datum result hour minute delay ic replace tdas mux operator attempt load reject test crs inform shift manager ic contact replace tdas mux already schedule perform shift equipment already stage restore tdas mux establish test condition perform second load reject test trip e cb dg test datum capture satisfactory crew draft lessons learn identify communicate close gap cr trend purpose main control room nrc need analyze whether preconditioning dg meet requirement load reject test second attempt
401625,NCAQ,4,NCAQ:4,cond va leak drop sec cond va leak rate approximately drop every second cond pa discharge drain valve leakage contain pump pedestal verify valve fully shut no change leak rate see edms video informed crs write ar
399781,NCAQ,3,NCAQ:3,ci require procedure enhancement ci trending require enhancement section mention plant logging system no longer use initiate condition report
402254,CAQ,C,CAQ:C,fp b b electrolyte find low fp engineer evaluate per step perform wo electrolyte level fp b b find low sell contact crs supervisor fp engineer see wo detail fp b b
400676,NCAQ,3,NCAQ:3,procedure enhancement tile rbm downscale trouble action not address trouble alarm reccomend develop rbm trouble action worte cr
387764,CAQ,D,CAQ:D,constant malfunction cas receive constant malfunction ids security conduct walk zone find no cause alarm security comp place contacted plant electrician support generate cr wr
388816,CAQ,C,CAQ:C,box send state potential appendix b gap search soil velocity profile support seismic pra potential gap cfr appendix b quality assurance criteria nuclear power plants criterions iv procurement document control vi document control requirement identify fsar datum use summary average value bore hole sample shannon wilson sw report sw report identify soil report however subcontract weston geophysical engineers actual datum collection weston geophysical engineers report find box box not process records engineering need review box identify gap appendix b program properly submit applicable record recommend c ar dmc initiate cr
393487,NCAQ,3,NCAQ:3,dhp breaker test box may deficiency replacement breaker e cb n e cb fail reduced voltage test vendor come could not get function correctly breaker send sti potential overhaul test breaker reduced voltage without make change breaker function fine narrow potentially test box breaker
399340,CAQ,D,CAQ:D,nrc ens phone line not work nrc hoo notify mcr shift manager line ens phone not answer no dial tone phone commercial line verify available nrc ens phone line
390832,NCAQ,3,NCAQ:3,apel roof purlin crack approximately march th apel tenant notify facilities abnormal ceiling level facility industrial safety engineering assess area identify crack purlin facilities apel building management make proper notification facilities formulate plan action tenant also evacuate east office area apel safety facilities engineering industrial safety perform assessment entire apel building determine no area risk
396428,NCAQ,4,NCAQ:4,minor leak glycol leak gy pa suction minor glycol leak thread union connection gy pa suction gy sta strainer see edms picture gy tka level stable not active leakage note sm key require entry informed mcrasd building
395086,NCAQ,4,NCAQ:4,small godwin pump alarm vibration small godwin pump currently use blowdown circ water system make chug chug sound vibrate also panel display ecu engine alarm pump sound like may miss please investigate shutdown small godwin start big one blowdown use notified smgt write cr smaller godwin pump near cw pumphouse
393842,NCAQ,3,NCAQ:3,cid not reflect ql requirement ql cid blank electrical box cover not configure augment quality quality level procurement eight purchase orders po issue since see ar cr reference procurement non safety non augmented quality stock cid asset suite indicator would flag item require quality receipt inspection acceptance tagging not set correctly ql cid issue multiple work order see ar cr reference either non safety relate fire protection fire prot non safety relate essential fire protection fire prot quality classification essential fire protection fire prot application require quality receipt inspection cid since reconfigure procurement engineering invoke necessary quality inspection utilize appropriate plant process receipt inspection require augment quality procurement recommend assign cr supply chain services scs address exist inventory non safety non augmented quality cid stock scs generate additional action necessary address cid non safety non augmented quality stock issue plant use non safety relate augment quality ql application generate cr configure invoke augmented quality inspection notify scs buyer
399803,NCAQ,4,NCAQ:4,uh wellhouse unit heater not run step b require uh energize operable take thermostat max not start disconnect e disc fdpr wellhouse closed not appear epn portal j disconnect feeder label uh find past work order write cr wr notify mcrne corner inside wellhouse
397225,NCAQ,4,NCAQ:4,asd glycol system low resistivity walk notice glycol resistivity gy cib mohms cm spec recommend replace filter drive refer ar low resistivity drive informed supervisor shift manager
393903,NCAQ,4,NCAQ:4,mt cra north bridge brake north bridge brake make chatter noise cause heat drag bridge contacted whiting vendor turbine project manager write cr mt cra tg
397730,NCAQ,4,NCAQ:4,dg jack tool miss lock pin place jack tool dg air motor separate jack tool gear mechanism two piece hold together slide bolt secure lock pin observe dg jack tool pin miss allow slide bolt move decouple air motor gear mechanism hold certain angle bolt slide back place able bar diesel pin need prevent separation please replace lock pin notified crsdg jack tool dg metal chest day tank room
384941,CAQ,C,CAQ:C,mobile fire response vehicle need permanent relocation security concern exist mobile fire response vehicle brigade truck adjacent build need evaluate acceptable new location find fp engineer security officers confer possible relocation find move truck south b shift parking spot foot west sw corner building adequate conflict arise truck battery charger small amp trickle charger need energize time keep vehicle operable current vac outlet extension cord north side b ft extension cord barely long enough ar need assign ar tefp determine optimum location brigade truck ensure weather extension cord suitable waterproof end cover purchase custom make accomodate new location change management include notification brigade maintenance personnel new parking location mean keep battery charger energize time brigade truck move accomodate security concern exist ft extension cord route brigade truck battery charger still energize require cr lcs b mobile fire response vehicle locate build
401228,NCAQ,4,NCAQ:4,weed around electrical rack tmu pumphouse electrical rack outside tmu pumphouse use wire pdu crew trailer weed high dissconnect way around rack contacted supervisiontmu pumphouse
393826,CAQ,C,CAQ:C,set screw gap jet pump exceed allowable limit r ivvi monitoring jet pump set screw auxiliary wedge set screw gap jet pump find exceed allowable limit examination result document indication notification report inr cgs see edms jet pump two set screw one vessel side vs one shroud side ss vs gap inch ss inch allowable inch per gene tm contingency w place address condition installation auxilary wedge part available wharehouse measurement machining require along design change recommend assignment ar cprog update tm impact cummulative usage factor jet pump riser track fatigue management program last auxiliary wedge installation perform cgs w ec
398611,NCAQ,4,NCAQ:4,trend rrc asdb per wo asd inverter suppose maintain vac nominal minute load test run minute new battery instal today trend notified supervisor engineer write crrrc asdb
385834,NCAQ,4,NCAQ:4,rfw dta steam leak governor valve body steam leak identify appear body rfw dtas governor valve hole blow insulation steam come leak east side feed turbine video attach show audible change object push opening verify correct source steam hole insualation diameter
396729,NCAQ,3,NCAQ:3,cbd ft change programming not evaluate documentation issue setup cbd ft replacement wo identify element cbd ft programming change setup per imds require change no cr initiate issue imds not update no technical documentation could locate acceptance change programming issue rediscover replacement cbd ft occur wr cr initiate update imds cr initiate update omm however no formal evaluation change programming perform cbd ft appear perform intend since recent replacement
396185,CAQ,C,CAQ:C,qa complete r wot records different ewp qa complete r work order task wot instruction page wot asset suite records management module different page show ewp data glance quality assurance records qars wot records management module automatically create ewp data glance contain wot document location factual basis qar wot records management module asset suite show step blank miss initial date wot instructions page wot ewp step record complete data glance show step blank miss initial date page step page initial date insights data glance project manager briefly look could not understand location not version wot instructions page not investigate today last day ar cr initiate maintenance address blank step wot instruction issue wot however step blank location wot contact data glance project manager assistant manager quality recommend cr route management deficiency identify r outage quality surveillance sr
397824,NCAQ,4,NCAQ:4,aed dggratingext update need aed draw permanent aluminum grate extension west east side dg enga dg enga dg engb dg engb aed mis dggratingext need update drawing accurately reflect exist field configuration extension note add drawing indicate aluminum grating may cope e g notch trim accomodate exist field interference e g small bore piping support dlo tubing support recommend resolution asignment mechanical drafting no update drawing need see exist note drawing grating may cut notched clear interference recommend closeure no action
398803,NCAQ,3,NCAQ:3,rll occ teamwork improvement need gap identify station r critique inconsistent use occ priority goal communication method challenge teamaos ability recover schedule slip r multiple occurrence misalign priority follow occ turnover result lose productivity decrease organizational alignment occ dayshift nightshift not align intermediate schedule goal priority appropriately communicate goal priority organization weaken occaos ability drive towards successful outage duration recommend assignment severity ar otmg develop action
399801,NCAQ,4,NCAQ:4,disconnect need maintenance perform sop coldweather ops note wra discedl wra discedr wra discedr need lubricate not properly engage take close pop mid position amount force apply handle condition indicative lack lubrication cleaning routine maintenance disconnect power space heater need service timely manner station prepare upcoming cold weather informed mcrrw
391344,NCAQ,3,NCAQ:3,wo bb p change require model wo require change step step require air compressor plug however onboard air compressor not use bb p please remove step plug air compressor see ppm verification air compressor not require plug bb p informed mcr wo model wo revise include wording need step consistent step also update future generate pm work order task no action need
393358,CAQ,C,CAQ:C,refuel bridge not move cavity preparation main stem line plug installation discover refuel bridge would not move cavity assist plug installation no fault indication bridge control issue permission shift manager lock bypass work continue notified occ discuss issue path forward shift manager set plan troubleshooting repair par vendor start separator transfer troubleshotte start refuel bridge
388146,CAQ,D,CAQ:D,receive oscillograph start hp c alarm receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr kv b kv c kv e tr b kv b kv c kv following sensor trip reset j sensor kv neutral ground overcurrent j sensor sm undervoltage bpa dittmer report cause momentary single phase fault ground ashe slatt kv line b phase auto closure no equipment damage emergent outage need kv kv system not involve ashe kv voltage kv notify crs shift manager submit cr fault ashe slatt kv line line support tr tr b not impact
395536,NCAQ,4,NCAQ:4,air leak multiple bs qsvaos perform pmt leak check bs non return check valve air operator qsvaos associate fitting follow discrepancy identify bs qsva solenoid leak gasket joint xau bush leak bottom side tee bs qsva solenoid leak gasket joint au plug bs vb solenoid leak gasket joint x au bush leak au npt x au swagelok leak bs qsva solenoid leak gasket joint bs qsv solenoid constantly vent mechanic notify supervisor occ notified b b
396537,NCAQ,4,NCAQ:4,bs dvspvc bs dvspvc not appear power bs dvspvc bs dvspvc not appear power cold touch donaot feel like spv power try reset cond hxc high level trip bs dvc bs dvc not shut except latch bs spve bs spvf per abn fwh hilevel trip bs bs vf still indicate full closed open least indicate mid position air pressure appear pass bs spve f pressure regulator pressure compare cond hxa reset expect find associate bs dvspva bs dvspva hot touch also bs va bs vb change duel indication reset write cr informed crs maint troubleshoot datum collection verify status e ir fuse low pressure heater c tbb f tbbf tbbf tbbf complete satisfactory fuse check good voltage reading expect wr complete
397038,NCAQ,3,NCAQ:3,operations training management fail follow tdi operation training management fail follow guidance tdi state auupon entry ilc watchstation qualification certification candidate remove eo ro sta ia au least one ro candidate ilc identify current eo qualification recommend operations training evaluate instance procedural non compliance operation training work operations scheduler ensure remain qualification ilc student remove iaw tdi
385876,CAQ,C,CAQ:C,update fsar tables andor need fsar table present summary design loads include differential pressure reactor building area pipe break failure postulate occur fsar table present summary subcompartment pressure analysis maximum differential pressures reactor building room associate postulate pipe break area fsar table differential pressure design load always great equal fsar table maximum differential pressure subcompartment pressure analysis load case datum currently present fsar tables appear contrary convention room r r r result not administratively update fsar table information analysis information change resolution fsar table need review update appropriate current subcompartment pressure analysis current structural analysis room area administrative issue adequacy exist subcompartment pressure analysis structural analysis not question additional editorial correction fsar table remove k k equipment load indicate pipe break pipe break pipe break k k redundant additional correction fsar table line designation present ft elevation room r r incomplete appear miss end line designation description throughout table unconventional respect associate flow diagram example rcic change rcic change rwcu change rwcu etc ft elevation room r describe valve room rwcu heat exchanger room legacy issue suggest resolution assignment design egnineering mechanical design basis group room r exist aed cal sv include evaluation psi room pressure r conservative compare psi maximum differental pressure room r currently indicate fsar table existing calculation include evaluation even high room pressure room r aed cal sv aed cal sv room r exist aed cal ce include evaluation r room r psi differential pressure conservative compare psi maximum differential pressure room r currently indicate fsar table room r exist aed cal sv include evaluation psi room pressure room r conservative compare psi maximum differential pressure currently indicate fsar table room r
395114,NCAQ,4,NCAQ:4,disconnect rwcu cab rwcu v not close electrical assistance need repair lubricate disconnect rwcu cab informed fin
391523,CAQ,D,CAQ:D,accumulator trouble alarm hcu trouble alarm due water level drain water alarm clear
395418,NCAQ,4,NCAQ:4,ss vb closed open performance sop fwh interlock test ss vb exhibit unusual behavior initially ss vb open expect jumper instal per procedure simulate bs vc bs vd open position ss vb stay open expect hd lsbht actuate release per procedure ss vb go closed expect bs vd open step c ss vb open expect however bs vd still stroke open ss vb finish go open stroke closed open close still close bs vd open ss vb open informed crs sm write cr wr
393517,CAQ,D,CAQ:D,equip implication water find leak rw cr generate discuss equipment implication issue discuss cr code r water leak electrical conduit result flooding radwaste building ao elevation see video photo edms water come short conduit tall conduit stand water au au floor water source evaluate electrical vault circ water pump house mc room cw basin level currently high due know leak tmu valve cr however cw vault know flood past no water leak electrical conduit double manhole rw building cwph e mh e e mh e inspect water result document cr fsar appendix state significant moisture define periodic exposure last day e g cable stand water periodic exposure last less day not significant manhole need drain however prevent significant moisture cable stand water see email edms notified eoc sm
388327,NCAQ,3,NCAQ:3,torque value vendor manual not correct torque value vendor manual wrong conversion nm ft lbs terminal screw replacement transmitter psr fit sr torque value vendor manual nm ft lbs parenthesis next correct vaule ft lbs ft lbs lbs recommend cvi manual update correct torque conversion not equipment issue cvi need update write cr
392031,NCAQ,3,NCAQ:3,qa arma maintenance performance qa area require management attention ai maintenance performance quality aos rating maintenance performance yellow need improvement current monitoring period february ai april base largely continued human performance error result event supervisory oversight management issue also continue impact department performance maintenance also rate yellow previous monitoring period end january due part human performance error since performance rating remain yellow two consecutive period without improve trend quality initiate area require management attention expectation timely resolution improve performance refer edms additional detail discuss quality supervisor quality manager maintenance manager
391494,NCAQ,4,NCAQ:4,level procedure filing error work control file sop lhgp pm work control document control staff identify sop hhgp pm misfile place back sop hhgp pm remove file work control since supersede management team inform no action need require cr initiate trend purpose
396033,NCAQ,3,NCAQ:3,several mcr front panel alarm not code wr wr wr corespond equipment deficiency cause mcr front panel alarm lock please recode problem type ca help ensure problem get need attention write ar due lock front panel alarm
390828,CAQ,C,CAQ:C,nrc pir inadequate documentation close ca corrective action close without adequate justification corrective action not implement write swp cap section require justification deviation original assignment additionally action originate causal evaluation procedural guidance require review evaluation conduct document determine revision necessary example include recommend assignment ar perfimp
398154,NCAQ,3,NCAQ:3,ppc substitutable computer datum point date list substitutable process computer datum point not date list not take account address change implement follow engineering change ec replace power range neutron monitoring system ec ai ultrasonic flowmeters ec ai cyber security digital asset protection system daps ec pdis ppc modification mur measurement uncertainty recapture cgs plant process computer ppc perform required function condition apply functionality place data point substitution via option utilities menu maintenance activity no functionality ppc impact recommend assignment ar compeng update ppc substitutable point list reflect current service list
396332,CAQ,C,CAQ:C,foreign material craos not follow process ppm r rcic v rcic v identify seat ring retain screw miss internally valve craos instance craos not specifically state miss screw internal valve craos screen crg mechanical shop assignment create mechanical shop document effort take locate screw mechanical shop document action mech shop close assignment craos another assignment generate engineering evaluate fm leave within system per ppm step page not occur fme coordinator identify foreign material within rcic system not resolve review fme relate craos ensure process lay within ppm follow event not consider reactor start constraint assumption wo wo go fix valve prior start assumption not address foreign material leave within rcic system within craos dnc attribute field screen ops classify equipment degraded non conforming dnc issue track lco sheet tr rcic sys fme cord review lco sheet note not discuss foreign material within rcic system valve degrade non conforming would fix associate woaos fme coordinator find no time foreign material address within rcic system operability perspective due location rcic v exhaust leg rcic steam turbine likely place foreign material end within suppression pool validated wet well cleanliness dive not remove screw wet well review picture take debris remove dive picture locate edms ar discuss maintenance program leadership mechanical shop manager mechanical shop supervisor engineering supervisor discuss shift manager
389033,NCAQ,4,NCAQ:4,unable wipe oil hxab due scaffolding unable wipe oil hxab due scaffold instal outage scaffold instal wo task area tight enough crawl clean scaffolding make impossible leak side area discuss supervisor
400734,NCAQ,4,NCAQ:4,tsw wall leak nicm temp fix miss wall leak au tsw pipe near tsw v coupon station aux boiler room e previously identify ar wr nicm instal piping per work request generate wr permanently fix leak operator round note nicm no longer instal pipe leak one drop per second bucket instal underneath leak prevent leak plant drain please reinstall nicm stop leak install temporary catch direct tsw leakage away plant drain system due high toc tsw permanent fix perform instal bucket write cr informed supervision tsw piping aux boiler room e
388024,NCAQ,4,NCAQ:4,fire alarm apel fire alarm activate approximately hour october manual pull station near west exit door inadvertantly pull employee put jacket employee notify apel property managers immediately appropriate en chain command notify richland fire department respond reset fire panel apel building staff evacuate assembly area appropriate emergency procedure follow apel facilitiy property managers employee coach en supervision no action require
391758,NCAQ,3,NCAQ:3,wyse thin client device not function expect wyse thin client device not function expect device configuration need validate test notified supervisor write cr document find configuration
385592,NCAQ,4,NCAQ:4,administrator user account lock network switch switch configure lockout login account incorrect password enter time row normal maintenance occur administrator account switch lock situation not affect function switch data still transmit correctly no current affect operations correct situation require reboot switch minor impact operation cyber security none time reboot device require coordination ops use alternate datum source
394035,NCAQ,3,NCAQ:3,rll direction alt power vehicle light deenergization either e mcd e mcc remove power transformer yard receptacle provide power light vehicle stage applicable procedure include instruction provide temporary light vehicle transformer yard duration respective outage specific section sop elec smmaint section removal mcd service sop elec smmaint section removal mcc service find alternate source power light vehicle sl outage lpdb tag recent sl outage vehicle transformer yard light feed e lpdb e lpcb since e lpdb deenergize maintenance loss e lp cb result no available receptacle provide power vehicle stage procedure direct placement light vehicle need
399046,NCAQ,3,NCAQ:3,wasp yellow jacket safety hindrance badging site access gate wasps yellow jacket swarm reader leaving site wasps yellow jacket swarm top move gate cr written work request write action work order issue also discuss faciltiie
402131,NCAQ,3,NCAQ:3,procedure change abn fsg revise step step dg start load dg place load diesel section require revision also abn fsg flex gen dg need revise manner also section abn elec dgcrosstie mca abn elec dgcrosstie mca review diesel start load discuss flex program owner email attach
388934,CAQ,B,CAQ:B,receive drop ns isolation rpv level low receive drop ns isolation rpv level low observe ms lisc peg low high several time steady normal level gross failure trip light illuminate ms lisc c also receive sdv group trouble relay cabinet half trip msiv div trip wo rotate housing cover crd ltc perform happen reset gross failure light ns rc trip cr bring back maint bring back information cause know wiring disturb maintenance activity wo corrrective action know wiring restore normal configuration trip reset ref pod attach edms
386118,CAQ,D,CAQ:D,ht htp fp w number performance ppm insulation test circuit f criterion not meet resistance reading gig ohm locate south side swph stop work return everything find condition notify supervision intiate cr also request wr make replace heat trace mr number swph
393072,NCAQ,3,NCAQ:3,draw cr incorrect investigate replacement cr identify draw ewde incorrectly identify compressor fan rating drawing need update nameplate datum calc e rev new nameplate datum new motor different drawing issue not affect plant equipment field new motor catid match calculation value initiated cr local amp breaker inside unit cabinet upstream line fuse turn power everything unit drawing edms show breaker optional unit option look drawing include edms correct ewde
397674,CAQ,D,CAQ:D,c oscillograph started startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j bpa report follow cause kv fault mcnary b relaying involve unknown c n line not auto reclose e unknown emergent outage need f kv involve g no h n k no ras
395626,CAQ,D,CAQ:D,srm c fast period erroneous alarm srm c fast period alarm erroneously come time hour alarm appear come time sr alarm ic test sample rack unclear alarm come together alarm pa tile write cr informed crs
401607,CAQ,C,CAQ:C,discrepancy operator action ppm purpose cr identify discrepancy ppm station blackout complete loss ac power occur ppm direct operation declare either sbo elap shed load per ppm attachment issue arise attachment not specific sbo esbo elap elap attachment update shed e b e b reduce heat generation main control room extended habitability become issue sbo declare e b credit equipment cope sbo scenario e b desirable maintain capability remotely operate circuit breaker require dg cross tie esbo attachment currently write operator would shed credit cope equipment sbo event take away capability remotely operate circuit breaker require esbo dg cross tie discussed issue operation day shift manager recommend revise attachment scenario specific determine equipment load shed
387675,NCAQ,4,NCAQ:4,state fm b wiring find attach fire sprinkler piping state fire marshal inspection find wiring lay fire sprinkler piping place wiring tie wrap fire sprinkler piping ispm prohibit practice requirement come directly nfpa fire sprinkler standard build penthouse b telecom room b hvac room b base work request write include xref ar close b penthouse appear hvac control wiring wr write facilities remove wiring b telecom room appear telecom computer wiring wr write remove wiring
400505,NCAQ,3,NCAQ:3,ms risc dip switch digital label not program day installation new universal front panel display ms risc walkdown look new numac display seem not program dip switch set application digital label aesthetic condition not impact function equipment another problem seem vendor manual universal front panel display not process per swp doc section need wr program dip swiitch ms risc early convenience action ar seeic process vendor manual applicable system wo proper instruction perform programming not sure miss miss somehow work await c open say ge hitachi say process radiation monitor attach picture vendor manual edms notify fin
399371,NCAQ,3,NCAQ:3,possible procedure update sop hvac rb ops several note procedure state reactor building p ct wc modes operation potential drain vessel require entry tech spec operation potential drain vessel condition remove applicability ts
394758,NCAQ,3,NCAQ:3,near miss turbine deck near miss turbine deck signaler go role operate chain fall aux crane hook unaware radio signaler make comment include word operate chainfall crane operator take direction bring hook support piece tip slightly crane operator observe stop immediately no equipment damage no personnel injure signaler bench stand perform prior restart work stand perform turbine near miss occ provide concurrence proceed return work base result content stand
393991,CAQ,C,CAQ:C,ewde draw incorrectly need revision top tier grid location dd normal supply alternate supply e cp epn read follow nomral supply e ppdb ckt div b via e cb ppdb alternate supply e ppcb ckt div via e cb ppcb see revision drawing correct epn labeling
396723,NCAQ,3,NCAQ:3,rll benchmark plant perform vt inspection benchmark plant perform vt inspection determine efficient method perform inspection columibia also qualify individual able perform vt inspection benchmark include many individual qualified department assign schedule individual perform inspection currently cgs utilize engineer station use equipment operator insulator etc engineering critique complete identify r lesson learn
395229,NCAQ,4,NCAQ:4,e tr pressure relief trip main pressure relief trip no visible oil leakage relief valve not find flag initiated ar informed mcr
395136,NCAQ,4,NCAQ:4,tube weld tubesheet damage waterbox ultrasonic testing vacuum pull waterbox main condenser two tube upper inlet module lpau show weld tubesheet damage see picture edms itaos believe damage cause foreign material vibration two tube tubesheet tube go permanently plug trend
386426,NCAQ,4,NCAQ:4,abnormality note bw pc edr fdr filter couple abnormality note backwash precoat cycle edr fdr filter precoat cycle complete fro fdr filter hold pump contactor hear actuate inside hold pump breaker cubicle however hold pump not start hold push button depressed save precoat sluffe septa end edr filter precoat cycle even though hold pump start hold valve open reset disconnect inside control panel gp unknown glitch programmer would not allow system start processing water edr tk disconnect cycle everything work normally informed shift support supervisor
400638,CAQ,D,CAQ:D,mw need maintenance mw need maintenance contact security ext detail comp place security notification make cr wr generate
393928,NCAQ,4,NCAQ:4,tsw fi pa stick due debris tsw fi pa place service per sop cw start section flow establish instrument three piece debris lodge float metering tube maintenance complete meter piping need flush prior installation meter recommend condition pipe investigate may significant flow obstruction notified supervision
395540,NCAQ,4,NCAQ:4,insulation smell wellhouse bldg lose one phase facility power smell burn insulation notice wellhouse pump run building pwc p jockey pump investigate condition pwc p notified smgt write cr builde wellhouse pwc p find not run pwc rms p position pwc rms p place position direction crs
385656,NCAQ,4,NCAQ:4,leak hp turb exhaust cross pipe msr steam leak investigation gv large steam leak find base steam chest hp turb exhaust cross piping msr see edms picture entry turbine deck make due increase audible steam leak think previously identify leak gv notified shift manager steam leak result lost mwe high plant water usage
395987,NCAQ,4,NCAQ:4,rrc tr asd b pressure high round rrc tr asd b rrc tr asd b find spec high psi psi respectively write cr wr
402293,CAQ,D,CAQ:D,nrc resident concern flxa leak dg engine flex hose flxa leak connection flex hose connect hard pipe picture attach show connection leak less one drop every minute cleaned area verify no flex hose leak mcr staff inform cr wr write
390390,NCAQ,3,NCAQ:3,site wide procedure miss cno signature swp sec submit document control process not cno signature accordance swp pro swp sec returned via needs info apw process procedure resubmitte proper routing receive cno signature no action require
399721,NCAQ,3,NCAQ:3,cart stage without stage label rx bldg performance daily log note boss hog cart stage north end rx bldg west rcc radiation monitor mms skid cart no identifier stage crs sss inform cart move tag no action require
384356,NCAQ,4,NCAQ:4,pwc v internal damage pwc v obtain internal damage operation need repair replace current valve position not verify handwheel spin low resistance direction current position open due stem handwheel disconnect position not know certain informed crs
398419,CAQ,D,CAQ:D,cch pib indicate gt psig osp cch ist start cch crb per osp cch ist cch pib indicate gt psig require vent pressure per step c cr write document condition trend per step write cr notify system engineer provide complete copy surveillance system engineer
395076,NCAQ,3,NCAQ:3,ec ms vb b wrong bolt order instal ec ms vb b wrong bolt order instal bolt torque ft lb order installedl hold x approx mount plate ec require grade b bolt need plan order correct bolt work instruction need change engineering need approve instal bolt change bolt one one not dismantle switch need clearance place torque value ec bolt specaod bolt time install eoc design determine astm fastener could use lieu gr b limit switch mount ms vbb no exist calculation require update computation upload edms perform provision ppm apply torqueing requirement maintenance notify ecc fcr approve uploaded edms ec see email edms condition address error trend
390985,CAQ,D,CAQ:D,wea fue unavailable use find partially remove attemptint perform pm wea fue find system duct work remove never reinstall wo ar remove ductwork fan system currently blank system need abandon place remove pm retired need hook back properly document ducting contact engineering operation status system recommend ops hang caution tag fan not use system partially removed recommend engineering evaluate system abande restore recommend engineering write sms pmid retire put hold system restoration cross referenced wo upload e mail engineering initiate cross referenced ar eval evaluate permanent installation
393262,CAQ,C,CAQ:C,qa itr not perform consistently independent technical reviews itr not perform consistently relate objective objective problem statement one independent technical reviews itr complete since september could challenge ability demonstrate compliance oqapd oqapd state independent technical review shall include not limit follow activity unit operate characteristic nuclear regulatory commission issuance industry advisory licensee event report source unit design operate experience information include unit similar design may indicate area improve unit safety plant operation maintenance activity equipment modification no frequency require state anywhere completion one itr time period could interpret not meet intention oqapd example item could itr perform include cr autr lockout cr augnf fuel bundle inspection reportau cr aucolr limit non conservative lda opc setpointau cr aureactor scram main transformer tripau cr audg failure develop voltage frequency hot startau issue discuss quality management identify quality pre niep sa
391068,NCAQ,3,NCAQ:3,pro locator portable fire detection system battery dead pro locator portable fire detection system rwcr find dead battery recharge battery not know program place check recharge battery piece equipment need one create fire protection department write cr contact main control room
392597,CAQ,D,CAQ:D,buzz noise dlo aaa dlo pb momentarily turn back per step osp elec w upon restart dlo pb prominent buzzing could hear nli disconnect bucket dlo aaa e mcaa buzzing intermittent dlo pb successfully start run normally buzzing definitely unusual recall issue several nli bucket starter coil may indication pende failure see also cr wr similar issue write cr inform crs mcc bucket replace new nli bucket part coil replace
399326,NCAQ,4,NCAQ:4,ladder behind rcc pc ladder behind rcc pc stand wire white iron stand rcc min flow line doesnaot work progress sign stage informed supervision initiate arbehind rcc pc
398242,NCAQ,3,NCAQ:3,procedure revision oi procedure revision oi mark copy edms folder revision oi approve implementation no action require
398093,NCAQ,4,NCAQ:4,pwc fu flapper valve observe not seat backwa pwc fu flapper valve observe not seat backwash backwashe flocculoator water oberve go weir filter chamber not go weir settle chamber since settle chamber feed trough feed filter chamber path water flow thru open flapper valve valve apprently shut minute later flow flocculator stop settle chamber fill start overflow trough feed filter chamber normal operation observe please evaluate repair tracking need write cr wr
393204,CAQ,C,CAQ:C,outboard msivs dry stroke r outboard msiv dry stroke complete surveillance osp ms ist q r entry drywell steam tunnel require perform surveillance sufficient time plan complete activity prior hour wetting expire however drywell steam tunnel lock take significant time reopen proceed occ notify access not permit engineering notify allowance provide per sop msiv ops stroke valve hour wetting expire
397451,CAQ,C,CAQ:C,nrc resident provide feedback coach employee afternoon enw employee processing paap search train announce nrc resident inspector get ready come area nrc resident proximity hear statement immediately provide coach employee additional coaching provide employee enw management coaching provide appropriate management notify follow communication conduct nrc resident relay additional coaching provide employee cr generate coaching provide spot individual individual go security squad briefing brief situation provide lesson learn thumb write provide station distribution time no action conduct time event nrc resident not conduct formal inspection activity
390801,NCAQ,4,NCAQ:4,e lpbab ckt breaker not reset e lpbab ckt trip free not reset informed mcr ssse lpbab ckt rb sw
388074,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu due water rod accumulator trouble alarm crd hcu due water informed crs sm write cr wr
386520,CAQ,C,CAQ:C,isp rps rps test box not extinguish rps test box not extinguish step wo cr trend purpose rps rly kc
395686,NCAQ,3,NCAQ:3,no support task ic sop og start cr document support need sop og start future need wo work instruction perform retorque rosemount vent plug support vent og lta og lta need wo pv torque write cr contact supervisorog lta added task wo r carry future outage
388308,NCAQ,4,NCAQ:4,camera clean inside pa cameras list need clean inside protect area cctv ptz cas issue list camera clean notify supervision cr wr generatedvaria cctv camera inside protect area
395075,NCAQ,4,NCAQ:4,foreign material remove cond hx hotwell several bag foreign material find main condenser hotwell final closeout cleaning inspection laborers engineering complete cleaning inspection task concurrently material debris find hotwell remove prior final fme inspection bulk material remove sludge however several object find remove well object include not limit piece unistrut approximately length several segment scaffold wire several small metal piece resemble weld filler material several screw nail metal washer plastic tag two metal pin resemble tool part small black plastic tool part identify tig torch back end cap small plastic ceramic piece identify portion tig torch cup long metal rod large quantity corrosion product variety small plastic metal debris see attach photo remove foreign material debris find inside hotwell notify condenser hx project manager occ eoc tg
384485,CAQ,D,CAQ:D,fp p battery no light performance sop fp stby restoration fp p battery number light not illuminate expect take e cb fpcp cb bulb test electrician measure v battery crs notify electrical troubleshooted potential cause none find cwph
396379,NCAQ,3,NCAQ:3,cool tower outage concrete work set seperate task cool tower outside concrete repair work inside concrete repair work outside repair without clearance allow work start prior cw cleanance hang cw cta cw ctb cw ctc cw cta cw ctb cw ctc per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
392111,NCAQ,4,NCAQ:4,woa fl eor alarm follow filter replacement end roll alarm remain lock inform supervisionrw
401529,NCAQ,4,NCAQ:4,rw elevator door rw elevator door occasionally get stuck closed position rw push open button door not open rw elevator remove service pende fin investigation rw building elevator door
388110,CAQ,D,CAQ:D,cms tr lose voltage mux approx min cms tr lose voltage mux approx min temperature reading lose time everything read error exception point reading mux v approx minute reading return normal point read mux v monitor parameter verify indication informed supervision cms tr fail follow writing cr not return cms tr currently not available
