AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
391339,NCAQ,3,NCAQ:3,cal code calibration astro med univ tmx input module cal code cal due date not return calibration found astro med univ input card asset transfer us not receive tmx base unit different card asset cal due astro med ihvmb chassis base unit place previously use astro med tmx base unit list appear card swap field not return base unit card calibrate individually not specifically require pair specific tmx base unit could use field inadvertently recommend assign mech shop org generated cr notified supervisor
393078,NCAQ,3,NCAQ:3,receive recirc b system vibration high alarm rrc pb receive hp recirc b system vibration high alarm two time alarm able reset locally time investigation reveal rrc vbi pb xe red alarm light flash indicate mil occurrence rrc pb thrust bearing temperature normal rrc pb motor oil level rrc pb operate hz flow rrc pa bias high hz reactor power currently note alarm receive shortly adjust lower tmu makeup flow lower cw bay level preparation plant shutdown result variation tsw rcc temperature may contribute alarm vibration indicator also document alarm wr submitted cr wr document issue notified crs shift manager
401340,CAQ,D,CAQ:D,doble updated initial sfra leakage reactance test part doble transformer condition assessment e tr b n n doble recommend sweep frequency response analysis sfra leakage reactance testing perform transformer testing recommend part report better quantify condition transformer cr no impact operation transformer cr write document recommendation doble generate wr wos perform work transformer service
401131,NCAQ,3,NCAQ:3,unable perform schedule work spare rwcu motor electrician go warehouse perform annual maintenance spare rwcu motor utc cat id determine work could not perform motor still shipping crate stage horizontal position work step wo say verify motor stage verticall position appear motor stage horizontal position since january wr generate upon receipt warehouse initiate proper set storage motor somewhere work request process miss opportunity properly prioritize work annual work not perform schedule motor evaluate ensure no damage extended horizontal storage notified supervision generate crspare rwcu utc warehouse
392210,NCAQ,4,NCAQ:4,mt cra not bridge mt cra nbot bridge either direction trolley hook function design cycle volt disconnect attempt reset system no avail lower load floor remove rig small hook raise hook upper limit tg
389402,CAQ,C,CAQ:C,extent condition result extent condition review ar four item find four pm defer beyond original asset suite late date perform current asset suite defer pmrq defer pmrq defer pmrq defer pmrq document finding ar discuss maintenance management rep rege assignment cr not require cancel condition not reportable nrc not challenge past operability plant equipment concurrence cancellation obtain regulatory affairs management
397930,NCAQ,3,NCAQ:3,contaminate tool main tool crib discover loose contamination limit tool main tool crib rw routine weekly mte transfer prep survey fix contaminated non contaminated tool control tool bagging tagging ram bag future decontamination informed lead hp tech performed eoc followup survey area tool store submitted vsds survey modified weekly mte transfer inventory list appropriate container informed main tool crib attendant
384783,NCAQ,3,NCAQ:3,procedure enhancement osp ms q osp ms q step require reduce reactor power write cr
401417,NCAQ,3,NCAQ:3,standby location aed rx not optimal unlike aed automated external defibrillators standby energy northwest case medical emergency aed rx not mount clearly label wall instead shelf inside storage cabinet sw corner sign outside cabinet emergency would optimal aed open clearly identify accessible like fire extinguisher could literally make difference life death aed storage vs standby configurement overlook rescuer aed mount display way discuss fire brigade first responders trainer commit initiate cr rx automated external defibrillator aed sw corner
401945,NCAQ,3,NCAQ:3,qa miss wo hold code qa work order wo not auhrp high risk work plan approvalau hold code require ppm lack hold code prevent direct monitoring ensure high risk plan approve week see edms detailed description note work complete high risk plan approve use identify deficiency radiation protection process control audit au rp rw informed quality maintenance radiation protection recommend assignment maintenance
386824,CAQ,C,CAQ:C,cch crab compressor refrigerant outlet gauge cr identify osp cch ist reference temperature gauge no epn not calibrate cr cancel wr no clear action recommend action engineering evaluate use temperature gauge need pm calibration require label epn need generate portal j osp cch ist need update epn ops situation exist osp cch ist
392121,NCAQ,3,NCAQ:3,procurement specification aed spc r procurement specification aed spc r fire protection pump motor assembly procurement specification nfpa ul certified indicate specification number first page uploated document indicate specification number remain page uploaded document additionally total page indicate e g page page page page indicate total page e g page last page uploaded document page possibly miss last page document aed spc different procurement specification document entirely not affect ar cr condition administrative issue no impact effect upon exist instal plant equipment
395196,CAQ,D,CAQ:D,dsa va dsa va possible leak performance osp elec attachment dsa v dsa va operability check step dsa pia increace psig gt psig change per step verify dsa pia dsa pia change less psig change psig
396732,NCAQ,4,NCAQ:4,unidentified leak tg overhead g unidentified leak water drip tg overhead ventilation duct g heater vent line area overhead wall leak past update flm maptg heater bay g
387616,NCAQ,4,NCAQ:4,og lisa level low erratic og lisa level low erratic mcr get low level alarm previously fix backfille instrument per equipment history recommend backfille instrument attempt fix issue see cross referenced ar informed mcr generate ar wr see cross referenced ar
389267,CAQ,D,CAQ:D,rhr dpisb find tolerance performance wo annunciator switch find tolerance sw find sw find contacted supervision informed crs calibrate within tolerance per imds leave sw sw
387207,NCAQ,3,NCAQ:3,ewp create issue weld records work order rhr high point vent house welder use electronic process prefabrication wps not use electronic work package duplicate weld record result make difficult field change cut weld recommend follow lesson learn consider scanned weld record need individual pdf file not group scan way editing necessary pdf not need break prefab weld record electronically need print make original wps craft hard copy package uniform title weld record file necessary scan e g weld record number code class b asme aws assist closure review upcoming r prefab maintenance craft recommend package review proper copy weld record williams work package recomend cr go maintenance contacted wps determine electronic prefab package rare no active work impact talk maintenance supervisor standardize weld record
390870,NCAQ,4,NCAQ:4,receive main xfmr tr trouble hp c alarm receive main xfmr tr trouble hp c alarm due cooler group failure cooler group oil pump not run overload trip conjunction receive bus ground hp c alarm due e mcb attempted reset cooler group oil pump overload however would momentarily reset come back ops reset ground relay mcb bus ground alarm clear timeline receive bus ground hp c alarm dispatch ops receive main xfmr tr trouble hp c alarm dispatch ops enter abn transformer ops report sl ground alarm due e mcb ops reset ground relay alarm clear ops report main xfmr tr trouble due cooler group failure cooler group oil pump not run overload trip ops attempt reset overload per abn tranformer however alarm clear momentarily come back outside air temperature f receive bus ground hp c alarm ops reset overload per abn tranformer alarm clear ops report sl ground alarm due e mcb ops reset ground relay alarm clear receive main xfmr tr trouble hp c alarm alarm due cooler group failure cooler group oil pump not run overload trip leave cool group oil pump overload trip condition
393196,NCAQ,3,NCAQ:3,pcr sop rhr sdc bypass rhr v bucket change since last time procedure complete bucket no longer clearly identify amp fuse n p step e b c cause delay perform procedure recommend change procedure label fuse aonao aopao aofuao aofuao respectively also fuse hard reach place recommend purchase extend length fuse puller easily access use v ppe glove shield worker component touch order squeeze hand pull fuse cr write picture attach
389697,CAQ,D,CAQ:D,piece mte reject piece mte suspend lose never locate reject no evaluation require rejection form list original def suspension new def rejection no action require see edms list none trending purpose
389055,NCAQ,4,NCAQ:4,pwr cra festoon cable need maintenance performance wr aupwr cra not operatingau identify several section festoon cable miss jack chain cable restraint device cable stretch tight certain section may cause intermittent short clear control fuse jack chain repair minimum festoon cable need inspect repair replace prevent future failure high rad lift ar cr write rectify andor document issue contacted hp laborers issue action take order preclude future failure repair complete rw truck bay
402081,NCAQ,4,NCAQ:4,standing water cw ph standing water floor cw pumphouse near fp p ab appear come roll door floor drain not appear draining informed supervision cw pumphouse
398015,NCAQ,3,NCAQ:3,eng des still refer plant support engineering current revision r ppi ppm eng des interface procedure ip eng standard design process continue refer plant support engineering plant support engineering group no longer exist eng des attachment currently indicate plant support engineering group responsible monitor installation removal duration temporary modifications use performance indicator reporting tool extract asset suite datum please update eng des appropriate procedure design engineering condition purely administrative nature
384345,CAQ,C,CAQ:C,flex equipment find wrong location perform walk build flex program manager identify equipment return assigned storage location building sop flex equipment storage auflex equipment storageau storage rack c shelf c flex conn ea ft cable duraline tpc e gen dg brown flex conn eb ft cable duraline tpc e gen dg orange flex conn ec ft cable duraline tpc e gen dg yellow find top load bank component call procedure abn fsg audg crosstie e mca e mcaau abn fsg audg crosstie e mca e mcaau aumanaging b b flex equipment unavailabilityau sop flex equipment storage auflex equipment storageau sop flex equipment storage state component store storage rack c shelf c ar cr identify e gen dg run use dg load bank not readily determine instruct use cable not return normal storage location seven condition reports write since miss misplace flex equipment notified supervisor return cable normal storage location bridge action bldgs keylock change eos key provide mcr tsc flex program manager postive building control long term corrective action identify expectation handle flex equipment reinforce pgm shift manager msm via message station personnel building
389208,NCAQ,3,NCAQ:3,environmental stewardship program cost savings nalco wo need modify prior dg window prevent release nalco cost saving align esp dcw engine coolant shall no longer free release past year coolant shall reuse long chemistry parameter spec applicable dg result significant saving station system engineer work chemistry determine limit reuse reuse coolant need filter prior addtion back expansion tank contacted environmental
395634,NCAQ,4,NCAQ:4,rll eoc manager phone x disconnect r eoc manager position eliminate eoc man position eoc manager phone number e x not disconnect eliminate r occ station personnel often call x rather phone number actual person eoc know want need talk e x system engineering supervisor x design engineering supervisor x technical services supervisor future outage x disconnect eliminate eoc manager position not man eoc r personnel call x chance would actually reach eoc supervisor want need reach unnecessary inefficiency reopen add follow note sys eng mgr eng not disable number eoc finalize eoc critique
400212,NCAQ,4,NCAQ:4,crd hxa no epn label performance wo crd hxa disassemble inspection craft identify heat exchanger not epn label craft stop notify supervision expand team component verify drawing isoaos confirm panel supervision notify epn label make instal crd hxa
389811,CAQ,C,CAQ:C,f sa shipping package documentation review shipping package number follow discrepancy find ppm shipping radioactive materials waste section complete container id additional section not complete package different proper shipping name ppm computerized radioactive waste material characterization cover sheet state attachment thru not use attachment use isip shipping type summary list geometry aucylinderau package summary list container model auboxau isip shipping type summary list hazard class auau isip radioactive component report not include container id shipping package radioactive component report container id netco use high dose rate bottom container come side container no evidence notification shipment error not impact shipment burial material consider deficiency identify focused self assessment inspection procedure radioactive solid waste processing radioactive material handling storage transportation discuss deficiency f sa team chemistry rp support supervisor chemistry radiological safety manager recommend caq severity c ar rwship
391334,CAQ,D,CAQ:D,c emergency egress cas recieve multiple alarm display c emergency egress activate verify emergency egress not activate c function intend call futher detail successful operability test multiple walk perfome c verify functionality shift manager security mangagement electical maintenance notify cr wr generate c main control room door
384856,CAQ,D,CAQ:D,rra cc flow low rra cc flow low minimum operability requirement per osp sw gpm minimum flow gpm supervision inform partial osp sw perform flow adjust gpm minimum operability requirement
389688,CAQ,C,CAQ:C,alpha activity wea b effluent procedure spec not affect plant operation perform surveillance gross alpha concentration wea b monthly composite particulate alpha analysis observe e uci cc procedural specification e uci cc chemistry supervision contact determine value odcm table e uci cc not exceed alpha activity rad waste building effluent air calculate surveillance via divide alpha activity observe sample air filter total air draw filter activity volume uci cc due limited run time wea b january approximately minute small sample size result detection limit analysis greatly diminish calculate exceed procedural limit procedural limit set value odcm table recommend catagory delta trend contacted supervisor refer odcm
386317,NCAQ,3,NCAQ:3,qa management minor work request deficient qa management minor work request deficient currently work request wr open work request great year old one initiate number wr increase last year approximately average age wr also increase approximately last year corrective action process assume work request write cr work management process usually correct condition problem not correct timely manner problem consider deficiency identify quality sr fin effectiveness surveillance recommend assignment maintenance discuss maintenance manger fin team manager
384596,NCAQ,4,NCAQ:4,camera cleaning securtity camera need clean inside pa around isfsi list generate cas notify supervision cr wr generatedcamera need clean cctv cctv cctv cctv cctv cctv cctv cctv cctv cctv cctv cctv cctv cctv cctv
386755,NCAQ,4,NCAQ:4,oil drain sump tb bowser room need pump oil drain sump bowser room tb e indicate half full need pump notified smgt write cr oil drain sump bowser room tb rmc laborer pump oil oil drain sump tb bowser tbe no action require
401069,NCAQ,3,NCAQ:3,hpi procedural enhancement recommend add note step elemental cobalt sampling state aunote not submit smear chemistry visibly dirty rusty iron mask detectable cobalt au enhancement discuss rp continue training rp supervision training inform enhancement
399424,NCAQ,4,NCAQ:4,rcic system outage lesson learned ic work rcic ls per w discover new float block machine next time work perform rcic ls scope add task machine new floating block wrote cr speak supervision
401394,NCAQ,4,NCAQ:4,security checkpoint electrican receptacle broken electrical receptacle security checkpoint outer wall item need replace initiate cr wr security supervision notify security checkpoint outer wall lane
394121,NCAQ,3,NCAQ:3,rll procedure enhancment osp nsse w osp nsse w reference tsp srm w replace tsp srm please update procedure
402021,NCAQ,3,NCAQ:3,service building heater leak cause spec chemistry spec corrosion inhibitor service building heater shhw cause multiple leak heater system hco v liter day leak hco v sd hco st blowdown valve leak liter day piping hhw v slow leak liter day drain system roughly gallon day full chemical addition corrosion inhibitor put drain week put chemical sewer system sbh need run winter long leak need fix soon corrosion inhibitor add prevent degradation failure normally chemistry one full add startup system sustain entire winter chemistry two chemical addition since third one require see cross edms doc pdf leak picture information notified crs chemistry supervision chemistry system specialist gsb basement service building heater hhw v actually downstream leak leak valve pipe connect large piping
400146,CAQ,C,CAQ:C,prm v find unexpected position performance sampling determination tritium weekly iodine particulate tritium analysis note prm v throttled position vice full open perform surveillance valve grab sample bypass valve use force flow grab sample line instead normal flow path create headloss pressure drop normal flow path normal operation valve line flow path system system able maintain normal flow even valve throttle unknown valve come position normal no impact plant operation sample viability previous week throttle since last surveillance crs sm inform chemistry supervision notify via email
399632,NCAQ,3,NCAQ:3,schedule work impact due procedure change unable complete scheduled work due minor revision procedure change ppm testing motor operate valves controls week work order walk ready work minor revision implement recommend minor revision rescind incorporate major revision go review process include group identify see edms detailed description discuss electrical supervision work week manager ppm minor revision note revision resolve personnal safety concern damage equipment near miss last year equipment damage require replacement additional scheduled work dose cost impact occur due cross wire valve ppm revise several time try eliminate potential outage lesson learn cr generate no action take place see cross reference
389031,CAQ,D,CAQ:D,security door c dog latch need maintenance security door c dog latch need maintenance latch inside control room inoperable appear pin break latch detach door cr wr initiate security supervision notify shift manager notify
394615,CAQ,C,CAQ:C,cvi spc series not apply cgs cvi spc sheet n westinghouse draw not apply cgs main turbine remove cvi siemens representative confirm cvi apply wnp main turbine not cgs relevant spec cgs cvi spc documentation issue verify set drawing make history portalj passport see image edms
395327,NCAQ,3,NCAQ:3,tmod ec tracking assignment eng vs tchg per swp cm track assignment temporary modifications tchg assignment contrary direction exist tracking assignment tmod ec eng assignment tmod ec active r status r wo suggest ar efin change eng assignment tchg assignment restoration compliance swp cm ppm
398530,NCAQ,3,NCAQ:3,aov program health yellow plant health committee vote change aov program health yellow per eng prg program health improvement plan phip need develop program health report update increase month frequency recommend assignment secomp
394865,NCAQ,3,NCAQ:3,rll shipping cost r r several material request require air freight shipping cost recommend look emergent procurement two angle part buy outage plan original scope not involve discovery initial planning not order part part order due discovery expand scope work scope prior outage start issue level contingency evaluation perform tally amount money spend expedite material order prior outage create action outage management consider information update contingency planning process need per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr move scs otmg track action completion
389813,NCAQ,3,NCAQ:3,f sa procedure editorials enhancement focused self assessment inspection procedure radioactive solid waste processing radioactive material handling storage transportation procedural enhancement editorial identify follow procedure swp rmp radioactive waste management program swp rmp process control program ppm shipping radioactive materials waste ppm use model b transportation cask see edms detail regard editorial enhancement discuss editorial recommendation f sa team chemistry rp support supervisor chemistry radiological safety manager recommend ncaq severity ar rwship
396014,NCAQ,4,NCAQ:4,asd building housekeeping performance wr notice still lot equipment building rs outage work equipment need remove take tool crib wherever belong also sheet metal lean south wall lay floor would not fall onto asd inverter asd building
391521,NCAQ,4,NCAQ:4,piece mte reject piece mte reject calcode fluke dc ac current probe model pass calibration rejected unreliable def write calcode starrett dial indicator model az not use calibration cycle rejected no data available def write no action required none trending purpose
402295,NCAQ,4,NCAQ:4,gsb soap dispenser mens bathroom break anonymous cr detailed description soap dispenser mens bathroom locate yakima bldg break small piece plastic lay counter dispenser initiate ar cr could not initiate work request due anonymousgsb yakima bldg mens bathroom soap dispenser
400184,NCAQ,3,NCAQ:3,make training maintenance craft third quarter cycle training eight individual miss schedule maintenance continue training cr initiate ensure make training schedule complete no challenge qualification time discuss maintenance tag meeting
402196,NCAQ,4,NCAQ:4,unable initiate cw blowdown auto isolation cw blowdown unable establish iaw sop cw ops ppm earlier day cw bd isolate document ar attempt establish cw bd field operator reverify line not trip signal indicate annunciator clear ops check locally alrm dehalogenation skid unable determine cause would pervent succesful performance cwbd cl rms bp leave auto whilst attempt establish cw bd please correct issue allow reliable cw bd attach picture edms issue appear e stop false indication
385157,NCAQ,3,NCAQ:3,operator log ms pica limit need change ms pica steam pressure operator logs consistently spec high since change thermal output lefm recommend assignment engineering provide op procedure new limit assignment op procedure update op log new limit discuss engineering op procedure
401281,NCAQ,3,NCAQ:3,remp air sampler find short timer hour weekly filter change remp air sample station locate baxter substation franklin country find approximately hour short time approximately power cut big bend electric speak technician determine station would verify station power restore sample pump operate normally sampling location not ocdm table requirement efsec requirement recommend ar environmental services determine report deviation annual remp report verified sample pump operational write cr
391189,NCAQ,4,NCAQ:4,ammunition vehicle ammunition discover vehicle gate vehicle search individual processing upcoming outage individual send home benton county sherriff notify
388919,CAQ,C,CAQ:C,component cer correction component classification evaluation record ccer c specify reactor protection system rps relay turbine throttle valve closure rps rly ka kb kc kd ke kf k g kh must function de energize upon receive power loss signal position switch open closure turbine stop valves position open licensee controlled specifications table function list required set point support operability turbine throttle valve closure le close notified control room supervisor prepared condition report recommend severity level system engineering review finding update ccer appropriate
397868,NCAQ,4,NCAQ:4,receive oscillograph start alarm receive oscillograph start hp c alarm alarm due j sensor kv neutral ground overcurrent j sensor reset e tr e tr b voltage kv kv respectively bpa dittmer report momentary disruption wautoma rock creek kv line automatically reclose no initiation remedial action scheme ras plant controller equipment exhibit normal operation
400948,NCAQ,3,NCAQ:3,qa gbp contain outdated information qa gbp aucyber security programau rev list outdate form outdated information procedure lead confusion loss productivity factual basis forms place auhistoryau status gbp rev issue forms list page insight gbp rev resolve ar cr remove several form forms discover extent condition line add audescription changesau remove however two form not remove page prior issue revision contact assistant manager cyber security deficiency identify quality audit au csq recommend assign itmgmt cat itmgmt issue address correct revision minor issue revision link document tab
396901,NCAQ,3,NCAQ:3,r siemens contract safety professional award r contract turbine work en need require siemens contract employ safety representative review accept en contract team reactor maintenance industrial safety r document cr notify reactor maintenance recommend assignment reactor maintenance
388439,NCAQ,3,NCAQ:3,removal admin hold require hgu enrollment remove admin hold employee green badge individual badge not work present paap turnstyle hand geometry update contact access info regard troubleshooting hgu update indivdual able enter pa without delay aim iebs show individual active hgu template hold remove not require another hgu enrollment complete cr document issue notify security services manager please assign org aim cas
402800,CAQ,D,CAQ:D,sgt fra indicate cfm fan secure sgt fra indicate cfm fan secure informed crs sm write cr wr
392707,CAQ,D,CAQ:D,rcc va indicate intermediate open rcc va indicate intermediate red green light illuminate hp valve full open cra fna cra fna running occur replacement cra fna start bucket cra bb per wo rcc va indicate intermediate prior stop cra fna close cra bb recovery cra fna rcc va appear physically open base drywell temperature rcc flow parameter return normal following start cra fna note valve previously document not indicate full close wr notify crs sm submit cr wr
401819,CAQ,D,CAQ:D,nrc identify tea sr lagging come tea sr lagging come heat trace piping north side rack insulator repair loose lagging informed supervision
392420,NCAQ,3,NCAQ:3,ppm need revision ppm damage lose scale dosimetry devices need revision first step lost dlr direct perform different task one step cause confusion several part procedure confusing not flow well make hard perform task without past knowledge perform task associate lost damaged dosimetry notified supervision initiated condition report
398588,NCAQ,3,NCAQ:3,cross functional mid cycle readiness review cross functional team assemble perform independent look previous yearaos station performance self critical look major functional area perform several performance gap identify team recommend assignment applicable department validate teamaos finding develop corrective action close gap necessary radiological protection chemistry rad protection rp rad safety rs chemistry cy performance gap rs station leader worker not align minimize dose reduce source term implement control radioactive contamination material result cgs collective radiation exposure exceed station goal current perspective columbia collective radiation exposure current p rem july example r outage total dose goal goal rem exceed actual value rem cr overrun factor include effective dose rate high add emergent work rem execution issue plan work performance gap cy chemistry personnel no always communicate advocate prompt resolution critical chemistry equipment issue result excessive compensatory measure implement challenge chemistry resource current perspective chemistry personnel no always communicate advocate prompt resolution critical chemistry equipment issue example circulating water cw ph monitor cw ph monitor randomly drift not indicate accurate value monitor use control acid addition cw system critical maintain scale dispersant protection main condenser datum collect report npdes compliance cr fin team work restore monitor several occasion claim success monitor continue drift acid control manual adjust base hour grab sample chemistry chemical feed cf pump evaluation period condition report initiate cf pa b cf pa b cf tk cf tk equipment issue pump piping clog require operation add gravity drain maintenance flush piping repair replace pump frequently financial manpower burden station well affect ability reliably protect main condenser component cr action need determine pump clog not pump chemical reaction contaminant tank etc correct condition discuss department manager
393400,NCAQ,4,NCAQ:4,e cp tschv loss annunciator power e cp tschv suffer loss power annunciator evidence annunciator tile unresponsive test button annunciator power failure bell constant alarm issue discover investigate ground mcab no abnormality find mcab tsc hvac room ground mcab able reset annunciator power not return tsc hvac control panel please investigate repair notify mcr
388300,NCAQ,4,NCAQ:4,ppcrs alarm printer not function correctly ppcrs alarm printer epn ppc prn not agreement tdas r screen ppcrs alarm printer print inaccurate alarm print many blank page page word auport au additionally appear run ink notified shift manager prepare condition report work request main control room
399871,NCAQ,4,NCAQ:4,incomplete uploaded image qar mai currently upload image portal j qar mai incomplete page attachment associate wot not entire wot qar mai document record documentation r wot rfw moa replace motor implement r ec malt actual weight information old original new replacement motor rfw va collect record part wot information original motor remove replacement motor instal need ar eval administrative documentation record issue qar mai two image records management module two page image supplement page wot entire wot seem available notify individual write cr recommend ncaq
395421,NCAQ,3,NCAQ:3,bad megger test isolation flange tsw hxa b c per work order suppose great equal mohm resistance across new isolation flange put cond pa b c new tsw hx piping instal per rie megger reading across every isolation flange indicate direct short build ground no isolation across flange need engineering evaluate system identify area isolation build ground need occur notified supervisor write crcond pab c
387439,CAQ,D,CAQ:D,document contol receive procedure without ad major revision procedure review approve submit document control issuance without applicability determination ad procedure return originator via appw system
394185,CAQ,C,CAQ:C,rcic v one seat ring retain screw missing performance w rcic v internal check valve inspection find one seat ring retain screw missing screw size x inform occ maintenace management return work order plan asme plan repair replace disc assemblyr j
385990,NCAQ,4,NCAQ:4,telemetry monitoring base station not work wireless base station wrm report inoperable station locate rca access point use sign verification telemetry device local switch configuration cabling verify correct notified ir generate investigate potential issue cr generate trend telemetry hardware software issue help evaluate system reliability identify occur issue recommend follow action complete ir request
395236,NCAQ,4,NCAQ:4,r cond hx nozzle show degrade trend cond hx nozzle show degrade trend r ec generate repair nozzle downstream hd v ec generate repair nozzle downstream bs vb location significant erosion carbon steel material improved design nozzle enter condenser need consider discuss eoc design engineering supervisor initiate ar eval
393587,NCAQ,3,NCAQ:3,rll verify breaker ots reset restore e sh relate switchgear e mcc take service second time e cbc could rack investigate overcurrent trip switch would not reset rework could avoid verify state ots device rack breaker prior close example revise step sop elecv ops rack breaker verify applicable ots point reset close desire breaker would identify c ots not reset electrical maintenance could investigate problem prior mcc energize
392949,NCAQ,4,NCAQ:4,incorrect epn label e bu sws light fixture perform work post fire impairment stage portable lantern wo electrician find fixture e bu sws stairwell rx dungeon label fixture read e bu sw feed e lpba e accord ewd e fixture feed circuit e bu sws fire impairment lantern stage label request generate replace exist label ebus get restore notified supervisor generate cr wr complete label request form e bu sws rx dungeon
395556,NCAQ,4,NCAQ:4,sop cond fill condensate temperature lt f per sop cond fill section fill piping rfw va b rfw va b step direct raise condensate temperature ge f cond p indicate f could not raise due current plant condition cr satisfie step initiate cr condensate temperature gt f lt f discussed issue crs
383730,CAQ,D,CAQ:D,bre bre avss switch require maintenance switch bre bre avss transmitter break need replace security supervision notify intiiate cr wr bre avss switch locate transmitter box inside bre
394629,NCAQ,3,NCAQ:3,narrative log dataglance fail transfer esom interface logic transfer fwc log dataglance esom encounter duplicate datum cause entire datum transfer abort occurrance analyst contact work around put place correct immediate impact wo
397125,NCAQ,4,NCAQ:4,calibration dimensional lab affect air conditioning follow schedule power outage kootenai build dimensional lab temperature issue identify upon entry lab area supervison notify promptly monotore temperature appear initially temperature take time stabliize however hour temperature not get back normal lead technician contact facility assist come assess situation due height come back tomorrow adn assess make recommendation repair need currently lab not able operate calibration another location lookrary use
390510,NCAQ,3,NCAQ:3,ppm procedure change implement cycle ppm rod insertion atws condition change allow crew insert control rod timely manner atws condition allow parallel action reactor operator new procedure change practice cycle prior implementation implementation date email send crew shift manager operation procedure group additional information initiated cr initiate treq ar ops procedure group implementation date
401864,CAQ,D,CAQ:D,rhr moa nomax insulate barrier trim instal torque switch rhr moa torque switch could not instal insulate barrier oversized nomex contact engineering engineering authorize trimming nomex proper installation per email contact qc ops engineering occ maintenance write cr document trimming nomex proper fitrx k
396762,CAQ,D,CAQ:D,cms sr fan not start cms sr fan fail around attempt start cms fn unsuccessful sample rack rm power please investigate pump cms sr not start
386304,CAQ,C,CAQ:C,incorrect due dates identify sms rv testing due date identify ar sms sw rva pmid sw rvb pmid accordance ist program incorrectly identify incorrectly identify due date valve place next test year frequency last test asme om code mandatory appendix require least valve valve group test within month period correct due date either one two valve ensure month criterion valve group meet month grace allow pm make late date next opportunity test sw rva sw window schedule week jan otherwise either sw rva sw rvb need test r order meet late date per code valve fail testing valve group need test case specific valve rotational spare instal remove one bench test prepare rotational spare next time whichever valve not test next due date set valve group independently test every year still test within month valve staggered testing ensure requirement asme om code ist program meet administrative issue no impact operability valve recommend c ar pprog discuss supervisor prepare new sms no date exceed no dnc
384241,CAQ,C,CAQ:C,snmtrac not decay pu correctly snmtrac plutonium classify material type pu great total plutonium not decay reportable amount single report period however extended period time aggregate decay pu reportable snmtrac not handle situation could lead inaccurate annual report special nuclear material quantity manual calculation necessary determine pu decay report ppm revise require manual calculation pu software update address problem see edms error notice verify previous annual report pu quantity correct pu decay occur decay not sufficient change reportable quanity fw soft tech snmtrac version build
388299,NCAQ,4,NCAQ:4,record submit records control without transmittal recorder chart submit records control without follow proper submittal process please refer swp rec section notify supervisor email supervisor ic maintenance notify issue come rectify fill transmittal form
388691,NCAQ,4,NCAQ:4,dg load bank trip run dg per osp flex load bank kw door partially close min pass load verify diesel load bank trip load turn fan informed mcr sss load bank bring back online slow complete testing
396558,NCAQ,3,NCAQ:3,wo not work online need recode outage see email attach edms doc background information question arise corc phase wo schedule last cycle pre r regard safety worker work relief valve share common discharge stack two service steam relief valve decision make perform maintenance r work not occur r recode daily work recode force outage r
388773,NCAQ,3,NCAQ:3,issue log esom application upgrade esom application version many user report issue log esom open critical case vendor abb issue resolve application put back normal service
393604,NCAQ,4,NCAQ:4,tmu cb not run auto tmu cb not run maintain pressure tmu control air system standby compressor require start restore pressure breaker control switch light bulb breaker difficult remove bulb check not perform attempt breaker reset no change status could potentially fuse issue attempt reset crs direction no change
390393,NCAQ,4,NCAQ:4,light rx sw airlock vestible note tour light airlock go truck bay reator buildng dark airlock someone not flashlight bad situation recommend replace lamp not fix portable lantern put informed supervision ask help drvinig resoloution
388997,NCAQ,3,NCAQ:3,recommend change lcs b action statement lcs b action statement auinitiate action restore area room temperature within condition b limit table immediately au action statement appear overly restrictive without technical basis support immediate timeframe due action statement work not able perform online solely due compliance action statement per lcs basis condition b temperature limit place minimize age effect equipment basis go state primary containment air space no immediate impact equipment operability expect limit short time day initial assessment conclude change lcs action statement would little impact station risk no impact operability equipment see edms recommend work change lcs b initiate cr discuss licensing feasibility lcs change
390697,NCAQ,4,NCAQ:4,cool jacket sample analysis outside hold time hold time ammonia atp analysis dgc cool jacket sample not meet sample collect notify chemistry specialist sample result annotate hold time discrepancy recommend cr trending per ppm section discussion atp ammonia help trend biological activity inhibitor degradation atp sample need deliver offsite lab soon possible need analyze within hour sampling
400652,NCAQ,3,NCAQ:3,mlab task require hour adjustment model pm wot perform flammable cabinet check normally schedule one hour include pre job brief paper closure task model pm schedule four hour total discuss work week manager request cr write wot model wo adjust no action require per rp operations supervisor
399457,NCAQ,4,NCAQ:4,fire brigade scba cabinet find unsealed round note one fire brigade scba cabinet contain unit break seal cabinet seal ensure equipment within available immediate fire brigade use notified smgt inventoried cabinet seal tb e near fire brigade turnout station
400069,NCAQ,4,NCAQ:4,receive lp heater c level hi trip hp alarm receive lp heater c level hi trip hp alarm cond hxc level normal stable control hd licc hd licc auto none automatic action occur everything normal alarm informed crs sm write cr wr high level trip alarm no actual high level trip
395932,CAQ,D,CAQ:D,rcic dt outboard bear oil level low rcic dt outboard bear oil level miniscus standby low oil line please add oil notified supervisor
394887,CAQ,D,CAQ:D,damaged threads rhr rvb outlet flange joint test point perform wo support visual check leakage outlet flange joint rhr rv cross thread pipe cap remove test point reveal stripped thread show thread damage work order instructions state primary containment extension system boundary pipe cap not reinstall test pressurize joint stop test stop fin team notify rv locate rb south valve room
393221,NCAQ,4,NCAQ:4,fdr pab level switch fail sump level switch control start stop fdr p fdr pb fail cause pump always one running level sump low always one run no high level alarm turn one pump start pump switch locate high rad area operations fix shutdown see relate ar wr fdr pb discharge pressure
395400,NCAQ,4,NCAQ:4,permanent repair upper tgb membrane roof need r degradation upper turbine generator building tgb roof identify ar cr ar cr ar cr temporary repair implement wo temporary repair track via non intrusive compensatory measure nicm ar cr associate wr wo complete permanent repair upper tgb membrane roof restoration closure nicm implement r
389779,CAQ,C,CAQ:C,incomplete records send records control qar records send incomplete info need process notified supervision make contact e rp sender coreections sending document back completion submittal
390844,CAQ,D,CAQ:D,door knob sticking open mechanism not engage door sticking maglock holding door close latch not always engage everytime generate cr existing problem see bi fromfeb wr door non essential fire door door also serve security barrier security mag latch function normally standard door latch degrade serve no security function
388119,CAQ,D,CAQ:D,sw tea reading erratically sw tea reading swinge f f crs inform logged inop log
401209,CAQ,D,CAQ:D,isfsi cask status ambient temperature display yellow perform osp sfs note isfsi cask status ambient temperature display yellow iaw step ar wr must submit cuase due bldg rm temp inform crs initiate ar wr
402814,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear cr trending
394378,NCAQ,3,NCAQ:3,investigate outlier result temp ir investigate outlier result temp ir please assign ar calserv
401088,CAQ,D,CAQ:D,fail ebu e bu eb e bu fail impairment perform attachment restore andor repair light need per supervision cr supervisione bu eb e bu
396338,NCAQ,4,NCAQ:4,roa hv corroded patch fail follow examination roa hv trigger cr roa hv wall leak system engineer discover another rusty area north side unit close disintegrate due corrosion area estimate inch square exterior appear cave towards inside unit no breach skin air handler unit time area repair next available opportunity not part secondary containment boundary locate downstream inboard roa isolation valve photo attach edms notify supervisor call shift manager discuss impact plant
387650,CAQ,D,CAQ:D,rhr c cable ground wire not attach term blo reconnection c ground wire ground wire could not connect per work instruction informed shop supervisor develop repair planrx rhr pump room engineering review pertinent drawing determine level detail show drawing specific location attachment method ground connection not articulate engineering position installation adequately fulfill requirement ground shield refer edms email documentation
387029,CAQ,C,CAQ:C,arp change ai drop mcr receive glycol pump suction temperature high alarm arp drop step state auif no refrigeration machine run check response gy tic lower setpoint au gy tic no setpoint adjustment mcr state tic replace different model arp need update notify crsarp
393539,NCAQ,4,NCAQ:4,r lesson learn e shop outage staffing documentation r lesson learn supervisor staffing lead shift not adequately manage full time crew due fatigue rule require time seven day one supervisor day result one supervisor manage two crew reduce productivity oversight field recommend one additional supervisor shift discipline specific outage coordinator could fill one gap document lesson learn
394488,NCAQ,4,NCAQ:4,qa safety blitz walkdown unlabeled substance quality auditor identify unlabeled bottle unknown substance inside rw elevation substance appear residual oil work already perform owner job cart contact substance identify take care contacted owner verify bottle no longer job site
398329,CAQ,D,CAQ:D,review tsp cont r identify error leakage sum post r outage review wo tsp cont r primary containment isolation valve penetration leak test program administrative error identify leak rate summation table specifically combined xa b penetration minimum pathway leakage value record sccm sccm utilize left leakage value wot rfw va rfw vb x penetration leave minimum pathway leakage record sccm sccm per wot aggregate error conservative reduce total leave minimum pathway total sccm sccm well acceptance criterion la sccm additionally error discover maximum pathway total penetration x result slight increase sccm increase total maximum pathway summation sccm also well acceptance criterion la sccm notified supervision shift manager licensing change leakage summation calculation document cr already include
389110,NCAQ,3,NCAQ:3,boundary rx elevation need clarification recently walk reactor building elevation notice two separate area red white stripe tape adhere floor appear somewhat new installation no signage boundary protect red white stripe consistent sensitive area instrument rack not signage associate first area inside rx building main corridor j second area front mcc l appear either wrong boundary color use proper signage miss see picture attach picture typical signage sensitive equipment area two picture actual affect area notify supervision write crrx j l
396610,CAQ,D,CAQ:D,sec door c door c not function intend contact security detail notified electrical maintenance security management generate cr wr
388123,CAQ,D,CAQ:D,fdr v show intermediate rms close performance sop rw crossconnect fdr v fdr tk influent closed performance fdr v indicate intermediate valve cycle time verify proper rms contact make valve show intermediate every close valve open fully switch open period valve indicate intermediate slight steady increase level fdr tk lead believe valve actually intermediate position not indication error cause investigate write cr
395462,NCAQ,4,NCAQ:4,multiple hd qsvaos leaking performance pmt leak check hd check valve follow epn find leak gaskete joint hd qsvb hd qsva hd qsva hd qsvb mechanic notify supervisor occ notified b f e b f
