AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
387810,CAQ,D,CAQ:D,temp gauge fitting loose rhr pa run performance ic instal temp gauge rhr pia upstream valve rhr va normally close step operation open rhr va take two pressure reading fitting instantly leak floor within second valve close small puddle develop floor roughly au diameter fitting tightness check one fit thread actively loose not even hand tight another connection likely hand tight come loose try tighten clearly loose connection datum take follow tighten connection reading remain unchanged leakage go away hp mcr contact water floor deem not contaminate hp not first time issue happen impact datum collect create contaminate area informed mcr hp ic installation
390838,CAQ,D,CAQ:D,recieved accumulator trouble alarm recieve accumlator trouble alalrm hcu due high water level cleared alarm per arp
391436,NCAQ,3,NCAQ:3,unable open multiple document sharepoint issue sharepoint prevent user open document another document document type open location e one word document open user unable open second word document location user open multiple document page refresh open document user back page return work troubleshoot determine course action resolve situation
393658,NCAQ,3,NCAQ:3,mt elev service mt elev fail multiple time require support assist individual exit elevator place service pende repair cr write occ notify rw elevator reliable no action ops time
396412,NCAQ,4,NCAQ:4,chem lab ipm service rw chem lab ipm hp eq c service due low beta count work request write inform hp supervision rw
395883,NCAQ,4,NCAQ:4,cw ph control not control cw ph cw ph controller not control ph cw system set point ph slowly drop indicate acid leaking control valve controller not work cw acid system control cw ph place back service cw ph slowly drop since put service make water tmu ph dvs scale control inhibitor low ph manual addition dvs effect level current cw ph approximately cw sample check comparison read continuous ph meter r outage acid system ph rise slowly recommend maintenance repair system temporarily shut system wait system ph rise restart system power heat cw system back near normal controller no problem control ph acid controller keep ph good range corrosion inhibitor dvs function cw continuous ph meter
396470,NCAQ,3,NCAQ:3,cs cpu cgs issue perform without ams calibration lap top cs cpu cgs several issue power would ask pass word show ams icon calibration also not give full view screen charger plug seem go power save mode make diffecult see screen without unpugge last performance work much frustration left port seem work time tell supervisor write cr recommend new cable make laptop close wr
390713,NCAQ,3,NCAQ:3,sop cw chem require enhancement sop cw chem require enhancement step npdes blowdown limitations contain note step refer specific npdes limit maximum ph amount accumulate time hour minute allow outside npdes limit list note not match requirement list npdes permit upper ph limit list permit standard unit maximum time allow per month hour minute initiate condition report notify procedure sponsor discrepancy procedure update procedure wording not result npdes permit non compliance
395840,NCAQ,4,NCAQ:4,ms bvs dtb sensor stick guide tube need wo end r identify ms bvs dtb bushing sensor stick guide tube break fail hold probe assembly keep rotate removal activity wo change wiring use spare sensor appear wr wo never generate repair broken sensor scope future outage replace break sensor write cr generate wr
401149,CAQ,C,CAQ:C,enhancement nrc identify nrc resident inspector identify possible discrepancy dsa capabilities specifically hpcs dg calc provide air consumption amount multiple start amount imply per independent train air start motor however amount give parenthesis amount divide imply amount air start motor amount stem state test perform per independent train dsa v close calculation update correct discrepancy review administrative nature not impact ssc recommend assign ar dmc discuss supervisor initiate cr
394787,CAQ,D,CAQ:D,ms rvd ads test signal light not illuminate ms rvd ads test signal light not illuminate replace new light bulb need investigate repair need sm inform
394357,NCAQ,3,NCAQ:3,first responder medical cabinet need stock first responder medical cabinet equipment operator center yakima bldg need inventorie restock follow use medical response additionally one oxygen bottle take ambulance crew notified crs shift manager follow medical response follow day oxygen tank first responder medical cabinet equipment operator center replace aed unit check verify rescue ready unit pad aed replace complete inventory first responder medical cabinet equipment operator center perform
387669,NCAQ,3,NCAQ:3,procedure change request follow change make ppm step c make step conditional unable clear low flow light establish also need change light light step b editorial change
398776,CAQ,C,CAQ:C,nsr rwcu valve reactor bldg misclassifie nsr rwcu valve reactor building misclassifie seismic ii asset suite review rpe certification ec spc rwcu v ec spc rwcu v ec spc rwcu v rwcu v discover asme iii class non safety relate valve misclassifie asset suite portal j equipment component additional detail valve classify seismic safety class nsr quality group valve classify seismic safety class aq quality group per fsar figure drawing note b seismic category ii fsar table equipment classification item rwcu system state valve beyond outermost containment isolation valve reactor bldg quality group c quality class ii seismic category ii notes f g h notes g state non safety relate component require seismically support mount alternatively call seismic ii seismic ii piping support hangar design seismic load fsar section state seismic category classification denote system structure component design construct comply position c regulatory guide additionally fsar section quality assurance classification state b quality class ii mel assign ssc no safety relate function require quality augmentation either result nrc requirement commit cgs quality augmentation may include requirement environmental qualification seismic qualification quality affect activity specifically commit augment quality apply follow category ssc structure system component not perform safety relate function must seismically support mounted seismic per regulatory guide aed tec tm augment quality requirements section seismic category state category apply non safety relate component require seismically support mount meet regulatory guide position c component augment quality category follow asset suite portal j attribute seismic safety classification aq quality class environmental qualification not require eq relate n please note rwcu pump b regenerative hx b c non regenerative hx b classify correctly asset suite portal j seismic safety classification aq quality class condition administrative issue not equipment issue not affect cgsao ssc condition discrepancy exist asset suite portal j mel no impact cgsao ssc licensing basis design basis document agreement compliance applicable regulatory requirement b piping system include valve body actuator model analyze seismic category load reference piping calculation rwcu v rwcu v reference valves mov stress report b rwcu v b rwcu v b rwcu v rwcu v no actuator model rigid member c rwcu pump heat exchanger correctly classify seismic safety classification aq quality class additionally condition asset suite portal j not applicable rwcu system reactor building also nsr system seismic area building e rcc tmu etc therefore recommend extent condition nsr system seismic area building recommend severity level aucau electrical ic design drafting group ar desdfte resolution correct new valve data sheet rwcu replacement valve b asset suite correct provide correct safety class seismic class quality group c inform design rwcu hx project supervisor initiate cr e contact main control room
401014,NCAQ,4,NCAQ:4,circ water pump house flooding november st chemistry sample room circ water pump house begin flood continue water begin drain cr initiatedcirc water pump house chemistry sample room
394545,NCAQ,4,NCAQ:4,hd lcvb need repack diagnostic testing wo pack friction abnormally low not respaond well adjustment performance lcv affect valve need repacke write oscrt
385314,NCAQ,4,NCAQ:4,tes pad update error report individual report dose present error automate update previous cgs dose report date range report date exposure manual update require annual dose entry versus time period large year significant amount rework individual assign cgs example year service would require line entry column per entry notified rp supervision pads administrator
388872,NCAQ,4,NCAQ:4,move personal vehicle contact park personal vehicle morning individual attempt park personal vehicle contact make park personal vehicle minor damage sustain bumper flare park vehicle no personnel injury occur supervisor receive report approximately iaw ispm initiate cr additional notification perform respective management chain industrial safety notify form initiate
401197,CAQ,D,CAQ:D,sgt dpica control issue vent containment sgt dpica auto sgt fn flow maintain consistently around cfm note sop cn cont vent state prevent fan trip sgt flow gt cfm lt cfm also shut sgt fna sgt dpica manual closed sgt fna flow around cfm well cfm three unit achieve minimum flow place controller manual lower flow lt cfm vent
396709,NCAQ,3,NCAQ:3,r lefm bypass low power need bypass lefm low power unbypasse high power need proceduralize possible procedure initiated cr
398467,NCAQ,3,NCAQ:3,request common cause eval previous equipment event base informal review previous eqit discussion system engineering manager request common cause analysis perform recent equipment event event since inpo eval confirm insight evaluation properly incorporate resolution issue not action already place close gap cr write discuss system engineering manager
396404,CAQ,C,CAQ:C,receive j drop containment noble gas rad alert cms risa channel short duration spike alert value appear stabilize approximately e micro curries cc normally instrument read e e cms risa channel remain unchanged steady random spike non concurrent channel spike cms sr cms ris b currently isolate shutdown investigation oxygen leakage drywell no indication leak drywell picture trace edms followed aarp informed crs sm
392523,NCAQ,4,NCAQ:4,li elevator inspection turbine bldg conveyance inspection report labor industries note require action response due copy inspection report uploaded edms doc no immediate safety issue regard continue use elevator turbine bldg elevator conveyance id
395166,NCAQ,3,NCAQ:3,r pm wo need update eng input future catid use model wo pmid update require nitrogen reserve stage work wo perform accumulator recharge deh system unit shutdown prep system start wo task state work ops perform per sop deh ops sop deh start follow discussion operations sop deh start procedure use also no nitrogen order reserve use charge accumulator upon review identify catid ultra high purity nitrogen small cu ft bottle use previously identify equivalent large size cylinder catid ultra high purity nitrogen available however no ql onsite proper q level eventually use however future outage recommend order least large bottle catid recommend engineering review catid well ensure proper nitrogen use another similar nitrogen bottle catid ql however not see use past generate cr
400378,CAQ,D,CAQ:D,arm ris downscale alarm receive arm downscale alarm arm ris hp alarm reset repeat issue recur infrequently wr recently close document thing recommend either fix equipment issue add note arp say occasional downscale alarm ok expect arm carry sheet aarm ris
390416,CAQ,C,CAQ:C,limitorque actuators exceed cycle limitation limitorque stroke limitation actuator review identify sw moa sw mob sw mo exceed stroke limitation attach evaluation provide resonable assurance sw moa b sw mo still perform design function base full lube inspect pm actuator refurbishment diagnostic test datum margin component history epri limitorque actuator fatigue life extension catid create obtain new actuator motor wo place ar eval need new motor operator motor sw va sw vb sw v
390048,CAQ,C,CAQ:C,mrule evaluation need evaluate cr maintenance rule evaluation system inbox screening cr dg trip high coolant temperature need evaluate currently not identify functional failure per discussion system engineer appear identify functional failure maintenance preventable functional failure cr assign system engineering evaluate cr maintenance rule impact
384034,NCAQ,4,NCAQ:4,license operator miss lorq simulator training license operator org code assign staff crew miss lorq simulator training lr ai task training student mistakenly believe class complete day per tdi student assign ar assignment ar complete miss training cr initiate iaw gbp tqs rev section
391126,NCAQ,4,NCAQ:4,man call personal medical condition personal medical condition ai transport site monday march call go concern employee need medical care bldg dry creek reactor maintenance occupational health rn en advance first aider provide care individual hfd paramedic arrive hanford fire department hfd medic medic ladder arrive patient evaluate scene hfd transport hospital evaluation medic transport patient kadlec medical center emergency preparedness notify ero purpose write cr expand team
387375,NCAQ,3,NCAQ:3,four temporary cover place gt day four temporary cover place gt day audit temporary covers per ppm maintaining plant component status control perform reference wo audit identify four temp cover place gt day step state auatt temporary cover control log review operation periodically purpose determine temporary cover place gt day still require whether convert permanent cover per att installation permanent bump protection au cover four v battery charger float equalize switch cover place jun please perform ppm att assessment determine four temporary switch cover convert permanent bump protection acrylic cover require ar eval per des sro plant support engineering design engineering classical fire protection sme assistance submit ar eval covers four v battery charger float equal switch epn
385703,CAQ,D,CAQ:D,piece mte oot rm young probes met tower find oot efin eval calcode rh temp probe model lf icp met met tower temperature failure differential not within degree f actual delta fsar section list meet tower temperature differential acceptance criterion degree f def write calcode temp probe model lf icp met met tower temperature failure differential not within degree f actual delta fsar section list meet tower temperature differential acceptance criterion degree f def write calcode rh temp probe model lf icp met met tower temperature failure differential not within degree f due matched pair met teb rtd fail review edna datum show te indcation match met tea prior failure defa write calcode temp probe model lf cp met met tower temperature met tea rtd fail failure indicate datum show peg high review edna datum show te indication match met teb prior failure rejected replacement probe purchase calibrate def write no action required none trending purpose efin identify no issue use
391520,NCAQ,4,NCAQ:4,cas cb maintain low pressure normal cas cb need unloader adjust previous maintenance cas ca dschg check leak prevent adequate adjustment cas cb unloader
386671,NCAQ,4,NCAQ:4,cf pb find not pump cw scale dispersant pump cf pb find not pump base inventory not change last hour usage rate approximatekly gal day weekend cf pb find not pump current tank inventory tk gal tk gal shift manger alert situation request make setup manually feed gal dvsa dispersant cw basin attachment ppm send control room action daily manual addition may require pump functional tk cw chemical pumps cw pb
388597,NCAQ,3,NCAQ:3,dose saving opportunity lighting enw electrician replace incandescent light bulb rx ao rhr aoaao hx room support upcome service water window work p mrem expend september wo create aoreplace type v lighting rhr heat exchanger room aao wo cancel work not start wo aorx rhr hx room no lighting not cancelao approve would adequate lighting support rhr motor operator work room lighting not replace temporary light use instead wo still approved status schedule dose rate rao rhr hx room low level see many year ideal opportunity change light led fixture several hra lhra room conversion led light not complete start r high probability dose rate return elevated level rhr aoaao system use r document cr notify rp manager
388097,NCAQ,4,NCAQ:4,multiple leak cwph chemical feed skid evidence leak note cf rvb cf v cf fg cf pcv cf fg cf v cf v none cf pump currently run hard tell leak would active seal due chemical buildup see edms detailed picture informed supervisioncwph
386135,NCAQ,3,NCAQ:3,tolerance calibration standard routine calibration en standards laboratory doble f power system simulator asset standard find tolerance dc current range per ensl sli standards laboratory instruction investigation require identify instrument may calibrate standard since last successful calibration investigation reveal no plant asset calibrate use tolerance parameter note instrument calibrate external commercial calibration customer use tolerance parameter discover standard use standard reduce test uncertainty ratio tur calibration less target great reduction tur require recalibration instrument affect tolerance condition commercial calibration customer affect notify request make customer return affected instrument ensl recalibration
385577,CAQ,C,CAQ:C,abn leakage enhancement abn leakage not reflect current eal classification ppm specifically step reference old eal classification scheme basis section also need update reflect current ppm submit cr update abn leakage
396135,NCAQ,3,NCAQ:3,strong sewer gas oder bldg breakroom strong sew gas odor breakroom building building outside protected area north plant caution sign post interior exterior door communicate auno accessau problem resolve andor notice industrial safety monitor air quality potential hydrogen sulfide gas level danger contacted facilities en industrial safety wps industrial safety rx mm manager wps site manager
391095,CAQ,D,CAQ:D,light manual pull station hose reel burn find light normally hose reel fp hs co fp ps co burn informed sss mcr
394777,NCAQ,4,NCAQ:4,rcc water radiation monitor indicate no flow performance ci daiily monitor data note rcc fis flow indication rcc sr indicate gpm flow radiation monitor contrary expect condition gpm crs chemistry supervisor specialist inform note ci
391872,NCAQ,3,NCAQ:3,nrc identify housekeeping rhr follow maintenance nrc resident identify multiple housekeeping issue rhr pump room follow maintenance multiple ziptie ground wrench adrift pole ladder sump cover not restore normal cr write work responsible individual address housekeeping issue
385178,NCAQ,3,NCAQ:3,sheave beam repair two misalign plate sheave beam top flange repair two misalign plate require weld repair create even transition notify engineering walk discuss possible repair detail
400790,NCAQ,4,NCAQ:4,hd licb not control auto hd licb ss evb drain tank lcv not control auto controller respond properly manual adjustment no change state occur nulle zone indicator little metal ball move auto manual adjustment attempt place controller auto match actual indicate level auto setpoint not work auto output pressure would go downscale regardless auto setpoint position priority place repair controller pl sop ss start warn extended operation high level dump valve open ss evb drain tank input not consistent enough maintain level manual control hd licb currently manual output signal psig maintain drain tank empty cr generate prompt repair evaluate open dump valve condition per sop inform mcrtg e
394119,NCAQ,3,NCAQ:3,rll lesson learn drain rhr system common siphon wetwell drain rhr system outage work r sop rhr drain enhance include instruction break siphon test return min flow line air
398290,NCAQ,4,NCAQ:4,mt cra pendant controller cord grip connector annual inspection mt cra wo electrician note control cable run pendant controller relay contactor junction box not proper outer insulation cable connector pendant side inspection perform per ppm whereas pendant station adequately support electrical conductor not strain applicable appear proper strain relief not appear electrical hazzard present notified supervisor write cr wr upload picture edms mt craa
393782,NCAQ,4,NCAQ:4,hd va dual indication hd va dual indication identify performance wo identify cr wr
395873,NCAQ,4,NCAQ:4,e cb lpda find trip free e cb lpda outside lightine normal position find trip free position obtain supervisor permission reset attempt close instantly trip reset ttempted closing fail informed supervision
400222,NCAQ,4,NCAQ:4,mcr loose floor board loose floor board behind hp main control room potential tripping hazard floor board temporarily repair require premenent attention behind hp
386114,NCAQ,4,NCAQ:4,west bre window post need address west bre window post need address meet expected condition security programs supervisor advisedsecurity post west bre window
389353,NCAQ,3,NCAQ:3,netcomp epo eicar test issue quarterly cyber eicar testing partially successful net expect alerting observe pdis cpu data however file check netcomp epo no alerting observe file remove automatically expect not affect operation not reportable condition recommend computer engineering discuss cyber notify sm
396015,NCAQ,4,NCAQ:4,exa become nosy dp oscillate exa write make rattle noise get bad ar find tonight make even loud rattle noise dpis bounce around standard oscillation noise bad prior night oscillation become bad point difficult determe dp informed crs swap exb magnitude quieter lstandard pressure oscillation
400504,CAQ,D,CAQ:D,sw fib indicate low sw flow sw fib indicate gpm minimum recommend range gpm minimum operability value gpm sw flow fpc b heat exchanger informed mcr write cr
399783,NCAQ,4,NCAQ:4,mte find tolerance calcode hytorc hyd torque wrench model xlt find oot adjust within spec not use calibration cycle def write no plant impact no action require
387976,NCAQ,4,NCAQ:4,late esom entry maintenance instance last week esoms time change hour work mechanic electrician ic tech fin supervisor update esom correct hour
401610,NCAQ,4,NCAQ:4,hs v w inlet strainer elbow dripping system walkdown identify inlet strainer elbow hs v w drip approximately drip every second currently drip pan leak initiate ar rw
401842,CAQ,D,CAQ:D,sw rr pt wrong unit display sw rr display wrong unit point ar ris mechanical vacuum pump discharge rad monitor display unit r hr vs mr hr analog meter track yokogawa recorder expect value power mr hr seem no operability issue wrong unit display recorder instrument use reactor power mechanical vacuum pump operation recommend change display unit next calibration cycle instrument informed shift supervision discrepency
388143,NCAQ,4,NCAQ:4,cond v cuase sst high level alarm cond v automatically open fill fpc skimmer surge tank not close early enough prevent skimmer surge tank high high level alarm cond v need adjust close little earlier skimmer surge tank high high level alarm not come normal make informed crs sm write cr wr
384465,CAQ,D,CAQ:D,rod high temperatures nrc resident identify rod alarm f rod alarm f crd temperature recorder alarm panel ms tr contact sm rod near center tend run warm degf simple due physical layout reactor e reactor vessel bottom curvature mean center crdms physically drive expose reactor temperature low insert stall flow e drive steal cool water long cause e no leak scram valve loss flow no worry impact operate degf indefinitely degf could sign problem may sign normal system operation seal not affect temperature scram time not effect degf rod history run warm degf not concern industry put position paper see bwrog tp
402135,NCAQ,3,NCAQ:3,scaffold issue sat tk several find scaffold surround sat tk netting tear degrade scaffold information tag fade no legible instruction informed maintenance mcr
384661,CAQ,D,CAQ:D,reactor building rb roof repairs preparation demobilization rb platform work area note several previous roof repair outside platform work area degrade area question repair look silicon calk calk peal epdm roof surface area surface cut epdm roof liner none deep cut leave expose water freezing action time could begin erode liner cause leak none deep cut leave expose water freezing action time could begin erode liner cause leak generate ar cr document condition need wr reactor building roof east foot building
401397,CAQ,C,CAQ:C,fuel discover lube oil fp eng follow inspection oil leakage fp eng dipstick pull validate oil level discover fuel oil level dipstick indicate level oil sump past full mark thin smell diesel fuel occ notify cr generate eng remove ship back vendor repair
395240,CAQ,D,CAQ:D,e c charger equalize voltage unstable perform electrician begin section test dsh alarm card pickup dropout voltage float equalize switch move equalize position charger dc voltage drop vdc vdc second hear charger pickup voltmeter run vdc voltage never really stabilize switch equalize supervisor engineering shift manager concurrence resume use float potentiometer verify calibrate remain cards note section state prefer method equallize e c leave switch float position wo notified supervision engineering resolution contacted shift manager permission annotate continuous use procedure e c
401699,NCAQ,3,NCAQ:3,new model clearance need sop coldweather ops model clearance caution tag need add esoms support new procedure requirement sop coldweather ops section step heat lamp cn tk assign ops work control create new model clearance caution tag copy c cn pcv freeze esoms caution database model work orderws pmid mwo mwo exist work order already update hc lc task
384367,NCAQ,4,NCAQ:4,fdr dpis red needle knob disconnect red needle become disconnected internally fdr dpis start fdr tk water transfer knob turn red needle remain high setting psid desire normal setting psid needle adjust accordance sop rw fdr ops step red needle mechanism need repair write ar wr
386891,CAQ,D,CAQ:D,temporary ultrasonic flow instrument sw fi freeze find flow indication freeze sw fi ultrasonic freeze pause clock detector still work temporary detector instal wr informed mcr expand team debate attempt reset detector cycling power determine time initiate ar
399593,NCAQ,4,NCAQ:4,asd door not shut door not latch shut open position lot positive building pressure may contribute informed mcr initiate arasd door
400476,NCAQ,4,NCAQ:4,panel door original nonactive transformer original old main transformer locate southern spare pad panel door locate front panel ground door need instal remove transformer yard prevent airborne material injure personnel hit energize line bus damaging equipment recommend look remain panel door two panel door original main transformer north spare transformer pad contacted shift manager sm sm send ops remove door panel yard store ops area instal transformer yard original non active transformer locate southern spare transformer pad
387583,CAQ,D,CAQ:D,cms sr particulate filter holder handle break performce wo handle particulate filter holder assembly break make difficult remove assembly change filter oring need repair remove assembly replace filter oring informed supervision rx
392165,NCAQ,4,NCAQ:4,reactor build nw stairwell block reactor building ne stairwell block alara contamination concern unclear evaluate block emergency egress route event emergency recommend open stairwell route place warning sign not use stair unless event emergency write cr informed sm actually nw stairwell block not ne per ispm erect barrier type boundary well plan emergency egress route access power shutoff etc restrict absolutely necessary prevent personnel entry hazardous area alternate mean egress area consider
385625,NCAQ,4,NCAQ:4,htp fp flocc bldg heat trace panel htp fp circuit f loss continuity light blink informed mcr initiate cr wrhtp fp
393348,NCAQ,4,NCAQ:4,cooler group flow indicator paddle break replacement flow indicator transformer flow indicator find paddle break missing cooler group replace dayshift paddle remain within cooler group remove cooler group not need retrieve flow indicator transformer replace two find miss paddle one cooler group recover ar cr aum cooler group flow switch paddle found broke offau cooler group replace cr document discovery not require action notify occ
385384,NCAQ,3,NCAQ:3,recommend enhancement sop rwcu demin recommend enhancement sop rwcu demin precaution limitation per reactor engineer reference rwc v rwcu v make conditional follow add precaution rwcu v rwcu v open verify substitute value mlb hr enter plant process computer change also make cautions page contact author cr andor reactor engineering question
399627,NCAQ,3,NCAQ:3,discrepancy top tier dwg sop valve position top tier dwg identify valve closed cap sop rcc lu show close following valve show closed cap rcc v isometric drawing except rcc v also show cap valve locate inside drywell
392907,CAQ,D,CAQ:D,sec paap ire not function design sec paap ire not function design request elect maintenance investigate contact security compensatory measure initiate cr wr generate
384616,NCAQ,3,NCAQ:3,alara suggestion r shield na magnetic shielding alara perform cost dose saving benefit purchase pre cut tungsten magnetic shielding na nozzle use r extensive amount work around nozzle r area around nozzle cramp first layer shielding substitute pre cut magnetic style would save installation removal time dose per cut magnetic shielding effective reduce contact general area dose rate area due better fit shield property type shielding prove cost effective precut magnetic shielding addition nozzle alaras budget future outage alara laborer mock installation nozzle mock determine time saving vs hanging tie wrapping lead blanket unshielded nozzle notify alara dept
387033,CAQ,D,CAQ:D,oscillograph started alarm receive due kv neutral gro scillograph started alarm receive due kv neutral ground j sensor sm undervoltage j sensor sensor reset bpa report lo mo hanford kv line relay back tr voltage kv tr b voltage kv respectively plant controller equipment exhibit normal operation
385510,NCAQ,3,NCAQ:3,wano evaluation ai oil bath oil without labeling wano walkdown following issue identify flex bldg inside pa find several gallon oil bath oil start black tote no labelling hazard tell category not need label refer fp recommend assignment engineering correct issuebuilding
402485,CAQ,C,CAQ:C,e not update opds design change opds design change not include e station tripping schedule kv system tripping need update discover inprog move approved
393115,NCAQ,4,NCAQ:4,error sign h dayshift crs review h perform properly meet ts requirement however sign rwcr spot make appear not review sm perform final review sign h pm since crs review h time no miss surveillance cr document issue cr write
384432,NCAQ,4,NCAQ:4,mte suspend calcode teledyne brown mov testing system model fieldpro not use calibration cycle suspend need def write no action required none trending purpose
386550,NCAQ,3,NCAQ:3,loose tarp covering box use turbine blade tarp covering box turbine blade loose one end satellite rca adjacent spray ponds contain flatbed trailer boxed use turbine blade tarp use wrap box become detach anchorage west end flatbed trailer bungee cord use anchor tarp find fail bungee cord east side trailer still provide anchorage degrade notified hp supervision write cr
399927,CAQ,C,CAQ:C,duplicate class ids submit records control process issue pqd class id field currently digits place upper limit number generate class id available itsr address issue allow previous class ids create not use populate various reason use newly create class thus extend life digit class id another year identify class id create unused cancel yet submit record far back use create duplicate class id submit records control discussed issue rim notify training management
397069,NCAQ,4,NCAQ:4,rea fub green power light socket break perform operator round observe green power lt light socket rea fub not illuminate new bulb obtain upon insertion bulb light socket could twist degree light socket bulb one operator would insert light bulb press twist bulb right little bulb could turn degree within light socket insertion socket write cr infome crs
397400,NCAQ,4,NCAQ:4,piece mte suspmnede r heise pressure calibrators model ptext pass closeout calibrations not use suspend r calcode def write calcode def write calcdoe def write calcode def write calcode def write no action required none trending purpose
396755,NCAQ,3,NCAQ:3,skype business system outage skype business system unavailable user approximately pm thursday july th friday july th schedule system maintenance redundant skype server not work service fail impact ability user log skype use instant message meeting function attempt recovery thursday evening use know recovery strategy identify isdi maint fail supervisor duty officer notify issue support case open vendor contact make vendor friday morning issue resolve skype service become available approximately friday
386123,NCAQ,4,NCAQ:4,broken term strip require repair replacement performance wo craft discover broken cracked term point tba point metal bus term point appear detach bakelite additionally either crack term point two separate term strip press together term strip locate e ir inside bravo right side term box term strip mount ceiling box suggest repair replacement term strip early convenience oltjenbruns cr wr write order rectify situation tg east side
402259,NCAQ,3,NCAQ:3,update scram timing database perform tsp crd c identify scram timing database two pressure correct rod rod not test scram timing surveillance not impact validity scram timing surveillance result indicate database not update synchronize computer properly appear database problem not impact performance rod verify pressure prior exceed cycle already database not indicate rod pressure correct notified discuss issue crs wrote condition report recommend assigning reactor engineering verify update ast database appropriate
387487,NCAQ,4,NCAQ:4,engineer remove esp training support occ eoc accordance gbp tqs cr write document remove individual engineering esp continue training within hour training support emergent modification replacement rhr moa specifically individual need develope necessary update four electrical calculation authorize motor replacement work consider highly specialize vp engineering notify decision concur informed training advance training start time ensure individual register subsequent offering esp training inform vp engineering confime concurrence
402032,NCAQ,3,NCAQ:3,cms rita imds update particulate detector cms sr replace per wo cms rita imds need update reflect new value calibration sheet provide vendor work complete november no cr write time update imds reccomend evaluation determine step necessary write cr ensure imds update occur reccomend add work imds update currntly happen ar cr written document change no impact operability instrument
402487,NCAQ,3,NCAQ:3,maintenance training exam remediation issues exam remediation relate cr not implement accordance station requirement review find exam id record etar not exam give remediation plan not document require detail provide exam e record etar however question e swap question approve exam bank order comply new requirement no miss question repeat remediation exam result creation new unique exam id record would provide traceability question test take separately etar document remediation take place method employ not document require tdi step c discrepancy identify maintenance technical training manager gather request datum auditoraos review manager provide coach instructor involve ensure understand requirement neither issue bring question qualification individual question approve bank no miss question repeat procedure compliance record issue stem procedure change occur material develop exam take assign maintenance training discuss maintenance technical training supervisor
395271,CAQ,C,CAQ:C,rcic overspeed testing left trip spring force find leave latch reset spring force trip hook lbs less expect range lb per procedure step spring replace new spring second force gauge use force value lbs obtain base review epri maintenance guide two relevant excerpt detail follow aunote correspond require pull force separation trip throttle valveaos trip hook less lb n au auverify require pull force separate trip hook latch lever less lb n full open position maximum steam force valveau spring force value lb case less specify lb epri maintenance guide also complie step g cr write document force outside expect range rcic turbine overspee test prior return service confirm overspeed trip function design cr write eoc notify rcic pump room
400026,NCAQ,4,NCAQ:4,planning revise instruction wo need relay order task replace need instruction clearly state calibrate replace currently instruction us task also need walkdown hold
393373,NCAQ,4,NCAQ:4,unexpected plateau downtime plateau unexpectedly go offline morning may th solutions center notify begin make approapriate technical contact plateau restart monitor bring back online no action require resolution
383525,CAQ,D,CAQ:D,aprm chs input status current find tolerance performance isp aprm rrc b wo input status current flow b find tolerance top end range tolerance step calibrate tolerance per procedure informed supervision crs note cover write cr document mcr
389124,CAQ,D,CAQ:D,high water level hcu recieved high water level hcu ops correct issue follow arp
401399,NCAQ,4,NCAQ:4,urinal overflowing yakima bldg gsb urinal men restroom locate yakima gsb building report not flush correctly overflow problem recent past occasion last repair taped bag urinal clean water floor initiate cr work request repair mens restroom urinal yakima gsb
390861,CAQ,D,CAQ:D,receive rod accumulator trouble crd hcu receive rod accumulator trouble hp alarm crd hcu notify ops ops clear rod accumulator trouble alarm crd hcu per sop crd hcu alarm due high water level infromed crs sm
394649,CAQ,D,CAQ:D,crd v packing leak dpm ic supervisor provide oversight isp rps b protect instrument rack hp observed water leak crd v inform discuss work provide oversight contact lead hcu mechanic investigate scram inlet valve leak dpm informed hp initiate cr wr tighten packing informed fin team manager supervisor via email
394150,NCAQ,3,NCAQ:3,e tr link instal incorrectly performance work order install links reconnect xfmrs gen hi pot flexible link transformer e tr instal configure incorrectly identify link remove configure correctly instal accordance ppm generate cr document incorrectly instal transform link notified occ ermergent team lead trabnsfomer yard
401078,NCAQ,4,NCAQ:4,mte find tolerance calcode air techniques analog photometer model ha n passed meter linearity checks standards lab send vendor cal realignment find oot adjusted within spec not use oot range internal ref pao dop def write no plant impact no action require
400667,CAQ,C,CAQ:C,rbm dnsc alarm w receive rbm dnsc alarm w aprm chassi repair rbm b non critical self test fault arrm reference aprm unit aprm bypass p time alarm not mark expect maintenance activity see edms pic edge rod select rbm b input aprm functional
389605,NCAQ,3,NCAQ:3,sodium hypochlorite spill pumphouse bldg pwc p discharge tube separate potable water piping inject result sodium hypochlorite pump onto floor pumphouse building since pwc p plug locate flocculator building pump unplugged thereby stop active spill ops estimate one gallon sodium hypochlorite floor pumphouse buildingaos drain raise lip unlikely drain sodium hypochlorite chemical permit abn hazmat enter hanford hazmat respond spill remediate erp staff naclo spill concrete much absorb concrete remain liquid absorb use absorbent paper towel no threat human health environment waste designate hw no action require
399600,NCAQ,4,NCAQ:4,asd input transformer trouble asd input transforer trouble alarm transformer liquid temp wind temp pressure level f outside temperature informed mcr transformer reading initiate arasd input transformer
395687,NCAQ,4,NCAQ:4,p blp miss access hole cover round discover bearing oil lift pump contain warning read avoid possible injury access hole cover must place operation see attach photo pump currently run no cover not recall eo speak whether cover always not cover not see vicinity pump recommend reinstall cover plexiglass window prevent injury notified sss
402555,CAQ,D,CAQ:D,cw pc breaker cubical shutter not fully close upon inspection shutter cw p c cubical not fully close time breaker rack follow vibration issue may industrial safety concern
390533,CAQ,D,CAQ:D,qa missing lose weld records rra cc tsw piping qa hard copy weld record qc review approval signature per wot determine lose missing miss lose weld record nos per wot search weld record perform throughout williams contractor admin personnel cr initiate address loss original quality weld record qc review signatures notified williams management quality services supervisor action taken quality perform wo review create weld record resign qc review approval weld record submit williams contractor records administrative no plant work weld record fabrication activity r field install work no action require
393927,NCAQ,4,NCAQ:4,performoe wo find cond ctsa oot cond ctsa oot top end range reading desire adjust within tolerance
388312,NCAQ,3,NCAQ:3,clearance order no closure mechanism review clearance order great one year old identify wr wo c cond pc closed cancel no closure mechanism co currently exist wo cancel generate wr crcond pc
400755,NCAQ,4,NCAQ:4,og rfb main seal leak main seal og rfb leak also leak unloader valve mount plate gasket cylinder head initiate cr notify supervisor advise control room leave og rfc lead position rw
399072,NCAQ,4,NCAQ:4,cw ctb level high overflowing cw ctb level high water flow side significant amount algae growth visible recommend clean tower informed mcr generate ar wr
400417,NCAQ,4,NCAQ:4,cw cta missing stairwell door cw cta enclose stairwell door no longer hinge lean wall inside notified crs cw cta enclosed stairwell
401261,NCAQ,4,NCAQ:4,ilc candidate fail system exam one ilc candidate fail ilc system exam remediation conduct tdi track ar review exam student informed supervision
386036,CAQ,C,CAQ:C,maintenance late entry esom part cognitive trend maintenance esoms program owner notice potential trend esoms hour need correct program owner ask document within cap program datum could visible trend appear point datum start analyze cr evaluate validate commonality theme create action necessary improve performance recommend assignment ar mntprog
385694,NCAQ,4,NCAQ:4,wo planning issue wo planning issue rhr b outage task system overview contain information past rhr outage referenced incorrect wo well scope task incorrect paragon variable requirment screen rhr fpe plannane list require not require implement due outage duration however not reflect planning task list require return task correct task paragon variable rhr b contacted wwm fire marshal discuss requirment fpe outage duration
393073,NCAQ,4,NCAQ:4,cm service hp eq locate aap service display unit fault low gas flow rate tag equipment service initiate cr wr notify hp supervisionhp aap
400364,NCAQ,4,NCAQ:4,ht htp fp ckt f power light socket break break socket attempt replace bulb need replace write cr wr notify control room
401615,CAQ,C,CAQ:C,radiation area post remove boundary loaction upon perform weekly walk rx bldg ao hp identify radiation area post stanchion remove desire boundary location posting normal position locate middle walk way roa filter plenum mcc room posting move place front drywell containment wall next mcc room accord gen rpp section rp personnel install remove alter radiological posting barrier hp place boundary post proper orientation location upon recognition finding hp supervision shift manager inform rx
401323,NCAQ,4,NCAQ:4,mte oot calcode mitutoyo depth mic model find oot adjust within spec not use calibration cycle def write no plant impact no action require none trending purpose
393333,NCAQ,4,NCAQ:4,md lcva water leak packing approximantly drop per min valve repacke report leak supervisor rob rhodes mdlc va location seal water liquid tank main condenser
393992,NCAQ,4,NCAQ:4,find rrc mv ib termenation not match print rrc mv ib appear miss chassis ground print show one term rrc mv ia wire reflect print isnaot may reason te didnaot work design need wo rewire install bench cal new rrc mv ib ref wo replace rrc teb ewde wrote cr contacted supervisor need wo fix
393476,NCAQ,4,NCAQ:4,rll ops outage lesson learn date attach edms list ops lesson learn day operations track lesson learn one note continue outage ops cic issue cr go forward track information shift copy date create cr trend
399856,NCAQ,4,NCAQ:4,minor first aid employee descend scaffold ladder cst pit come contact ladder bolt cause minor abrasion left wrist employee appropriate ppe task employee notify industrial safety first aid self administer employee return back work no issue wps safety follow ispm procedure requirement notify occupational health enw industrial safety site support contractor manager regard detail first aid no action require williams plant services
391290,NCAQ,3,NCAQ:3,oi enhancement remove requirement record odqrb score portal j step exceptional score record portal j
395696,NCAQ,3,NCAQ:3,ps za setpoint investigate ps za wr pressure psi last refueling outage contact open recommend engineering evaluate lower trip setpoint cr possible iscr review iscr history
390094,CAQ,D,CAQ:D,ids require maintenance ids require maintenance contact detail compensatory measure initiate security supervision notife initiate cr wr
395647,NCAQ,4,NCAQ:4,calibrate computer point f rfw pa pump case metal temp computer point look like need calibrtion ambient pump case temperature deg f rfw tr point read deg f computer point f read deg f instrument master data sheet say temperature deg f element write crcomputer point f
394938,CAQ,D,CAQ:D,rcic tank level alarm prematurely hp aurcic condenser vac tank level highau alarm lock ops report tank level lt half full alarm not alarm receive perform lsft osp inst b section minor mechanical agitation externally apply level switch no effect
398350,NCAQ,4,NCAQ:4,declare alcohol security checkpoint two bpa contractor job show security checkpoint declare prohibit item vehicle bpa point contact share prohibit item information company information not pass contractors security supervision shift manager benton county notify benton county choose not respond individual coach deny access
389363,CAQ,D,CAQ:D,ids malfunction ids malfunction wire disconnect ids pole compensatory measure post
394445,NCAQ,3,NCAQ:3,rll peer check cpr qualification start r plan use operation training personnel peer check first couple day peer check certain tagging evolution require cpr qualification operations trainers not cpr qualification unable perform function consider qualify operations trainers perform peer check outage cpr prior outage start help facilitate role
385288,NCAQ,4,NCAQ:4,hp lab dose monthly estimate september hp laborer department go monthly dose estimate hp receive mrem goal due emergent work laborer receive mrem goal due emergent work wrote cr see edms detail regard emergent dose receive month september
385482,NCAQ,4,NCAQ:4,tmu rly pa find time tolerance perform relay calibration wo tmu rly pa asfound time tolerance time dial adjust leave time tolerance notified supervisor ops adjustee relay back tolerance write cr
