AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
390258,NCAQ,3,NCAQ:3,could not verify correct rev msau card performance wot could not verify correct rev replacement msau card irm h rev contacted supervisor scott oconner engineering find resolution engineering contact ge verify card correct rev return part store issue resolve reschedule replacement email ge confirm marking replacement msau card required revision version email attach edms no action require obtain different card
384528,NCAQ,3,NCAQ:3,minor spill naclo bldg flocculater chemistry report minor spill gallon naclo bleach flocculater building building environmental regulatory programs erp spill impermeable surface mostly capture secondary containment berm facilities give clean direction spill material deliver day hazardous waste storage area per erpaos direction spill not reportable wr not require evaluated spill notify erp supervision contact facilities clean notify operation no action require initiate cr bldg flocculater spill clean waste deliver erp cr close
394463,NCAQ,3,NCAQ:3,shipping survey use specify inst model three radioactive shipment survey complete use telepole survey meter instead model c surey meter specify r mr step rev step rev state use gm type meter witht model c example revision step erroneously change replace generic instrument type specific model initiated cr discuss shipping supervisor intent step initiate minor revision return step reference generic instrument type rather specific model contrary statement cr regard previous revision ppm instrument specify procedure name specifically c revision date back corrective action response pera letter go date reference rts c specify c information could intend burial site commitment could outdate need ensure remove iaw swp lic lbdm also reference ie eg often confused one another e stand would est use revision mean word e g exempli gratia latin use mean example
391704,NCAQ,3,NCAQ:3,inconsistent definition spv system manuals documentation issue many system description manuals man sys sdxxxxxx not match recent definition single point vulnerability spv subset critical component whose failure directly result turbine trip andor reactor scram recommend revision system description manuals reference recent spv definition find egm reference auequipment reliabilityau team site listing relevant system single point vulnerability
396501,NCAQ,3,NCAQ:3,drop need enhancement board rad trouble arp need enhancement step deal cms risb comm loss attach modify copy procedure edms enhancement need make rad board trouble alarm drop button reference arp not new cms ritb operators validate procedure enhancement
387662,NCAQ,4,NCAQ:4,e gen vibration datum unusually low compare trend spectral datum point indicate low amplitude step change x operating speed hz x component reduce significantly trend value could cause datum collect wrong point plant loading condition change maintenance perform could also cause proximity probe adjustment change continue monitor obtain follow datum set ensure proper datum collection setup point location machine speed load review datum verified trend
395793,NCAQ,4,NCAQ:4,steam flash near cond hxb loud banging noise near could hear near cond hxb noise investigate repeat loud banging sound could hear come cond hxb nearby elbow adjoin au hd line au hd line could see move au coincident noise video edms may indication steam flash line recommend investigation repair necessary notified system engineer notified eoc
400949,NCAQ,4,NCAQ:4,cfd experience fast buildup diff pressure cfd experience shorten run lenght due faster normal build dp cr hotwell iron trend may relate possible cause issue backwash system could cause issue upcoming cfd septa replacement schedule issue not resolve notify system engineer
393770,NCAQ,4,NCAQ:4,rfw fcva packing degrade diagnostic testing per wot determine packing degrade rfw fcva require gland stress not achieve without affect normal valve operation recommend repacke initiate cr f
387474,CAQ,C,CAQ:C,overfill job box create increase fire hazard ppm c attachment state auwhere metal container job box use store material combustible keep lid close au rw ao room c scaffold storage area southwest corner three job box overfill lid not fully shut see picture edms one find fully open say carpenter top fire protection program credit lid shut combustible content not contribute area fire severity not require inclusion combustible loading calculation housekeeping need go box eliminate content lid fully shut no equipment operability issue cr also reminder keep plant job box cabinet door fully close unattende discuss fire marshal write cr contacted occ get job box unload properly close room c not discuss go columbia generating station docket no license amendment request one time day extension completion time ts condition rw room c southwest corner williams plant services carpenters
396886,NCAQ,4,NCAQ:4,voicemail system not responsive pm voicemail system lose connection licensing server result system go compliance stop take call issue identify resync connection licensing server establish server reboot execute bring system back online
400436,NCAQ,3,NCAQ:3,not locate aed prc work ar cr discover aed prc not image document asset suite document summary coversheet normally non issue hard copy document find document control area alternatively record either microfilm microfiche however case aed prc no microfilm microfiche could locate documentation issue not impact ssc columbia resolution recommend locate miss documentation upload image asset suite notify supervisor write cr closure note inaccurate incorrect create rev associate image rev correct action attach image rev resolve
385497,NCAQ,3,NCAQ:3,wano evaluation ai spend fuel pool red label tag wano walkdown following issue identify red label tag spend fuel pool area use affix rad tag pool handrail recommend assignment reactor maintenance area owner ar rxmaint rx refuel floor
395742,NCAQ,4,NCAQ:4,water leak ms vb gpm leak ms vb leak cancel ar
395173,NCAQ,3,NCAQ:3,several equipment load table incorrect break list lb pump rcic pumproom cvi e state lb rcic pump lb base break list lb pump rwcu div pumproom cvi state lb pump motor heat exchanger total unit weight lb five load use superscript k meaning kip redundant kips header remove example k rwcua lb per incorrect information table since initial startup requirement analysis use source material not material fsar constitute legacy issue not operability issue locate correct information write cr
400225,NCAQ,3,NCAQ:3,op mg dmc ed ppm operation mg dmc electronic dosimeter identify hp cycle training need enhancement regard set electronic dosimeter use visitor discuss hp instructor sme take action write cr
395787,NCAQ,3,NCAQ:3,procedure revision need see attach edms notified supervision mark procedure edms revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
385579,NCAQ,3,NCAQ:3,icp ms prm q q need enhancement icp ms prm q q perform rrc v rrc v cycle shut reopen valve isolate sp reactor water sample point valve reopen pressure flow not return desire setting no mention procedure notify chemistry valve cycle precaution notify chemistry perform grab sample within hour sp also inop need step valve reopen notify chemistry valve open verify proper sample pressure flow adjusted sample pressure flow notified crs supervision wrote cr general notes assignment create within maint procedure revision data base no procedure revision assignment add cr link maint procedure revision datum upload edms ar
400678,NCAQ,4,NCAQ:4,late decision move sm work window due length maintenance window tmu p b replacement span week not finish late november work week prefer confidence run day tmu pb start sm maintenance window november work week not go possible fact know scope freeze meeting november ww wwm week ask meeting short confidence run would acceptable answer operation yes comfortable sm window perform november ww review operations crew shift manger challenge short confidence run would not move sm maintenance window second challenge operation change position direct work reschedule decision could make long require rework station personnel schedule sm window represent risk move work late process due resultant underloading electrical shop late removal go find electrical work move week error likely situation move work work week late normal process additionally part psoaos cycle planning work various department include operations put annual calendar cycle plan well ahead time station original work week calendar sm maintenance window schedule october ww follow directly sm maintenance window november ww would not support day confidence run either make plan work week make decision support process procedure willing stand get close implementation unless something unexpected happen something change case sm sm window nothing change nothing unexpected happen not stand decision make several time previously work uc electrical shop operations reschedule sm maintenance window determine electrical work put place remove work
402261,CAQ,D,CAQ:D,blue scram light full core display slow illuminate blue scram light full core display slow illuminate locally verify inlet let scram valve open switch take sec show open pos shift open position expect no deficiency note not determine switch not make correctly identify tsp crd c informed mcr local finding visually inspect switch valve locally
398281,CAQ,C,CAQ:C,typographical error fsar appendix j reference prepartion cmr r error find fsar appendix j reference j call letter brwp ro date july auforty year integrate dose radiation zone reactor building au however brwp ro actually meeting minutes action items electrical mechanical meetings investigation microfilm records cr author confirm correct number brwp additionally reference j call brwp ro correct letter number document forty year integrated dose radwaste turbine buildings au change make searching record easy generate cr notify supervision
386890,NCAQ,3,NCAQ:3,osp sgt procedure change pmid frequency change month annually update prerequisite reflect remove frequency may affect procedure surveillance verified change requirement
398289,NCAQ,4,NCAQ:4,catid quantity not match warehouse find catid show two onsite use upcoming work order work week upon review warehouse personnel craft not able find utc show warehouse generate cr trending note scope committment make basis inclusion work accumulator replacement base accumulator available supporrt work spare accumulator stage rw require refurbishment generate cr
394087,NCAQ,3,NCAQ:3,rll purchase additional borescope prior r cr generate request purchase additional borescope prior r due potential scope r e general plant work predict license renewal inspection additional borescope request allow simultaneous inspection potentially contaminate non contaminated area plant currently two aucleanau borescope require coordination engineering nde license renewal team outage purchase enhance efficiency r supervisor notify discuss license renewal engineer action either license renewal nde purchase additional borescope prior r per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
396021,CAQ,C,CAQ:C,deh opc press fault spv lda opc protection alarm indicative bs pt output deh cab chassis slot indicate psig seem normal power scale well within ai scale input see ai scale sheet control program opc pressure fail alarm input lda actuation see sheet leave us single input gen mw xducer function appear issue may actually triplication cab chassi slot ai card perhaps diagnostic scan determine reset alarm restore robust function see edms program sheet malmopcpress auopc pressure failau expect alarm due implementation temporary configuration change address non conforming condition describe cr ref ar eval sop deh ops section no additional action corrective maintenance recommend time markos p
394503,NCAQ,3,NCAQ:3,calculation gt cmr aumodifiedau accordance design procedure des intent cr document calculation great calculation modification records cmrs aomodifiedao status no impact day day operation cgs assignment give mechanical design ar dmc revise calculation incorporate aomodifiedao status cmr next revision discuss issue mechanical design supervisor initiate cr accordance des
389747,NCAQ,4,NCAQ:4,woa fn loose fray belt woa fn loose fray belt vibrate lot please adjust replace necessary notified smgt write cr rw behind chiller
391757,NCAQ,4,NCAQ:4,inadequate flow condenser leakage testing test setup condenser leakage testing wo insufficient flow observe oau psr line connect ar vin og sample line less scfm insufficient flow may result obstruction sample line normal position sample isolation valve ar v recommend purge line potential obstruction ensure ar v full open position allow condenser leakage testing continue
394569,CAQ,D,CAQ:D,deh tkc low pressure deh tkc indicate approximately psig must great psig support deh system startup repeat issue accumulator maintenance perform may issue write cr inform system engineer occ cancel mistake reopen take complete
394265,NCAQ,4,NCAQ:4,e tr alarms energization r follow alarm receive kv energization cooler failure position cooler failure position loss oil flow pump loss oil flow pump loss oil flow pump low oil level high flow rate trip low oil level high flow rate trip loss normal power also actuate relay associate buchholz relay point local annunciator alarm lockout reset per arp clear notified production reset alarm per arp
399623,NCAQ,3,NCAQ:3,procedure enhancement table bottom page four fuel pool cool component declare inoperable not ever require operable remove table not lco rfo enter component see edms write cr discusse woth aom wc
385975,NCAQ,3,NCAQ:3,procedure enhancement need ppm circulating plant service water halogenation surveillance need enhancement step verify follow valve shut need place step verify follow valve open need happen prevent possible flow chemical system berm discuss change supervision specialist
385487,NCAQ,3,NCAQ:3,wano evaluation ai battery without terminal cover wano walkdown following issue identify large battery metal pallet no covering terminal post prevent possible fire recommend assignment electrical maintenance ar elecm rw ao q
389177,NCAQ,3,NCAQ:3,sam calibration source decay recommend value sam small article monitor calibration source id e activity decay low value recommend hpi sam calibration source strength currently uci uci round however hpi state source great no uci source therefore not great uci currently state procedure slight difference not affect sam calibration recommendation maintain optimum activity good measurement statistic useful activity range range due relatively short halflife co year useful lifespan year replacement contacted rp supervision discuss replaced source use calibration desirable high activity uci co calibration source inventory e also use gem gamma portal monitor calibration initiate procedure change appw hpi hpi add clarification guidance review datum follow recent sam calibration new source e compare previous e source less deviation previous calibration source
390649,NCAQ,4,NCAQ:4,asd transformer negative pressure rrc tr asd rrc tr asd rrc tr asd b rrc tr asd b please evaluate add n transformer write cr wr
400674,NCAQ,4,NCAQ:4,tmu v leaking tmu v gpm leak possinly packing informed crs write cr
401972,NCAQ,4,NCAQ:4,tpe failure pqd code hp tpe failure perform task remove powered air purifying respirator paper failure base not meet task standard required performance components per gen tqs attachment precaution limitations not fully discuss trend performed action iaw gen tqs section
386644,NCAQ,4,NCAQ:4,steam leak woa hv steam leak heat coil woa hv isolated coil shut hs v wo hco v wbb open drain hco v wbd
390012,CAQ,C,CAQ:C,qa ep responsibility not delineate procedure qa example identify one aspect one position specific responsibility emergency plan ep not clearly delineate station procedure part ep responsibility question contain within emergency response organization ero positional checklists checklist not credit procedure not control accordance swp pro aupreparation review approval distribution proceduresau noncompliance swp pro nuclear procedure program procedure activity could violate regulatory requirement no example identify issue actual consequence implementation checklist detail necessary ensure job perform properly follow example identify part responsibility emergency plan ep not clearly delineate station procedure tsc operations manager responsibility severe accident guidelines sags miss ep rev section h state au tsc operations manager responsible implement severe accident guidelines sags au ppm auoperations manager dutiesau section list eight responsibility not include responsibility implement severe accident guidelines sags however requirement ep section h implement outside administrative technical procedure sixth bullet auposition functions responsibilitiesau page form autsc operations manager checklistau state auimplements severe accident guidelines sags au insight decision make june elevate sag implementation oversight level positional responsibility add form autsc operations manager checklistau level however not concurrently add ppm auoperations manager dutiesau section positional checklist revise recommend assignment ep caq regulation lbd procedures notified ep manager
398434,CAQ,C,CAQ:C,mte suspended lose calcode megger insulation tester model mit not locate suspended lose efin eval usage temp power usage trouble shoot mt cra usage unknown wo outage timeframe temp power no plant impact def write no action required none trending purpose
402211,NCAQ,4,NCAQ:4,fire door doesnaot close open nrc identify allow door close one third open door latch hang prevent door fully close nrc identify nrc inform sss
384282,NCAQ,3,NCAQ:3,sop cw chem maint need section allow flushing sop cw chem maint need section allow flushing sulfuric acid system without flush sat tk work schedule require sat system flush exception sat tk chemistry engineering not want flush sat tk every time need drain tank flush rest system concern damage liner inside sat tk cause violent exothermic reaction occur water sulfuric acid mix currently independent section flush separate line b bypass however not work well work require operators connect disconnect hose separate times confined space unnesecarily would also require several step n aaod not conditional put together new section would look like reference several step sop cw chem maint work schedule ref edms
385901,NCAQ,4,NCAQ:4,wch v leaking wch v vent valve wch evb chiller b leak rate approximately drop every second associate piping valve corroded state well initiate cr rw
392166,NCAQ,4,NCAQ:4,scaffolding place slc piping not eng evaluat scaffolding place slc piping not signature indicate engineer evaluate scaffolding within safety relate slc piping valve recommend document engineering evaluation scaffold tag write cr informed sm
395390,NCAQ,3,NCAQ:3,ms v work wo additional defects observe exceptional air leak top hat screw along smushed rubber stem protector also believe new limit switch needed due possible failed contacts however replacement switch idenity unknown notified supervisionms v
400666,NCAQ,4,NCAQ:4,cas cb multiple oil leak add oil cas cb per wr multiple oil leak identify compressor one east end oil drip compressor discharge head second compressor discharge line tank receiver flex coupling compressor tank receiver third oil scavenge line north side compressor drip one inch pipe nipple pipe thread sealant look old picture edms tab attribute work request generate ar cr informed supervisor write ar wr tg g
395491,CAQ,D,CAQ:D,ama ah not maintain temperature tsc occ eoc relocate tsc temperature high not control inspection system engineer reveal cool coil refrigerant line encase ice suspect coil internal ama ah also ice not tranferre heat please investigate repair notify eoc system engineering manager
393955,CAQ,C,CAQ:C,could not achieve llrt test pressure rfw va test pressure could not achieve rfw va llrt testing rfw vb serve barrier primary containment integrity secondary containment bypass leak limit notified occ eoc check valve engineer engineering request cancellation rep rege assignment cr admin limit exceed not indicate valve containment inoperable llrt testing perform determine total containment leakage quantify evaluate llrt result determine operability primary containment reopen update rxsu coding base outcome assignment rep rege cancel supervisor concurrence
385770,NCAQ,3,NCAQ:3,incorrect work order scope credit another work order performance completion work order replace starter coil rhr fcvb credit work order perform test inspect starter work perform starter coil replacement work order not perform correct work scope credit test inspect starter work order work step credit work order completion work order n ad generate cr document wo not credit completion work order recoment extent conditiion perform plan identify work order may incorrectly credit notified occ electrical component group manager finding
385061,NCAQ,4,NCAQ:4,ppc computer error lamp ppc computor error lamp system appear similar tdas unit internal red led not flash ppc unit rd row led leave
401539,CAQ,C,CAQ:C,boundary error designate pipe rwcu v rwcu v seismic quality class component section pipe safety function rwcu fe associated flow transmitter equipment rwcu v seismic quality class pipe run test valve no safety function proper designation therefore rwcu fe seismic quality class rest piping seismic quality class code group c still appropriate recommend assignment ar dmc correct flow diagram note sc qc boundary correct revision change part revert code group designation c revision ec researched history change section pipe discuss issue subject matter expert
396302,CAQ,C,CAQ:C,qa finding pmt wot not perform specify ecs qa post modification test pmt requirement thermography safety relate sr replacement bucket within pmt work order task wot not plan andor implement specify design engineering within engineering change ec instance flaw insufficient information pmt requirement ec become apparent test requirement omit plan modify field result deviating design document result ec specify thermography testing pmt wots not perform qualified non destructive examination nde personnel similar former quality finding ar cr qa thermography pmt perform unqualified personnel special processes audit au sp not implement testing requirement specify design document non compliance cfr appendix b criteria iii audesign controlau criteria xi autest controlau finding identify performance special processes audit au sp additional detail include edms cr discuss issue design engineering maintenance shift manager quality recommend assignment ar cpmproj
383545,NCAQ,4,NCAQ:4,override fy performance appraisal fy performance appraisal process supervisor operation use override button bypass employeeaos acknowledgement document due employee pt hr contact supervisor explain employee pt unacceptable reason override acknowledgement due procedure gbp hr appraisal open supervisor instruct employee would need acknowledge appraisal would mark complete supervisor speak management give auokau override appraisal despite previous instruction hr upper management contact deem appraisal would mark deficient per procedure send back supervisor employee acknowledge appraisal upon return pt
390729,NCAQ,4,NCAQ:4,light rw rw chemistry lab light housing nearly chemistry lab amount almost half lab lighting light need change notified mcr chemistry supervision chemistry lab rw main lab area
401200,NCAQ,3,NCAQ:3,nrc material storage nrc resident follow question regard material storage protect area three orange construction barrel store sw piping spray pond wall barrel move north side fence entrance sw pumphouse ladder aux condensate pump room store improperly ladder storage correct hold securely bracket rhr b pump room contain radiological posting stancion two swing gate pc laundry bag holder wall permanent storage contacted hp resolution sump cover r askew straighten cover correct document issue decribe contact hp item
393363,NCAQ,4,NCAQ:4,hd vd bs va not stroke fully wo unbackseat valve hd vd fully closed open stroke remain dual bs va fully closed open stroke lose indication attempt additional operation hd vd no full closed indication full open indication dual reset overload bs va recieve full open indication
390798,NCAQ,4,NCAQ:4,lighting rx change lamp rx discover fixture west side circuit ba b not come lamp change fixture front air lock door nw corner break pen socket holder need replace da one fixture circuit ba b locate crd repair room vestibule sw corner may need new ballast well fixture next circuit elp b b also fixture main steam flow panel east wall deficiency tag circuit elpb b cr write contact ops possible trip breaker circuit ba b non essential lighting rx lighting
392922,NCAQ,3,NCAQ:3,incorrect assetsuite description dsa v dsa v per assetsuite name field dsa v state ps root isolation per aed med dsa v dsa ps root isolation dsa v actually root valve hydraulic unloader dsa va likewise assetsuite state dsa v dsa ps root isolation actually root hydraulic unloader dsa vb no immediate action require
389675,NCAQ,3,NCAQ:3,clarification need ppm ppm prerequisite state clearance order obtain necessary performance section term auas necessaryau ambiguous no step specify lift clearance later appear require power perform field disagreement arise whether not step require clearance delay completion work determination point clearance lift need make specify volume procedure conservatively rehung tag
394553,NCAQ,4,NCAQ:4,industrial safety noise hazard create c door slamming door closure c door rad waste building stairwell undersized not properly adjust accommodate weight door door slam shut create loud bang reverberate throughout stairwell slam present significant noise hazard personnel traverse stairwell recommend adjustment closure make possible closure replace one better accommodate weight door hp supervision notifiedc door rad waste building stairwell
390016,CAQ,C,CAQ:C,qa severity level ca not complete document qa severity level condition report cr corrective action ca not complete direct document ar ca identify pmid require update auepau flag ar ca document pmid action update flag auepau however audit team identify five pmid pm requirement include population not update subsequent identification issue emergency preparedness ep personnel review closure state five item question not require auepau flag however contradict closure note state update no mention approval deviate directed action require swp cap corrective action program step base discussion ep no impact since pmid not require flag therefore strictly non compliance swp cap requirement factual basis ar cr ama cf carbon filter replacement outside standards timeframe categorize level due hi risk recurrence severity cause know rating ca closure documentation provide list pmid require auepau code add portalj auapplicable modeau field closure documentation state pmid identify ep management manually update review pmid determine five pmid pm requirement within scope specify not auepau code portalj auapplicable modeau field type miss ep code type essn type type essn type insight interview pm coordinator indicate work emergency preparedness contractor identify make change intentionally not code not record reason deviation list provide recommend caq maintenance oqapd cap determine flagging consider evaluation sl ca not accurate upon closure notified maintenance support manager ep
387255,NCAQ,4,NCAQ:4,rwcu pa seal leakage pencil size stream alara rwcu pa seal leakage direct design drip tray current leak rate pencil size stream however past occurance pencil size stream degrade quickly full spray abn rad spill reference wr oe show matter day pencil size stream go full failure seal require isolation wo plan rwcu dma work shedule mid janruary rwcu pa would isolate support work possible repair complete together significant time dose saving could achieve alara please see edms snap shot previous wr detail video leakage rwcu dma currently service rwcu pa standby informed mcrrw
391037,NCAQ,4,NCAQ:4,mte oot calcode king temp calibrator model find oot needs adjustment not use calibration cycle def write no action required none trending purpose
393140,NCAQ,4,NCAQ:4,hydrogen differential flow alarm receive hmi panel plant shutdown alarm id hs hflwdlt stat alm hydrogen differential flow receive alarm come clear multiple time crs chemistry supervision inform alarm acknowledge hmi
388641,NCAQ,3,NCAQ:3,determine enhancement abn cas warrant abn cas step direct scram reactor air header pressure reach psig however pressure setpoint cas pcv bypass dessicant dryer last effort save cas system would prudent allow action occur scram reactor may option correct condition raise setpoint cas pcv lower pressure scram require make step conditional expect open cas pcv would correct low pressure condition recommend assigning system engineer ops management informed ops training
392512,NCAQ,3,NCAQ:3,qa rpm approval not obtain rwp qa radiation work permit rwp aur dw nde n nozzles include support work lhrau not approve radiation protection manager require ppm radiation work permit preparation use ppm require rpm approval rwp collective total effective dose equivalent tede job individual task estimate equal great person rem estimate tede rwp time approval person rem rwp approve craft hp supervisor not route rpm review approval insight alara review checklist asset suite panel timh item aujob task tede person remau incorrectly answer aonoao lead incorrectly mark item auis rpm approval requiredau aonoao rpm approve rwp quality identify issue deficiency identify quality surveillance sr recommend assignment ar radpl n
383762,NCAQ,4,NCAQ:4,loose split bolt main grounding jumper support conduit seal task wr craft notice main ground sec disc isfsi db low left hand corner disconnect appear loose verify loose ground jumper main ground okinite cable ground line side disconnect bthis connection split bolt need tight notified supervison write cr sec disc isfsi db
389172,NCAQ,3,NCAQ:3,new procedure request hcu trouble alarm response attach edms draft new quick card use operator response hcu trouble alarm informed supervision
383574,NCAQ,3,NCAQ:3,g not address environmentally qualified equipment prepare replace switch plant notice orange eq tag review auuse itemsau g could not see address environmentally qualified equipment shouldnaot section stop contacted supervisor procurement assist us verify eq status
396083,NCAQ,3,NCAQ:3,rll ops outage lesson learn date rpv hydro comment one note specific r rpv hydro rpv hydro arrange step prep phase make sure everything align take care close ms v rpv hydro opening rcc v early well procedure tell consider not hurt get take care hydro perform rrc pump hza seem lot heat load pump hz write cr evaluate really need pump hz test condition initiate rll per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
385501,NCAQ,3,NCAQ:3,tmu pa motor lead degradation upon determe tmu pa notice motor lead show sign degredation conductor insulation show sign crack splitting around lug area multiple broken wire strand also note take photo inform supervisor contact sysytem engineer generate cr
393961,NCAQ,4,NCAQ:4,mte reject calcode tennelec scaler timer model p find oot not use calibration cycle no plant impact reject count rate check mhz find white gooey substance leak length one circuit board none trending purposes def write
387850,NCAQ,4,NCAQ:4,tr n control power transfer relay test issue perform model work order task e alarm not receive local amber alarm light not illuminate step control room not receive alarm xfmr tr n trouble require step may problem e rly trn not always function require bring local alarm light annunciator control room power transfer switch sound appear work alarm not come informed shift supervisiontr n transfromer
397254,CAQ,D,CAQ:D,isfsi cask delta temperatue indication allowable indicate differential allowable degree prior day reading suspect erronious reading osp sfs note say printout show data note use determine operability trending monitoring suspect one temperature element may fail give false reading determine value correct incorrect action need write cr generte wr mpc
389270,CAQ,C,CAQ:C,moisture og process flow og sr moisture make og sr cause operator drain og og request chemistry normally perform direct ops tour per week numerous document issuse flow moisture vacuum pressure abnormality appear current active wo address degraded operation og fic appear station utilize fin chem ops resource correct case case basis investigation seem warrant issue moisture cause many issue point og sr tap system og ms typically weekly blowdown sufficient preclude issue please evaluate investigate issue discuss supervision write ar
402137,NCAQ,4,NCAQ:4,label discepancie e mccb label e mccb not update current epn find portal j discrepancy due change label disconnect start e current labeling label per system recommend relabele mccb avoid issue identify proper component work informed crsr
396088,NCAQ,3,NCAQ:3,r add control room communication requirement late date column schedulle like daily schedule pmt coordinator occ work need complete pmt not get skeppe per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
393143,NCAQ,3,NCAQ:3,procedure enhancement format issue rcs dissolve hydrogen oxygen monitoring section procedure termination cross tie sp sp page not section intend future section also misidentifie low section number specialist supervisor informed
393123,NCAQ,3,NCAQ:3,ec replace lighting changed w notice affecting r ec replace hid fixtures led fixtures revise without notice work order transformer yard lighting replacement plan part receive light fixture change no longer usable additionally change mount back plate prep additional part need introduce tremendous amount work need additional resource plan new material order work schedule begin ec revision still need issue summary affect r transformer yard light replacement ec replace hid fixtures led fixtures revision need issue work order need revise include prep detail call correct part correct part order warehouse affect work order total led replacement task transformer yard lighting led retrofit kv window transformer yard lighting led retrofit kv window transformer yard lighting led retrofit kv window contacted efin whifh group perform ec revision contacted occ
391742,NCAQ,4,NCAQ:4,mte oot calcode hytorc hyd torque wrench model avanti p find oot adjust within spec not use calibration cycle def write no action required none trending purpose
389346,NCAQ,3,NCAQ:3,email phishing attempt multiple user receive phishing attempt via email user notify suspicious email cyber security perform investigation suspicious email remove user account password change no action necessary not reportable via cfr swp csw user notify suspicious email cyber security perform investigation suspicious email remove user account password change no action necessary
400725,NCAQ,4,NCAQ:4,no light rw pipe duct space room w door c outside room lighting also write cr informed supervision rw pipe duct space w door c inside room nd outside room c room number door access area w door c confirm lighting area c flashlight stage door inside room
394846,NCAQ,4,NCAQ:4,water rhr b pump room floor roughly gallon water discover cover approximately rhr b pump room floor prior perform step sop rhr fill informed mcr informed hp investigate leak source appear floor drain back
392294,NCAQ,3,NCAQ:3,aed cd aed c incorrectly depict dg civil drawing aed arc cd aed arc c inaccurately depict dg dg trailer depict north south orientation actually exist field east west orientation additionally wrong epn depict dg drawing correct epn dg e gen dg not e dg epn e dg exist portal j mel nonequip duplicate correct epn e gen dg please update correct aed cd aed c suggest noncaq resolution mechanical design drafting discrepancy note perform document review associate ar eval
402461,CAQ,D,CAQ:D,ups e trouble alarm receive p c drop ups e trouble alarm mcr voltage remain steady volt dispatched equipment operator locally inverter ups trouble rectifier fan failure display screen fan top e operation followed arp inform crs
402306,CAQ,D,CAQ:D,deh historical logging stop error deh historical logging stop error pop deh mon show historical logging stop write cr informed crs
395434,NCAQ,4,NCAQ:4,low cooling water flow crd fcva shift crd fcva per wo cool water flow go gpm request fin adjust shift back crd fcvb
394831,NCAQ,4,NCAQ:4,flex pull rfw tea reacotor feed water pump find rfw tea flex pull need repair write cr
392805,NCAQ,3,NCAQ:3,wire e p p failure analysis result performance wo discover one phase e p p ground cooler trip identify ar cr failure analysis conduct material group failure identify associate rubbing due vibration type vibration occur sharp conduit bend long free span installation review appear condition similar failure transformer wiring per wire ct main transformer go ground cause reactor scram wiring ct main transformer similar wiring installation old transformer two transformer trip occur different unit purpose cr document condition perform field inspection conduit fit main transformer determine rubbing occur inside conduit start ct wiring since type wire cool group simple inspection warranty repair abb go tighten conduit fitting could incorporate work minimal impact determine priority base past experience see edms report j lasalle fail wiring pump motor reference per per installation could impact main transformer
390790,NCAQ,4,NCAQ:4,mte oot calcode new world dig torque wrench model b rad find oot adjust within spec not use calibration cycle def write no action required none trending purpose
387471,CAQ,D,CAQ:D,crd hcu two water alarm one month crd hcu two water alarm one month three water alarm one month level reactivity event recommend cycle piston per sop crd hcu prevent get level reactivity event discover system engineering monitoring trending
397826,CAQ,D,CAQ:D,perform wo sample rack find oot first auto calibration find oot cal gas analizer indicate tolerance perfome nd auto cal pass notify supervisor
391949,CAQ,D,CAQ:D,piece mte oot piece mte find oot adjust within spec calcode dresser sensor model hqs not use oot range def write calcode agilent function generator model not use oot range def write no action required none trending purpose
387835,NCAQ,3,NCAQ:3,unsuccessful post training evaluation treq treq pte success criterion not meet vibration monitoring see pte result tab treq specific iaw tdi analysis remain performance gap consideration traniing non training solution complete initiated cr notified training management recommend severity owe ar trnmt
399525,NCAQ,4,NCAQ:4,crd va indication seat leakage crd va warm side check valve discharge temperature crd pb feel along entire pipe go crd pa indicate reverse flow crd pump discharge check valve crd va crd pa crd pb discharge pressure normal indicate flow not impact operation crd pb yet dp across check valve psid leakage expect increase time require outage repair since valve require pump service repair
397673,NCAQ,3,NCAQ:3,oil leak spare transformer approx dpm oil leak northern spare tranformer nw corner switch yard bre leak pipe elbow bolted flange sw corner transformer leak onto rock form approx ft discolor area rock due wind drift inform mcr inform erp place pig mat active drip point prevent ground contactnorthern spare transformer nw corner transformer ya rd erp contact confirm gpb env estimated quantitiy oil leak ground not reportable containment establish erp still gather information estimate amount oil spill assess reportability regulatory agency erp finish evaluate spill estimate spill volume less gallon spill not reportable offsite agency
397503,CAQ,C,CAQ:C,cms sr failure start maintenance startup attempt cms sr sop cn ops section particulate detector replacement step select key press start sample pump pump light illuminate pump light extinguish however no flow observe cms fis cms fe indication pump indication light swap pump light illuminate pump light extinguish approximately second per procedure flow must exceed scfm within second sample pump start trip stop step cms sr shutdown per section direction crs pcsc notified crs sss
401416,NCAQ,3,NCAQ:3,ewp copy document not fuctione need work order ready working not populate copy document screen copy document need function no matter status portal j ewp contactted ewp notify supervision test copy function production two different test wo task software work properly able copy document working ready status
395370,NCAQ,4,NCAQ:4,hp unfamiliarity turnover increase stay time first half r mechanic encounter hp technician less familiar plant system overly conservative contamination control point stay time increase example rhr rob breach take longer necessary concern water system despite nearby downstream low elevation breach piping hp turnover quality heater bay also vary lead mechanic wait smear perform contribute dose necessary initiate request mechanical maintenance
394461,NCAQ,4,NCAQ:4,radiological waste blocking electrical equipment radiological waste locate rw q block access electrical disconnect waste appear combustible ispm require foot clearance front electrical equipment ispm b require foot combustible free zone front disconnect switch notify rmc laborer supervisor waste move currently large volume radiological waste area per rmc supervisor radiological trash load c van no action require
387987,CAQ,D,CAQ:D,cch purge unit coating degradation cr trend purpose base engineer review condition describe not prevent cch system perform design function inspection cch crb purge unit wo cch crb replace oil filter coat degradation identify borescope inspection reveal small piece internal coating bottom purge unit small piece foreign material potentially hinder operation purge unit component oil system pictures loose coating share craft engineering recommend craft loose coating remove purge unit also recommend wo completion note document successful removal loose coating work oil filter inspect no coating flake find purge unit epoxy degradation also note recent inspection cch cra perform wo cch cra replace oil filter november case foreign material successfully remove oil filter inspect no epoxy flaking find cch purge unit coating degradation know deficiency multiple craos write document condition ar currently track replacement cch purge unit
389414,CAQ,B,CAQ:B,nrc personnel observe wear fitbit device plant various plant personnel observe nrc wear fitbit device plant include control room fitbit not list approve device control portable rf transmitting devices additionally need assess impact cyber security requirement
384455,CAQ,D,CAQ:D,fp v find solid pipe nipple try depressurize fp v replacement fp v find solid core pipe nipple effect pipe plug show valve not pipe cap plug however cvi show carbon steel pipe cap note show thread cap use quick disconnect style fitting camlock chicago quick disconnect etc may use one one basis would make pipe plug conforming fitting mislead confusing appear pipe nipple even fitting pipe nipple system pressure would not able depressurize due leakage past fp va fp vb evidence amount leakage fp v bonnet flange bolt loosen gallon per minute flow flange pressure fp pi drop psig psig five minute period build right back psig flange tighten no leakage please investigate build plan depressurize replace fp v additional information ar wr cancel informed shift manager crs write ar cr wr ar cr two part ai draw discrepancy flow diagram cvi investigate plan depressurize replace fp v write address item item revise add pipe cap ar no action require ar cr
393124,NCAQ,3,NCAQ:3,procedure disagree sop rhr sdc precaution limit thermal stratification maintain adequate core flow not agreement ppm precaution also describe adequate core flow not affect plant shutdown engineer evaluate
397328,CAQ,D,CAQ:D,crd hcu accumulator trouble alarm crd hcu accumulator trouble alarm due high water level alarm clear ops
394088,NCAQ,3,NCAQ:3,r fac location md p find tmin component md p location examine r component moisture drain header drain main condenser component au pipe three inlet nozzle mount horizontal plane header damage area locate nozzle component replace r due similar damage opposite nozzle examination component reveal area square inch minimum allowable thickness base system fact locate near condenser corrosion mechanism likely moisture impingement not fac recommend action design engineering review tmin value determine margin available component minimum encounter thickness au minimum allowable thickness au calculated wear rate mill per year margin not available recommend repair method list code allow install weld target plate pipe od r replace header b since area degradation small cut install small window contain area degradation c replace header implement repairtg c heater bay drain header upstream main condenser
390462,CAQ,D,CAQ:D,dg generator south bearing oil level low oos round dg generator south bear oil level approximately au top high level mark logs state operability question oil level indicate au top high level mark oil need add soon close affect operability notify mcr
394745,NCAQ,3,NCAQ:3,incorrect location coordinate ms hob portal j work package incorrect location correct location b cr initiatedms hob
386964,NCAQ,4,NCAQ:4,late esom entry maintenance electrical supervisor come work day schedule pt not update time esom no violation occur hour enter esom update esom correct hour
397765,NCAQ,3,NCAQ:3,ar eval markup perpetual loop per ic markup assignment update ppms b eliminate step relate dynamic monitoring not workable prevent require engineering change dsa pcva b b setpoint issue procedure perpetual loop build issue concern static vs dynamic monitoring never resolve ppm need
394016,CAQ,D,CAQ:D,cctv cctv lose video feed compensatory measure put place
395428,NCAQ,3,NCAQ:3,r protective glove ca recommend evaluation potential budget saving switching unitech augriptechau glove work ca would eliminate waste associate wear second glove currently use rubber glove griptechs able launder griptechs also offer different level cut resistance
393979,NCAQ,4,NCAQ:4,close rhr vc support wo rhr vc close support rhr vc leak investigation
395234,CAQ,D,CAQ:D,crd hcu outlet valve scram valve packing leak small packing leak crd v leak form bubble water top gland follower not appear drip hcu part likely seal reactor pressure retorque lbs without affect scram timing
398104,NCAQ,4,NCAQ:4,steam tunnel camera would not open perform nightly camera tour steam tunnel camera would not open peer check obtain also unsucessful please evaluate repair necessary cr wrsteam tunnel camera
388759,NCAQ,4,NCAQ:4,goa fn expansion joint expansion joint upstream side goa fn find rip bottom duct work see picture attach edms notified supervision initiate crg
