AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
392393,NCAQ,3,NCAQ:3,new rrc pumpa sleeve final pt exam tolerance vendor new rrc pump sleeve final pt exam not pass outside acceptable tolerance stellite weld overlay perform one sub vendor ptd along way follow finished grinding process final pt linear indication dimension x discover overlay linear indication not acceptable repeatable issue reference cr notified supervision vp ops notified component engineering vp engineering recieved ncr vendor requested recovery plan vendor requested vendor determine root cause prior perform additional stellite weld overlay recieved complete fy fy payment milestones vendor communicate supervision asset management fy funding not affect full amount fy pull forward fy could affect
384776,NCAQ,4,NCAQ:4,toa hvb need lamping toa flb compartment toa hvb no work light need lamping please investigate correct write ar wr g
399300,CAQ,D,CAQ:D,clearance c rrc vbdrain need review review clearance c rrc vbdrain determine review complete clearance hang clearance contain three caution tag first place rrc rms vb state ensure rrc vb rrc v open route edr fdr drain close valve two place rrc v b rrc v state operate valve keep rrc rvb lift direct crs clearance hang remain place need future since activity not meet criterion temporary modification support operation maintenance review conduct clearance hang completed ad screen activity locate edms folder ar subjaect caution clearance hang support maintenance activity maintenance complete plant componenet restore normal configuration caution clearance not remove operate crew remove caution clearance
388835,NCAQ,3,NCAQ:3,fire brigade key new radwaste elevator mt elev due replacement radwaste elevator mt elev fire brigade no longer key operate elevator new elevator key need distrubute eo currently fire brigade include initial set eo key give new eo future elevator key greatly reduce response time fire brigade respond fire medical emergency initiate cr inform ops management
383532,CAQ,D,CAQ:D,receive dg alarm drop gen rtd hi temp receive dg alarm drop generator rtd high temperature spurious alarm immediatly reset b phase alarm c phase c c phase c alarm setpoint c room temperature f reset alarm
395409,NCAQ,3,NCAQ:3,main generator leakage gt scfd per step sop gen airtest cr generate document main generator hydrogen leakage calculate great scfd final leakrate hyrdrogen dryer skid isolate calculate scfd leak location include turbine end bear bracket man way cover external man way cover generator hva condition monitor return block hc dryer skid compressor odmi request leakage tg west side chagne ownership seeic ops staff track odmi
384781,CAQ,D,CAQ:D,w door c door knob fail w door c outer door knob entry room wear skip much torque apply open door condition continue worsen access room prevent room contain div battery charger safety relate equipment currently door knob inside egress work fine please investigate repair informed supervision write ar wr w
393362,CAQ,D,CAQ:D,valve lack valve position indicate needle ms va ms vc no motor operator vpi design stem not vpi needle not dnc testing inconvenience
400803,CAQ,C,CAQ:C,qa no completed cyber security pmdd form records qa complete cyber security portable media digital device pmdd evaluation form not maintain records contrary swp csw auportable medium digital device useau record require nei aucyber security plan nuclear power reactorsau addendum requirement see edms detail factual basis complete form record generate not currently find within records dic contrary nei requirement keep records least year records information management confirm no folder records dic insight currently complete form uploaded edms folder associated action requests information services indicate complete form not yet send records contact assistant manager cyber security deficiency identify quality audit au csq recommend assign itmgmt reccomend cat itmgmt cause know individual not submit signature document records consequence low medium could result regulatory finding issue complete pmdd form submit records individual coach follow procedure
399563,CAQ,D,CAQ:D,door not unlocking properly door not unlocking properly contact security additional detail functionality essential fire door not impact malfunction notified mcr security
389045,NCAQ,4,NCAQ:4,mt elev need fan turn mt elev rw elevator fan not run control keylock switch elevator panel ops not key please turn fan notified smgt write cr rw bldg mt elev
400163,NCAQ,4,NCAQ:4,w return w return procedure rev ppm ic take radiological calibrations chemistry procedure overlook revision rad cal procedure wrote cr procedure hold new rev complete
398845,CAQ,D,CAQ:D,rubber bumper r door r door stop wear rubber bumper r door r door stop wear please replace door stop bumper r door r see photo attach edms ar cr not impact barrier function door
400448,CAQ,D,CAQ:D,restricted valve movement sw v g ppm corrosion coupon change direct sw v g open three full turn restore flow coupon rack valve able rotate full isolation full open change condition suggest valve restrict impede way valve open fully chemistry specialist ssw notify cr initiate ssw b pumphouse isolation valve near south wall
394746,NCAQ,3,NCAQ:3,drop decon spray nozzle tip alpha outlet waterbox painter preppe coat alpha outlet water box per drop decon spray nozzle tip alpha outlet water box informed maintenance occ drop item
385801,CAQ,C,CAQ:C,late esom entry mainenance week maintenance several late esom entry week none result violation supervisor work two hour schedule time four day two craft people work twelve hour schedule work ten craft person supervisor work two hour day schedule craft person leave two hour personal time schedule begin update esom correct time cr title description change request maintenance reflect correct day not
400352,CAQ,D,CAQ:D,received rod accumulator trouble alarm crd hcu receive rod accumulator trouble alarm pa drop crd hcu alarm high water level
391655,CAQ,D,CAQ:D,rhr pb discharge pressure trend rhr pb discharge pressure slowly rise reference point x read psig annunciator response procedure drop rhr b pump discharge pressure high low alarm psig step lower pressure vent rhr heat exchanger vent cr write trend write cr
384794,CAQ,D,CAQ:D,fluoresent light stairwell fluoresent light rw stairwell ia blue dot lamp please relamp notified supervisor rw stairewll
392034,NCAQ,4,NCAQ:4,unsat licensed operator simulator evaluation licensed operator unsatisfactory performance cycle evaluated scenario administer remediation iaw tdi tdi recommmend severity level
396113,NCAQ,3,NCAQ:3,high normal flow evap pond startup flow evaporation ponds increase approximately gal hr gal hr maintain level evaporation ponds currently able take increase flow report chemistry need invenstigate source water evaporation pond per conversation environmental services volumetric flow rate pond much high report cr volumetric flow rate value last day follow gph gph gph gph flow pond need account stop source leak identify via cr cross reference cr
394941,NCAQ,4,NCAQ:4,recirc motor wind coolant leakage alarm mcr recirc motor wind coolant leakage alarm main control room alarm rrc lsa rrc lsa high level alarm come clear hour later no know work equipment progress time inform crs cancel mistake attempt close cr
390244,CAQ,C,CAQ:C,trending monitoring administrative issue calculation use incorrect total stroke length calculate design stroke time number handwheel turn calculation use stroke length input vendor one vendor state stroke length aubase historical datum particular type valve reality valve could slightly different however part value lift close enough use calculation au issue identify comparison design stroke time actual field stroke time applicable stroke length confirm via previous woaos e actuator refurbishment diagnostic testing applicable valve slc mob rrc moab rhr mo ab rhr moab ms mo mo va vb along applicable mov master data sheet need revise correct stroke length administrative field stroke time compare fsar tech specs find acceptable stroke time also monitor via ist within acceptance criterion attach edms show applicable documentation actual stroke length
385167,CAQ,D,CAQ:D,transformer pressure low system walk pressure gauge e tr e tr identify read close zero psig need nitrogen gas top transformer maintain trmx pressure initated cr
385779,NCAQ,4,NCAQ:4,exterior light auxillary building inside pa multiple light exterior auxillary building inside protect area not function repair replace necessary generate work request exterior light auxillary building inside pa
399895,NCAQ,4,NCAQ:4,tmu cb show no indication tmu cb no status indication tmu e cp tb mu suspect blow fuse problem discover write separate ar wr compressor currently select standby tmu notified supervisor tmu pump house
401086,NCAQ,4,NCAQ:4,tsw tcv instrument tubing vibrating walkdown main generator support system tsw tcv instrument tubing observe vibrate line secure prevent fatigue failure instrument line loss control tsw tcv tsw tcv control valve exciter doghouse cooler see edms picture valve identification vibrate tube discuss ops supervisor initiate cr wr correct condition
999000,NCAQ,3,NCAQ:3,test cr ppm need revision iodine cartridge since new stack monitoring need second filter step need change still new station need stack monitor may need investagate problem procedure could hold procedure change chemistry technician reference notify psro procedure sponsor also concerned fatigue rule
389758,CAQ,D,CAQ:D,perform work verify mte find not available perform follow work order mte suspend lose find not available need verify datum take acceptable usable emergency lighting annual ebuw new power supply trend datum rfw e sa write crebuw epns
390550,NCAQ,4,NCAQ:4,cfd precoat tank coating cf tk cr not identify new equipment condition interior coating cf tk identify degrade via ar cr recoate tank require outage defer several time base walkdown ops tank condition not appear much different originally identify purpose cr request nde perform wall thickness measurement assist prioritize recoate tank not affect functionality tank walk ops operations informed supervisor cap edit name remove w
393136,NCAQ,4,NCAQ:4,lp heater c fail indicate properly lp heater c fail indicate properly condition give alarm not low level condition need investigate resolve issue perform lamp test p look normal crs sm inform
385607,CAQ,D,CAQ:D,fp pa seal water supply line leak get bad fp pa seal water supply line leak motor case get bad see attach video write reference ar video comparison connection need seal notified crs no video attach edms ar cr video attach edms ar cr leak water line fp pa motor cooler added epn fp pa ar cr
402467,CAQ,D,CAQ:D,sw pibg slow respond sw pibg slow respond take full minute sw vb fully open fo rthis gauge show full pressure historically much quick show full pressure possible fouling instrument tubing tubing supply instrument instrument rack informed mcr
395641,NCAQ,4,NCAQ:4,md v upper limmit switch not reset consolidation testing md v find upper limit switch would not reset informed occ write wr correct issue replace switch
393356,NCAQ,3,NCAQ:3,request night shift handicapped parking space contractor employeed ask initiate cr not familar process worker work plant provide temporary handicapped parking space night shift worker night shift come space already full worker try find spot near security access building write cr notify worker cr number n
396116,NCAQ,4,NCAQ:4,dlr x ray machine approximately wps employee run another wps employee dlr x ray machine employee give dlr another employee turn employee forget lunchbox prior send x ray machine employee turn management instead rely another employee turn direct contacted supervision
395011,NCAQ,3,NCAQ:3,lefm cabinet filter lefm cabinet filter extremely dirty need cleaning pm generate clean setup bi annual time frame recommend perform wo change frequency every month believe last person clean approximately year ago high temperature issue cabinet past see picture detail cr
393670,CAQ,C,CAQ:C,rhr v find llrt admin limit rhr v find llrt per wo perform gpm admin limit gpm tech spec limit gpm informed occ sm
396807,CAQ,C,CAQ:C,standard find tolerance calcode heise model sth find oot adjust no plant impact use atmosheric pressure not calibrate paramenter nod no plant impact state ar no action require efin
392538,CAQ,D,CAQ:D,receive rod accumulator trouble crd hcu receive rod accumulator trouble alarm hp drop crd hcu alarm due high water level hcu drain per sop crd hcu alarm clear hcu alarm due high water level time previous instance since ref wr piston resealing attempt per wr notify crs submit cr wr
390301,CAQ,C,CAQ:C,osp flex storage rack c shelf c not keybox osp flex storage rack c shelf c not keybox inventory sheetm say one key box bldg not one key dump truck crbldg
392857,NCAQ,3,NCAQ:3,radioactive sealand container require repair empty framatome sealand shipping container au split seam along one side top edge rp contact concur action take temporarily seal split container currently reside temporary rma outside power block south building seam must properly repair container use ship radioactive material site rp contacted container temporarily repair
383758,CAQ,C,CAQ:C,combustible rb ao refuel floor observation room amount expose combustible rb ao refuel floor observation room r become excessive room slowly turn storage area miscellaneous material room add sprinkler not specify go view room temp office outage not storage area fire protection request combustible material truly need present material currently present need obtain swp mai authorize storage permit place combustible material inside enclose steel cabinet box remove open steel shelf note already authorize storage permit location outside rb ao room r discuss fire marshal write cr
400647,NCAQ,4,NCAQ:4,steam leak sma hc l steam leak identify sma hc l coil isolate close hs v sl hco v sbb open hco v sbd drain notified crs isolate steam leak
396000,NCAQ,4,NCAQ:4,receive gen end diff exp long short b alarm receive gen end diff exp long short b alarm tg mon de read tg xr tsi pt read inch contact turbine system engineer guidance
398465,CAQ,D,CAQ:D,fp thd zone perform thermal detector cft section step panel not perform expect never recieve trouble alarm fcp drop expect notify supervisor system engineer write cr wrfsp zone sm module
394730,NCAQ,3,NCAQ:3,endrs machine demobilization vessel equipment u v endrs machine not spray vessel prior remove result dose attempt decon endrs machines inside box locate crd rebuild room mrem hr locate within post high radiation area endrs machines currently inside box recommend put hold point future rwpaos ensure endrs machine spray vessel prior remove notified supervision initiated cr r lessons learneddrywell vessel crd rebuild room
388913,NCAQ,4,NCAQ:4,deh ac not close cycling disconnect deh ac clearance hang would not close back request repair clearance l deh f hang recommend also repair indicate light per wr tg east
396519,NCAQ,4,NCAQ:4,metal pallet incorrectly stage no information empty metal pallet deck near condensate pumps tb no information likely leave outage need remove plant give staging placard suppose initiate cr since owner pallet unknown housekeeping issue potential trip hazard tb condensate pump area
402264,NCAQ,4,NCAQ:4,ms va bs va test light not light sop rft start section ms va fail stroke closed test light not illuminate bs va start close red light test light never illuminate verified light bulb good
395915,NCAQ,4,NCAQ:4,maintenance truck license c need oil change information center maintenance truck license c say oil change require
393839,NCAQ,4,NCAQ:4,sa mon zero drift electrical outage sa mon read ppm ppm since place service along sa c electrical outage imds sate ppm source output ppm instrument calibrate sat per wo appear recalibration need notify mcr
393208,NCAQ,4,NCAQ:4,door degraded close device door fail door currently close closing device loose impede door movement write cr ispm impairment
392309,NCAQ,4,NCAQ:4,shield package damage shielding package rw neutron source storage damage borofloat glass window top appear drop position need repair picture attach edms initiate cr inform rad support supervisor shielding coordinator generate work request neutron source storage rw
396504,NCAQ,3,NCAQ:3,gap protected equipment scheme describe ppm review workweek note conduct annual two year maintenance e gen dg dg dg part flex equipment describe lcs ppm sbo elap station blackout sbo extended loss ac power elap attachment ppm list ssc post protect dg silent protect remove dg service dg use provide power either mca mca charge station sr battery flex gen dg v flex generator capable provide power either mca mca charge station sr battery ppm include protect flex gen dg e gen dg oos also describe condition e gen dg protect e maintenance flex gen dg standard ops protection scheme p e dg tag flex gen dg protect reviewed applicable procedure verify content flex gen dg e gen dg
395199,CAQ,D,CAQ:D,rod posiion ind not work position not appear dash number either side work fine stop position blank require fix check u need bypass rod suppose time
391101,NCAQ,4,NCAQ:4,cw ctc water level high cw ctc level high tower likely require clean informed supervisioncw ctc
392301,NCAQ,3,NCAQ:3,evaluate standalone rhr flush procedure currently use sop fpc assist alt sect flush section rhr fpc system use section place rhr fpc assist mode make standalone procedure would eliminate work around procedure intend something else would save dose extra planning tag prevent error occur
386996,CAQ,C,CAQ:C,qa quality affect information not procedure qa example identify manual two instruction contain quality affect information contain plant procedure practice introduce risk undesirable change could make single person no review require open station regulatory exposure non compliance oqapd ansi n standard example spread across many different group station columbia department instruction control gbp pro preparation review approval corporate procedures department instructions manuals not design intend meet ansi n auadministrative controls quality assurance operational phase nuclear power plantsau requirement inclusion quality affect information department instruction result situation revision take place without receive review require ansi n consideration reduction commitment effect regulatory requirement cfr screening etc requirement see full cr detail edms factual basis see full cr detail edms insight isdi cyber isdi cyber review not identify contain quality affect information corrective action finding ar cr au qa quality affect information department instructionsau document control records management audit au ad swp csw aucyber security defensive strategyau point isdi cyber swp csw not capture nei requirement training contact assistant manager responsible cyber security deficiency identify cyber security audit au csq recommend route ar itcyber
383582,NCAQ,4,NCAQ:4,broken brace end bracket tmu pump house fence break central brace end bracket tmu pump house fence location panel immediately west access gate note exist see photo attach edms ar cr please replace break end bracket tmu pump house fence brace condition note pass perform field walkdown associate ar eval
400896,CAQ,C,CAQ:C,qa require cyber pm not create sr direct cdas qa require cyber security preventive maintenance pm task not create two safety relate sr direct critical digital assets cdas contrary cda security control baseline assessment actual consequence least one recur pm task never perform part cyber security mitigation control physical protection configuration management contingency planning system harden meet nei aucyber security plan nuclear power reactorsau addendum appendix e requirements see edms detail factual basis see edms detail factual basis see edms full detail five section approve sign form state aupm id pm establish ar ar eval close system engineering insight see edms full detail ar eval not specifically direct system engineering create cyber security pm meet five cda security control baseline requirement ar cr aucyber pm not conduct align industry benchmarkingau line identify pm select password reset not conduct however cr not cite specific gap engineering change ecs not ensure creation pm meet cda assessment contacted engineering supervisor digital designs deficiency identify quality audit au csq recommend assign design engineering reccomend cat itmgmt cause know error process not require separate assignment cyber maintenance pm result maintenance pm create consequence low medium could result regulatory finding issue address cr assignment ensure correct pm create process fix
392237,NCAQ,4,NCAQ:4,main transformer gas analyzer alarm light light transformer main gas analyzer alarm light light
402286,NCAQ,3,NCAQ:3,mcr computer not work computer nrmg drmg mcr not work use tdas ppc monitoring mcr contacted reffere compupter engineering still computer main control room tdas ppc capability mcr computer
396095,NCAQ,3,NCAQ:3,ec tmu pb replacement incorrectly scope tmu pb replace ec present design sub committee similar replacement ec replace tmu pa ec simple direct replacement modification dsc agree minor mods perform design change however begin design development identify pump replacement include new dynaseal instal no longer require potable water lubrication start permissive remove change quite extensive increase affected drawing impact drawing cause significant amount additional work not plan budget result cause schedule slip strain meet work management schedule per gbp fin project capitalize not perform minor mods proper presentation assessment scope critical ensure future success change impact future replacement tmu pc tmu pa recommend cr reactor maintenance review applicability future modification discuss design engineering initiate cr
384467,NCAQ,3,NCAQ:3,rwcu dmb service air isolation leak audible noise come service air pipe associate rwcu dmb indication isolation valve leak condensation drain sa v service air filter drain valve service air pipe warm touch normally rwcu vb air operate isolation rwcu vb manual isolation service air piping demineralizer identify leak leak increase follow rwcu dmb removal service backwash precoat see video leak edms screen audible noise hear background informed shift supervisor
392364,NCAQ,4,NCAQ:4,good catch documentation cr documentation purpose field walk wo perform take work area williams electricians find near phone craft recognize phone area earlier explain high dose area supervision craft electrician route auxiliary line stage phone low dose area behavior potential save several mr dose conscious task task work rwp craft supervisor recognize crew offer positive recognition display desire behavior observation log devon way share lesson learn act request alara document cr information add future task similar condition
386677,CAQ,C,CAQ:C,qa swp mmp doesnaot ensure oqapd requirement met qa swp mmp warehousing not contain requirement five element oqapd operational quality assurance program description section require swp pro nuclear procedure program oqapd section requirement not swp mmp provide associated department instruction see edms detailed description identify deficiency materials management audit au mm informed quality supply chain services recommend assignment supply chain services
396777,NCAQ,4,NCAQ:4,scaffold block fire equipment scaffold block fire equipment scaffold instal around rhr b floor plug rx west side completely block access smoke removal trunk require use rea fn recommend evaluate move trunk storage locker informed mcrrea fn smoke removal trunk cabinet rx west no fire fighting capability impact condition
383600,NCAQ,4,NCAQ:4,e tr n cooling fan high vibration bearing issue cool fan e tr n bearing issue cause increase noise vibration amount vibration bearing likely damaged fan bottom leave north set fan see cr another fan fail issue find adequate replacement cr see attach photo exact fan location notified crs initiate cr wrnorth set fan bottom leave fan
387817,NCAQ,4,NCAQ:4,cw dispersant pump cf pb not pump base no drop inventory overnight cf pb not pump cf pa find not pump cr no pump available tk side tk side tag due leak feed line tsw weir cr dispersant prevent scaling main condenser instruction send control room perform manual chemical feed per procedure chemical feed system first add gal gal per shift pump confirm back service chemistry provide instruction otherwise cwph cf pb
393662,NCAQ,4,NCAQ:4,e mcb malfunctioning breaker switch preform wo notice mcc b breaker b not cycle reset properly additional maintenance beyond scope procedure ppm section require call psro write crt e motor control center e mcb addition breakers e mcbb e mcba could not place closed position
388087,NCAQ,3,NCAQ:3,condensate transient ai lesson learn cfd system p reach relay cr rwcr engerize prevent closure cond v reset relay loud incorrectly think issue de energized properly upon reset high p condition per arp note describe add arp also arp booster pump suction need add enhancement check proper operation cond pcv cond pcv write cr
388869,CAQ,D,CAQ:D,fp v w leak upstream work find leak corrosion upstream fp v w also fp v need repacke
395953,CAQ,D,CAQ:D,sec ids not function design sec ids not function design request electrical maintenance investigate contact security information x compensatory measure initiate cr wr generate
397320,CAQ,D,CAQ:D,receive oscillograph start hp c alarm received oscillograph start hp c alarm plant controller equipment response normal reference ar startup backup voltage follow e tr kv b kv c kv e tr b kv b kv c kv following sensor trip reset j sm undervoltage j ai kv undervoltage bpa report follow cause trip lock paul ai raver kv line investingation still going time event bpa dittmer report kv system voltage ashe kv ras initiate no reactive switching involve informed crs take action per arp cr inprog approve cr move sro ops review
385857,CAQ,C,CAQ:C,qa odcm action prevent recurrence not document qa finding rfo enter odcm require compensatory measures not meet take corrective action prevent recurrence document action annual radiological environmental operating report areor not meet odcm require compensatory measures could affect regulatory margin factual basis see edms detail problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route chemistry discuss issue chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager
392057,CAQ,C,CAQ:C,nrc observations dg see edms detail observation informed nrc resident inspector plan action
390643,NCAQ,4,NCAQ:4,og tisb actual temp lt low setpoint no alarm og tisb actual temperature indication f low temperature alarm setpoint f cause recombiner b inlet temp low hp alarm alarm clear recombiner inlet temp low hp alarm currently lock input og tisa og tis actual temperature f well low temperature alarm setpoint f recombiner inlet temp low hp alarm not alarm perhaps wiring tis alarm swap informed crs sm write cr wr
388325,NCAQ,4,NCAQ:4,hot spot trending hot spot hs identify upon survey edr piping locate east side rx elevation part quarterly edr piping survey requirement procedure satisfy attach hot spot label initiate cr rx east side locate hra
386826,NCAQ,4,NCAQ:4,cancel rhr high risk challeng meeting nd occurance high risk challenge meeting rhr safety system window schedule cancel due excessive work not correct status cancel high risk challenge meeting institue daily recovery meeting establish expectation cmpm develop recovery plan n
384229,CAQ,D,CAQ:D,ms lisc swtch cal limit ms lisc swtch cal limit wo find leave adjust switch
396800,NCAQ,3,NCAQ:3,pcr ppm section evaluate ppm section usefulness monthly reactivity management event review subcommittee note state email acceptable mean lieu meeting reference ar submitted ar
397910,NCAQ,4,NCAQ:4,receive h wtr chem trouble hp alarm receive h wtr chem trouble hp alarm due supply facility trouble ops report h wtr chem trouble hp alarm due supply facility trouble hmi show pc sys stat trouble hs pahstat high hs pah stat high hssf v yv indicate open dispatch extra eo hssf respond per informed crs sm write cr wr
386013,CAQ,C,CAQ:C,ewde drawing not match instal bucket perform wo electrician identify indication light auxiliary contact relay inside dsa nsr bucket ewde not indicate mention component drawing identify configuration operate expect different design configuration call csm initiate cr approve closure acting supervisor jim hysjulien
396389,NCAQ,3,NCAQ:3,rll engineering inspection main condenser piping task need create schedule engineering inspect bleed steam extraction steam desuperheate steam piping main condenser cond hx per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
391177,CAQ,D,CAQ:D,isfsi outside ambient temp indicate yellow isfsi outside ambient temp indicate yellow sfs tr master sfs tr master sfs tr master outside amibent indicate f current temperature printout current outside ambient tdas indicate f ic maintenance investigate infromd crs sm
394208,NCAQ,3,NCAQ:3,ceramic tig cup break weld horizontal joint tig cup break weld horizontal joint lp c fall condenser broken piece easily retrieve remainder cup go condenser search piece underway stop work notify supervisor turbine coordinator initiate cr begin retrieval action cr reopen request maintenance cic
384092,NCAQ,4,NCAQ:4,og vb green close light hp og vb throttle per sop og start indicate dual position green close light extinguish hp light check twice known good bulb suspect bad socket
402807,NCAQ,3,NCAQ:3,pjm update need ec implementation project quality scoring pjm step c refer form legacy design change process modification not currently refer form standard design process modification additionally pjm step c incorrectly indicate ec implementation product quality scoring provide accordance des actually provide accordance des please update pjm correct necessary administrative process issue suggest resolution assignment cpm sponsor pjm see attach mark pjm r mnrr
385430,NCAQ,4,NCAQ:4,toa awb suction strainer rust break toa awb pump suction strainer screen corrode rust recommend investigate repair replace necessary informed mcr generatae ar wr
397322,NCAQ,4,NCAQ:4,mg exciter condensation ops note increase condensation mg exciter dog house tsw line cooler tsw temperature fluctuate ambient temperature change f condensation concern sop tsw ops pl dog house gasket break see cross referenced cr wr result air leak leak may introduce additional humidity condense onto heat exchanger tube recommend determine cause additional condensation correcting notified crs sm
399565,CAQ,D,CAQ:D,security door need maintenance security diesel door not operate design need maintenance egress cardreader not function design door keylocke cr wr initiate security supervision notify shift manager notify door keylocke take service
394069,NCAQ,4,NCAQ:4,rcc hxc drain line leak rcc hxc tsw side leak come drain line underside hx leak upstream tsw v c tsw drain valve rcc hxc leak approx drop every second
392514,NCAQ,3,NCAQ:3,qa outage radiological hrp miss require information qa hrp rwp r ww rx dive inspection divers lhra high risk not satisfy requirement ppm radiological risk assessment management attachment condition underwater work survey condition require aureference ppm section survey items underwater ensure hp technicians perform underwater survey removal item spent fuel pool reactor cavity equipment pool wetwell au ppm not reference hrp no instruction provide survey item remove wetwell insight previous hrp typically use background new hrp lead potential miss requirement add since previous plan create discuss issue radiological support supervisor deficiency identify quality surveillance sr recommend assignment ar radpl n
392389,NCAQ,3,NCAQ:3,procedure enhancement tsp dgx step section tsp dgx not sequential order first three step currently step follow change step procedure sequential
386017,NCAQ,4,NCAQ:4,cw cta broken ground wire clip esaa walkdown cw cta note several clip secure grounding wire cw ct cw ct break condition not impact functionality ground wire however unrestrained line represent potential tripping hazard recommend replacement broken clip picture edms ar cw cta ground line cw fn cw fn
391540,NCAQ,4,NCAQ:4,two cw halogenation not able perform two cw halogenation treatment not able perform work associate dehalogenation skid project work dehal project bring forward result operator control blowdown flow control modify procedure change could make procedure writer work update control blowdown flow control no chemistry action require
386055,NCAQ,4,NCAQ:4,mt elev stick elevation mt elev turbine building elevator stick tb elevation power cycle however elevator still not move place elevator service sign prevent use elevator generate wr repair
388273,CAQ,D,CAQ:D,nrc identify dg electrical cabling missing rubber sheath two electrical cable south west side generator dg rubber protective sheath remove fall leave protective metal conduit expose engineering evaluation need determine rubber sheath require repair replace aesthetic purpose repair replace via work request require see edms photo inform supervisiondg rubber sheath flexible conduit not require non helb area conduit no helb marking base picture location installation inside dg room reference cr ppm section mclaen
389361,CAQ,C,CAQ:C,find time tolerance range dma rly tk dma rly tk find time tolerance range found second range second relay operate design min tolerance range relay remove service test bench limit mrule time desiel new relay instal place per task notified supervisor ops
402585,CAQ,D,CAQ:D,hpcs pis low switch tolerance performance isp hpcs cft find datum low switch tolerance psig notified crs supervision calibrate cc tolerance psig left datum tolerance continue surveillance
395057,NCAQ,3,NCAQ:3,r tsw v wrong bonnet gasket tsw v disassemble internal inspection license renewal asset suite panel installation information valve borg warner model valve actually au velan model wbmy cid epn replace point past information not update asset suite verification correct valve manufacturer model number bonnet gasket order whose description match instal valve not model number upon receipt new gasket cid identical notice not bonnet gasket valve aofgao style pipe flange gasket remove bonnet gasket dimension attach edms well comparison incorrect gasket follow summary identify issue correct bonnet gasket tsw v still need asset suite need update reflect new valve cidaos not correct description notified supervisor
391847,NCAQ,4,NCAQ:4,cw ortho phosphate target residual ortho phosphate low target ppm test result ppm cw blow increase significantly reduce cycle cause drop residual chemical addition cw system increase next testing cycle residual back within target range no action require cr trend
384590,NCAQ,4,NCAQ:4,blr south mud drum manway cover leaking south mud drum manway cover leak boiler cool post run state inspection leakage small amount weeping top south mud drum manway cover informed supervision weekend craft supervisor
388704,NCAQ,4,NCAQ:4,erb light fixture need replace perform erb light fixture number w circuit lpea find break fixture need replace currently f fixture instal contacted supervision
396870,NCAQ,4,NCAQ:4,ms vmp status change ms vmp status change currently show bvms light lit red turbine vibration cr previously write cycle include notify mcr crs
400812,NCAQ,4,NCAQ:4,excessive packing leackage co pb excessive packing leakage observe aux boiler feed pump co pb per sop ops precatution limitation pack leakage drop per minute approximately gallon per minute observe initiated cr
400626,NCAQ,4,NCAQ:4,industry issue interpretation ris cr not contain violation site procedure fsar requirement current regulation cgs cr document industry regulatory issue recent industry meeting low level waste vllw disposal identify issue nrc guidance use cfr process licensee approve nrc issue discuss pertain agreement state radioactive material licensee dispose vllw unlicensed disposal facility ris nrc state case nuclear reactor facility locate agreement state nrc legal basis perform review grant approval disposal process guidance prior ris direct alternate disposal process would approve agreement state instead nrc cgs not send vllw radioactive waste unlicensed burial site radioactive waste shipment nrc license facility rpm notify rp participate industry forum discussion issue close trend
394919,NCAQ,4,NCAQ:4,personal medical condition ai transport site wednesday june energy northwest employee experience personal medical condition palouse building b call place medical responder tone initiate control room per ppm patient evaluate medical responder hanford fire department hfd medic arrive follow ladder engine patient evaluate hfd transport kadlec medical center employee organization act supervisor leave site meet patient kadlec medical center emergency preparedness notify event ero purpose oi complete
396003,NCAQ,4,NCAQ:4,tg xr tsi display need indicate thousand tg xr tsi display need indicate thousand inch arp response require thousand inch display require action sm inform
388929,CAQ,D,CAQ:D,pressure regulator p set incorrect pressure evaluation replacement flowmeter use slc fic ar obs discover pressure regulator upstream slc fic currently set approximately psig whereas cvi dwg h specifie pressure regulator identify p no epn set psig system engineer confirm pressure regulator set approximately psig least year recommend maintenance adjust regulator pressure psig align cvi dwg h see support information ar cr edms expand team system engineer design engineering confirm pressure regulator set psig discuss procurement engineering supervisor write cr pressure regulator p upstream slc fic
396100,NCAQ,4,NCAQ:4,receive rft b trouble alarm receive pa rft b trouble alarm investigation rft comp show rfw pa plc pulse impact card fault rfw pa single cpu fault p tr pi error p tr dual mode code fault feed pump controller remain automatic control appropriately alarm acknowledge rft comp alarm screen rft b trouble alarm remain lock notified crs initate cr wrmcr
388228,CAQ,D,CAQ:D,sec cctv cctv sec cctv cctv not funtione design comp measure initiate security supervision notify cr wr generate
394130,NCAQ,4,NCAQ:4,r lesson learn e shop peer verifier duration r lesson learn documentation e shop peer verifier scope duration job one hour work require peer verifier tie task full duration work not account resource curve schedule duration lost resource reduce shop productivity
400503,NCAQ,3,NCAQ:3,opds trouble alarm circuit design review opds part system turn project close activity identify hardware software failure output contact two trb opds sel automation controller opds contl opds contn not wire part main control room board c trouble alarm circuit c aukv general troubleau likewise two trs opds sel aos opds conth opds contj not wire board c alarm circuit c aukv general troubleau sel form c contact program change state board hardware software failure occur use design indicate operator via general trouble alarm opds component normally provide either alarm trip signal control room e sel locate rw communications room service due internal hardware software failure sel automation controller form c contact opds relay set connect intend associate general trouble alarm circuit trigger alarm internal failure sel aid equipment operator maintenance engineering identify remediate opds relay set component issue occur design review opds also identify currently no local communication failure alarm opds trb annunciator panel opds ann bf opds trs annunciator panel opds ann sf output contact opds sels opds rly opds rly opds rly se opds rly se program change contact state communication failure occur sel sel sel sel communication failure sel sel sel sel trigger ann c aukv general troubleau communication failure trb opds ann c aukv general troubleau communication failure trs opds expect although local annunciator opds blg b opds blg not available indicate communication failure occur sel sel sel currently program led indicator signify communication failure specific device however critical information not show local annunciator panel intend design contact connect associated local annunciator circuit trigger set set communication failure alarm aid operator maintenance engineering identify communication failure therefore establish status opds relay trip set identify item regard uninstalled opds trouble alarm complete communication failure alarm circuit wiring not impact intended function trb trs opds detect provide main control room open phase alarm trip protection signal mitigate consequence availability support esf system open phase fault condition occur qualified offsite power source columbia identify alarm circuit correct instal next available opportunity reviewed associated opds drawing review associated opds device setting opds ann bf sel locate opds bldg b tf yard opds ann sf sel locate opds bldg tf yard opds contl opds contn opds conth opds cont j rw comm room opds rack
393965,NCAQ,4,NCAQ:4,r occ llrt resource allocation fin craft resource allocate llrt team afternoon individual tape high pressure hose se highlight afternoon get mrem no plan place throw body waste fin resource cr inprog approve cr move sro ops review
402046,NCAQ,4,NCAQ:4,receive drop rfw pump b seal tank level high receive drop rfw pump b seal tank level high equipment operator repot md lic mid scale psi output dispatch ops investigate locally suspect relate wo
393649,NCAQ,3,NCAQ:3,rll sop cw shutdown clarify verify no vacuum exist open manway cover also add caution notify operator may cause circ water basin level rise see attach file see attach file
392457,NCAQ,4,NCAQ:4,tdas x tolerance low performance wo step tdas x datum find tolerance low one reading per step b inform supervision operations write cr wr request continue surveillance rx
396788,NCAQ,4,NCAQ:4,fd p no indication locally breaker take cs fd p sump run white light bd rad go investigate breaker mc p find light replace bulb depressed overload reset no change status suspect fuse clear returned fd p cs auto informed supervisor tg e
394323,NCAQ,3,NCAQ:3,steam droplet impingement find condens tube light check shell side condenser steam droplet impingement erosion sdie indication find one tube see edms tube section low module inlet waterbox row column itaos not know tube leak tube investigation go verify tube permanently plug outage decide not ect b c waterboxe outage due scope change waterbox however extent condition due finding itaos highly recommend peripheral tube two box minimum eddy current test plug similar indication indication first sdie indication find new condenser recommend action condenser system engineer trending monitoring discuss system engineer initiate cr
387729,NCAQ,3,NCAQ:3,tmu vc issue start tmu pc tmu vc warm touch tmu fisc indicate gpm flow prior tmu vc control switch take open no change flow control switch take open tmu pc start tmu vc solenoid de energized tmu fisc still indicate gpm flow crs direction engineering concurrence tmu vc shut tmu fisc show gpm tmu vc reopen indicate lube water flow go back gpm appear tmu vc not fully shut de energized informed mcr write cr excessive packing leak note likely due part leakage past tmu vc describe cr
390736,NCAQ,3,NCAQ:3,cas ca minor air leak fitting pmt cas va small leak observe aftercooler tubing connection cas va cas hxa connection observe poor condition remove clean inspect due lack part reuse pmt complete check valve function properly pmt complete check valve function properly recommend part replacement next schedule maintenance notified operation generate wr identified part require create cid
389059,CAQ,D,CAQ:D,receive gas post treat trouble alarm receive gas post treat trouble alarm hp drop dispatch chemistry investigate chemistry report gas post treat trouble alarm hp drop due sample pump og ris pump restart
397764,NCAQ,3,NCAQ:3,ppms b not per imd ppms b not revise alignment dsa pcva b b imdss revise imds revise per ar eval assignment change procedure close migrate sharepoint database schedule perform dg window b perform per wo recommend assignment maintprog reopen ar eval
398829,CAQ,C,CAQ:C,fp tk low oos task schedule fp pa fp p support fire system testing leave fp tk low oos currently filling fp tk protection scheme genertaed fp p fp pa informed crs sm
396198,NCAQ,3,NCAQ:3,rcc cd find mid position rcc cd find position midway disconnect not sound like close properly take second pop back mid position control room light indication disconnect close cycle disconnect leave informed mcr issue disconnect issue not human performance no action require
393715,NCAQ,4,NCAQ:4,hd vb fail find freedom movement check performance ppm wo hd vb fail find freedom movement check step provide wo remove packing repack require determine cause failure pack remove valve stroke freely no indication bind repack instruction final ppm inspection cover wo no action require cr generate track cr generate tracking tg cr inprog approved cr move sro ops review
385448,CAQ,D,CAQ:D,mte oot calcode fj rotometer mdoel rma find oot replacement gauge ordered calibrate chem lab eval not use oot range negative pressure rotometer never use inhg def write no action required none trending purpose
386207,NCAQ,3,NCAQ:3,crg wrsc communication station separate committee review item input corrective action program condition review group crg review cr determine condition best correct maintenance close cr work order wr owe group cr trndrep work request screening committee wrsc review work request wr determine wr administrative issue require no maintenance cancel wr reference condition correct cr generate wr group not individual common many time come different conclusion end cr wr close no action recommend include member crg wrsc concur wr closure
386857,NCAQ,3,NCAQ:3,qa fin team management leak equipment deficient qa fin team management leak equipment deficient currently work request wr assign fin team leak code addition wr leak code wr leak equipment without leak code problem type field wr least day old least leak identify steam plant equipment promptly evaluate validate consider scope addition r leak not leak code problem type field right not include performance indicator external leak performance indicator show decrease trend external leak last year high priority leak three high priority leak currently assign fin team one day old columbia seven day maintenance outage repair steam leak current plant water use rate slowly climb not challenge plant operation focus management leak equipment especially steam plant equipment not challenge continue plant operation four wr document roof leak around day old columbia extended unplanned downpower repair e tr damage due turbine build roof leakage refer highlight crystal report edms list problem consider deficiency identify quality sr fin effectiveness surveillance recommend assignment fin team discuss maintenance services manger fin team manager
392595,CAQ,D,CAQ:D,chemistry index c exceed cond dma take line backwash precoat cond dma hour hold pump phase line sp rx water sample take chloride ppb make c verified result sp grab sample chlorides ppb perform hour grab sample sp chlorides ppb turn make c cr trend purpose
