AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
389796,CAQ,C,CAQ:C,dbai sa calculation review documentation issue no ssc affect review calculation high energy flooding dbai sa discover calculation safe shutdown high energy flooding analysis date regard reference possible equipment affect flood identify review safe shutdown preliminary review not indicate equipment affect safe shutdown therefore calculation need revise correct date reference determination make historical also pursue assign ar dmc notify supervisor discuss dbai self assessment lead write cr reopened cr per request owe group supervisor
394574,NCAQ,4,NCAQ:4,e bus nonseg insulator chip four insulator identify chip replace location sy c phase sy b phase sy b c phase recommend replacement insulator tg
387445,NCAQ,4,NCAQ:4,late esom entry maintenance week electrician ic supervisor night supervisor work full day day schedule instance supervisor change time work hour change ic mechanical instance mechanical supervisor change time code esom work hour change start time fact no violation occur esom update correct hour enter esom modify description denote night supervisor request cr originator jlk
387057,CAQ,D,CAQ:D,ms tr not wake display ms tr no longer display use monitor srv tailpipe temperature informed crs sm sta
393990,NCAQ,3,NCAQ:3,worker contaminate shield installation four worker contaminate shield piping near rfw fcva b tg elevation worker shield pipe without remove highly contaminated insulation present worker wear face shield evolution worker decontaminate monitor accordance ppm rp supervisor occ rp rpm notify
394900,NCAQ,3,NCAQ:3,r cond eja c replacement r removal cond eja cond ej c expansion could not remove due cond va cond vc open review clearance order not valve list no time no issue clearance boundary concern personnel safety job stop caution clearance hang operation valve close expansion joint could remove recommend clearance order removal installation cond eja b c revise include valve part clearance tag close discuss operation mechanical maintenance initiate lesson learn cr
395330,NCAQ,3,NCAQ:3,tmod ec no ar type eval tchg assignment per swp cm temporary configuration changes tcc temporary modifications tmod associate ar type eval tchg tracking assignment contrary direction active r status tmod ec appear create ar type cr ar cr tracking assignmetn eng assignment ar cr additionally eng tracking assignment advanced complete though tmod not advanced closed administrative issue appear tmod ec physically restore via r wo
394156,CAQ,C,CAQ:C,individual recieve dose alarm enw employee recieve dose alarm work dw perform llrt individual recieve mrem set point mrem worker drywell time alarm restricted access rca per hpi piv xe forms histogram pre post alarm survey upload edms no action require
386000,NCAQ,3,NCAQ:3,washington state efsec annual report enhancement enhancement process gather datum support annual report no adverse regulatory impact energy northwest require file annual report state washington energy facility site evaluation council efsec document amount diesel fuel consume monthly auxiliary boiler efsec order no difficulty obtain accurate datum support annual report particular aux boiler alleviate issue suggest follow change esom log add requirement record fo tk level first day every month addition exist logging requirement fo tk revise sop start require narrative log entry make every time aux boiler start include date time brief reason run boiler discuss erp ops coordinator ops shift manager consensus obtain suggest change suggest severity ops staff also revise sop shutdown require narrative log entry make time aux boiler shutdown conjunction propose revision sop start help determine total time aux boiler run not need disregard recommendation ref ops log form
393308,NCAQ,4,NCAQ:4,r tg elevated dose rate receive notification electricians ic regard turbine bypass valve area tg high anticipate discuss tg rp technician general area dose rate mrem hr due mrem hr contact read pipe go thru area radiological survey perform area wo affect issue informed tg rp supervisor occ rpm job hold situation task create wo shield package develop shield installation task release laborer supervisor installation shield instal four location
396396,NCAQ,4,NCAQ:4,door knob tb west labyrinth free spins door knob lhra door tb west free spin counter clockwise direction latch engage properly lock function design faulty door knob may lead confusion whether door set work intend door currently lock shut require ppm supervision notify issue verify latch fully engage lock function
398295,NCAQ,3,NCAQ:3,floor coating find chip inspection performance wo essential fire rated penetration seal essential fire flood barrier operability inspection coating personnel identify small chip coating not concrete rw cfloor hvac chase notified supervision preppe repair coating record deficiency procedure discuss issue psro chip flood barrier degraded condition hsa restore no longer dnc no rege rep require
402069,NCAQ,4,NCAQ:4,rw water leak find contaminate week rw weekly survey water discover floor front rwcu hold pump room floor near stepoff pad rag use clean floor cpm pa floor deconne bucket place drip appear come pipe penetrate ceiling post area front holdup pump room ca deconne floor place bucket drip post area front holdup pump room ca notify op initiate cr added post change rp turnover
398563,CAQ,D,CAQ:D,security cctv security cctv not function design please contact security supervision extension detail compensatory measure post security supervision notify cr wr generate support
387687,NCAQ,4,NCAQ:4,cond dpt oot perform wr cond dpt found oot aproximately madc tolerance points linear desired madc thru madc adjust left value cond dpt within tolerance per contacted supervision calibrate per cond dpt
387188,NCAQ,4,NCAQ:4,loss control personal vehicle turn onto en access road individual lose control personal vehicle wet road condition cause lightweight rear wheel drive truck spin vehicle spin strike light pole slide embankment no injury note seatbelt work expect notify control room get assistance pull truck embankment park truck safely old access road kootenai bldg notified supervisor manager
399784,CAQ,C,CAQ:C,mte find tolerance calcode hytorc hyd torque wrench model xlct find oot adjust within spec def generate efin evaluate usage
389590,NCAQ,4,NCAQ:4,piece mte reject piece mte suspend lost never locate reject no evaluation require rejection form list original def suspension new def rejection see edms full eval no action require none trending purpose
387698,CAQ,C,CAQ:C,item not epn mel work license renewal implementation discover sgt mea b b show epn mel not exist initiate cr
389612,CAQ,D,CAQ:D,tea sp chattering tour tea exhaust fan rw find sample point exhaust plenum chattering find tea rsm portal j tea sp feed tea sr portal j informed sss initate ar wr
393403,NCAQ,4,NCAQ:4,turbine building higher indoor temperature due work e dp sc hvac turbine building not operate result high indoor temperature particularly scaffold heater bay condition likely remain day task wo energize complete notified supervisor maintain compliance ispm high temperature work area monitor temperature notify occ cooler cool area need heater bay
395524,NCAQ,4,NCAQ:4,rfw teb b not contact rfw teb b not contact cup within well provide accurate reading write cr speak engineering discuss manager
388210,CAQ,D,CAQ:D,hpcs lsa not reset expect perfomance isp hpcs q wot af reset value hpcs lsa not capture due switch not reset expect band previous performance isp possible internal sticking switch cause issue talk crs supervisor af reset value continue calibration attachment procedure calibrate hpcs lsa cc tolerance sat create cr trending
400589,NCAQ,4,NCAQ:4,rw se corner grating need secure routine survey hp section grating find miss clip would secure grating east side grating step west side lift section grating small not appear entire section grating could raise completely fall cause tripping hazard area little foot traffic section se corner rw approx r near decon cond vapor body secure grating tie wrap mitigate grating able raise step initiate cr notify rp supervision mcr image e mistakenly add not pertain cr
400823,NCAQ,3,NCAQ:3,potential emhancement train security procedure vision upgrade project question ask exam security migration datum exam group review datum obtain determine contain no specific exam information promptly bring operationaos trainingaos attention individual access vision datum basis issue badge place exam security conservative group people access data gbp rec confidential proprietary information gbp access control standards already govern access information could improve specific place individual access vision datum base exam security great questioning attitude
385772,NCAQ,3,NCAQ:3,shilelde instal close rhr mo work rhr mo refursbishment delay hour tempoary shielding readjust shielding instal close work area work could not efficiently complete orignial shielding configuration addtion work delay rework cause mrem unnecessaary dose accrue notified rpm occ hold meeting organize response reorient shielding work could proceed
396689,NCAQ,4,NCAQ:4,aux boiler corrion inhibitor action level last aux boiler sample ppm corrosion inhibitor action level le ppm corrosion inhibitor chemical add require boiler need run little hour proper mixing chemical post add sample operation need run boiler chemistry add notified mcr chemistry supervision chemistry system specialist generate wr aux boiler room tg
402549,NCAQ,4,NCAQ:4,cbd v hard operate valve get hard operate require operator cheater open valve request lube pack adjustment inforeme mcr initiate cr wr
384161,NCAQ,4,NCAQ:4,operation shift staff ppm requirement due illness shift field supervisor notifier combine sta ia position leave crew minimum staffing requirement ppm crew compliment remain unit staff requirement ts hold go sta ia extra hour ensure minimum manning maintain make control room log entry continued callout notifier sta ia qualified person available arrive
400353,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear
394978,NCAQ,4,NCAQ:4,cctv not function design security cctv thermal no picture contact security cr wr generate
400459,CAQ,D,CAQ:D,og dyb not turn og dyb would not turn attempt regen og dyb try cycling power supply breaker no effect initiated cr informed mcr
394868,NCAQ,3,NCAQ:3,csp c need minor revision csp c pag receive result new fuel require fax information fax number not viable anymore good scan pdf general email warehouse qc receiving dept copy mark procedure edms doc notified chemistry supervision ware house quality receiving
397698,NCAQ,4,NCAQ:4,psr ix show elevated dose rate trend dose review psr ix pm wo note dose rate psr sr increase significnatly mrem hr contact mrem hr cms mrem hr contact mrem hr recommend ix column change last wo change ix column wo informed supervisor
383901,NCAQ,3,NCAQ:3,oil leak manitowoc grove gmk crane spill oil manitowoc grove gmk crane serial number locate front gsb develop small oil leak spill cup hydraulic oil asphalt crane not plant equipment oil absorbent material place oil spot stoke oil source oil leak find come drum hoist drum hoist take service second drum hoist put service scr inform concur action load line crane change second drum hoist line recertifie oil absorbent material remove day two oiler verify leak completely stop action
395412,NCAQ,4,NCAQ:4,ms ao air leak spring adjuster heater bay walkdown ms ao air leak find air operator spring adjuster gasket audible leak notify supervisor
388525,CAQ,D,CAQ:D,irm f unexpected inop downscale lamp perform w completion section start section restoration notice downscale inop lamp still illuminate mode switch operate stop work notify crs supervision crs opt leave irm f bypass write cr w r document
391509,NCAQ,4,NCAQ:4,eye wash station miss fme cover right hand side eye wash station spray head miss cover left hand cover broken retainer strap eye wash station locate dg room dg room
400305,NCAQ,4,NCAQ:4,flex training need twice year would beneficial flex training offer twice year enw hp technicians chemistry technicians instead annually get hour train year front end loader excavator not sufficient training consider give offer twice year would help us gain well efficiency need use machine would also make us comfortable operate twice year would also increase personal safety actually use real emergency also limited number student per training class session give us appropriate amount seat time initiated condition report benchmarking perform industry training flex debris removal equipment columbia perform training frequency high industry no change freequency require familiarity equipment expect supplement expectation quick card provide equipment assist operation facility hp chemistry technician provide information past not afford resource perform training per year compete activity therefore cr trend no action require
385697,CAQ,C,CAQ:C,dw oxygen concentration rise dw oxygen concentration rise see attach edna plot investigate potential source leak cms sr etc leak appear start informed crs start n feed bleed lower concentration lt
386861,CAQ,C,CAQ:C,eoc cr ar cr cr write extent condition per swp cap ar cr hpcs c potentiometer original plant equipment base failure report potentiometer fail year old affected epn extent condition include e c e c b e c e c b e c e c b e c e c b e c e c e c e c hpcs c e c pot replace within past year due failure no evidence past issue either float equalize potentiometer e c must assume potentiometer old need future replacement base recent failure hpcs c potentiometer see cr failure analysis exelon power labs degrade potentiometer hpcs c show risk mechanical degradation could cause potentiometer fail operate expected fashion base age debris find potentiometer mechanism likely case occur adjustment make output voltage switch float equalize mode use toggle control switch instead use float equalize switch change voltage e c float potentiometer use adjust voltage prefer method ppm no indication set give certain output voltage voltage drift float equalize potentiometer station charger may not respond correctly require due age mechanical wear base age potentiometer e c current voltage trend charger no immediate concern proper voltage control use potentiometer currently no impact charger base voltage trending potentiometer replace last year recommend assignment system engineering evaluate pm frequency potentiometer replacement notified supervisor manager prepare cr discuss issue shift manager prior initiate cr
395185,NCAQ,4,NCAQ:4,evidence pack leakage ms vd appear valve packing leak no adjustment leave inspection per wo write cr notify engineerms vd
395780,NCAQ,3,NCAQ:3,prnm service pdis cpu data not run unvsrv exe program recieve prnm datum local prnmrcvr exe program not function correcctly cr go computer engineering investigate data engineer trend datum not affect operation prnm data still work pdis cpu data issue prevent completion wr implement unrelated software change computer work vender resolve
384417,CAQ,D,CAQ:D,auto scram timer system time incorrect auto scram timer time one hour later actual time search procedure work instruction reset system clock nothing find
393590,NCAQ,3,NCAQ:3,qa wot missing lou pl qa work order task wot not contain limitation use lou perform vt examination per sps precaution limitations require mi maintenance planners guide work package contain complete vt inspection sheet meet requirement g quality control inspection plan therefore not fail inspection administrative planning issue see edms full detail issue identify qc part verification issue discuss reactor maintenance supervision recommend assignment reactor maintenance planning
389185,NCAQ,4,NCAQ:4,pack leak cond fcvc start cond pc pmt packing leak note cond fcvc leak already document cr drop second leak progress drop sec video load edms cr generate document leak rate trend purpose notified sm
402512,NCAQ,4,NCAQ:4,cover cas dya improperly instal cover cas dya improperly instal west cover cas dya improperly instal last maintenance several fastener miss cover pull bolt skid securement contacted supervision write cr
402818,NCAQ,4,NCAQ:4,fail metal nwt chemistry cross check nwt bwr set quarterly cross check technician fail one cross check iron notified crs chemistry supervision chemistry specialist give another sample technician run observe processing filter
391499,NCAQ,4,NCAQ:4,trip hazard exit tsc exit tsc door n rca tsc access trip hazard discover approximately th inch difference height tile chip paint concrete floor tripping hazard area paint concrete floor tripping hazard area notified supervisor generate cr
392198,NCAQ,4,NCAQ:4,new design include ball valve locking device oi ppm require ball valve danger tag lock require position ball valve columbia not include lock device original design resource must spend labor cost temporary locking device instead ample oe valve misposition occur ball valve due bump hazards include potentially dangerous misposition danger tag valve recommend future engineering design change incorporate ball valve locking device design save resource mitigate potential mispositioning event future clarify cr recommend change incorporate future design not attemp comment exist ball valve already instal plant engineering design guideline cgs specific design oe considerations revise include direction incorporate ball valve locking device within new design change instal new ball valve mitigate pcsc plant component status control issue support tagging effort no action necessary
394749,NCAQ,4,NCAQ:4,cf flxb rupture recieved notification ops eo nalco spray chemical feed pump skid cw pump house investigate find suction hose cf flxb two small slit line inlet chemical supply tank walk find isolate line question suspect rupture due age flex line combination heat expansion outside temperature amount chemical spill content supply piping tank isolation suction cf pb ops notify control room attempt contact enviromental start cleanup
397804,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm pa drop crd hcu low pressure ops pressurize per sop crd hcu
399368,NCAQ,3,NCAQ:3,issue late notification ecs work control process wci online work control process state section engineering change complete week section state ec complete end case not allow late identification need ec result planning identify limitation use lou require ec order install component eh hold place work order no regard unexpected cycling cause design organization pursuit excellence recommend work control determine best handle disagreement discuss fellow design supervisors initiate cr
401915,NCAQ,3,NCAQ:3,qa monthly breathing test not perform qa monthly radioactive contaminant plant breathing air testing not complete may june refueling outage contrary gen rpp see edms detailed description identify deficiency radiation protection process control audit au rp rw informed quality chemistry recommend assignment chemistry
398795,NCAQ,3,NCAQ:3,po scope tool issue po scope tool require macroaod button title auget latest review dataau press get recent datum provide engineer relate recommendation r scope work order rank justification action need owner supervisor review perform engineering supervisor review propose po scope identify tool feature require auget latest review dataau button press twice succession order ensure team actually look date datum create error likely situation since scope decision make no guidance provide button would not return recent datum unless depressed twice succession change practice depress button twice process review scope ensure engineering supervisor not incorrectly scope work order update spreadsheet software issue correct no action require
387772,NCAQ,4,NCAQ:4,asda glycol leak observe hex nut elbow system walk observe filter replacement work moisture note around upper portion hex nut locate coolant pump strainer elbow fitting glycol pump no drip notice walk reference picture edms ar informed maintenance leak no new wr generate per discussion maintenance leak issue incorporate wr also associate ar ar work order generate schedule work discuss supervisor maintenance notify control room
386062,NCAQ,3,NCAQ:3,scope side outage box turn yellow scope side outage box turn yellow outage manager discretion electrical mechanical shop resource percent allocate base r comparison mean add additional scope shop constrain current resource loading addition wps source near budget allotment cause work addition constraint help discussion outage meeting decision make turn scope side theoutage box yellow action outage management evaluate address evaluation complete upload edms
399913,NCAQ,3,NCAQ:3,added fmr hold wo still go record without go try add fmr hold review holds option not available put fmr hold closure route wo go record without fire marshal review wo make hard copy route ar track change fmr hold code change production prior end october ar cros reference cr complete
396512,NCAQ,4,NCAQ:4,fail mode alarm light light deh ac ir trip fail mode alarm light light addition high control alarm light deh ac ir trip initiate cr tb east since alarm expect not eliminate reprogramme controller procedural requirement operation initiate cr remove system engineer notification retain trend purpose assignment create pcra assignment modify procedure ppi ppm page revision bullet part au au applicable
385769,NCAQ,4,NCAQ:4,edr fdr processing degrade need fdr tk resin transfer edr fdr filter rapidly deplete due iron fdr tk water back radwaste processing tank recommend move resin transfer address problem place item pcl initiated action ops chem hp eng wwm address resin tranfer date alternate water storage location edr tk evaluate impact cond dmd work week
402112,NCAQ,3,NCAQ:3,vamp area radiation monitor procedure discover procedure hpi operation victoreen vamp area monitor not include source check instruction recently change vamp area radiation monitor tscosc instruction perform source check vamp area monitor address work instruction suggest add procedural guidance source check within procedure generate cr
394402,NCAQ,4,NCAQ:4,not enough seat surface tsw hx reversing end elbow recoate reversing end elbow tsw hx ring seat surface remove sand blasting itaos second time happen reference cr elbow replace new one recommend action maintenance coat team better protect sealing surface sand blasting informed eoc initiate crt
388011,NCAQ,4,NCAQ:4,gsb ice machine not produce ice ice machine locate gsb luchroom elevation not produce ice follow schedule power outage start last week finish past tuesday morning obvious power ice machine time ice produce normal prior schedule power outage initiate wrgsb lunchroom ice machine
395697,NCAQ,4,NCAQ:4,use wrong time entry charge codes treasury review genbu unit charge esd discover five employee charge wrong work order fully burden number business development columbia business development genbu business development total write cr per general manager direction
396032,CAQ,D,CAQ:D,e c ac power light burn e c ac power light burn please replace notified supervisor rw vi
386726,NCAQ,3,NCAQ:3,enhancement procedure rwp prep use rwp planning use referenced procedure standard hold point attachment reference hpi no longer use suggest remove high dose rate radioactive material transfer plan instructions hpi require prior transfer att discuss hps initiate cr
397107,CAQ,D,CAQ:D,wo isp rhr rhr psb oot performance procedure discover rhr pisb find tollerance pressure switch adjust back admin limits cr write trend purpose cr write tracking purposes rx p
387670,NCAQ,4,NCAQ:4,replacement controller cond dpic fail bench test cal bench test replacement controller cond dpic per ppm wo controller cid fail section deviation meter calibration could not adjust within spec informed ic shop time replacement controller pull store calibrate successfully
385841,NCAQ,4,NCAQ:4,mte reject calcode simpson clampon ammeter model not use calibration cycle rejected broken inop def write no action required none trending purpose
392717,NCAQ,4,NCAQ:4,tsw fa pack leakage onto equipment tsw fa packing leak currently catch funnel keep water tsw fb damage tsw fb already see wr leakage correct wr leakage increase please correct leakage problem see picture attribute screen work request informed supervision write cr wr p w
402367,NCAQ,3,NCAQ:3,markup error cr cr markup edms error not incorporate procedure write point engineering ic assignment give ic provide corrected markup assignment close no issue note see edms list error provide markup affected procedure isp cm prm x write cr document procedure not revise per markup edms recommend cr screen ar icmaint coach individual provide incorrect markup
401171,NCAQ,3,NCAQ:3,form could improve sdp product grading design engineering monthy product quality review board pqrb meeting note form quality review grading sheet egm could improve meanigful well grading standard design process sdp product resolution may involve revision form creation new similar form specifically sdp product revision egm may also necessary form owner form also need change indicate current design engineering manager recommend ar deseng resolution ar cr part progress resolution exist ar cr administrative issue
390430,NCAQ,4,NCAQ:4,cf v indicate itermediate remotely cf v indicate intermediate rwcr full close valve appear fully close local indication cf v locate rwcu precoat tank currently hca detailed inspection limit switch mechanical agitation not yet perform proper position indication require continue rwcu dmb backwash precoat improper position indication may cause logic issue inform mcr rwcr erroneous indication rw precoat tank area
387287,NCAQ,3,NCAQ:3,annual force force engagment evaluate condition lead simulated neutralization security response officer conduct november fof exercise security programs superviser advise action close cross reference cr address simulate engagement quarterly training no action require
395473,NCAQ,3,NCAQ:3,miss egress dose entry multipack no impact plant since radiation exposure wetwell diver monitor dose estimate log total exposure setup tes module asset suite individual shortcoming drd egress reading multipack blank cause additional work investigate estimate drd final dose not allow use drd miss entry fill process issue special dosimetry ppm state correction make h panel tes recommend assign radiation support group complete exposure investigation form per hpi
385531,NCAQ,3,NCAQ:3,wano evaluation ai red duct tape use label brkr sto wano walkdown following issue identify red duct tape use label breaker storage box bop swgr storage area behind swgr panel housekeep recommend assignment operations area owner tg
401572,NCAQ,4,NCAQ:4,lock tmu pump house gate lock tmu pumphouse gate find broken ops perform round gate temporarily hold closed red seal replacement lock obtain supervison notified cr generate update lock replace equipment operator respond location lock tmu pump house gate
395072,NCAQ,4,NCAQ:4,rcic pump suction pressure high alarm mcr rcic pump suction pressure high alarm come mcr rcic system align overspeed testing wo isolate per rcic ovsp r rcic p continuously run test rcic suction pressure slowly increase write cr informed crs testing progress overspeed testing rcic v closed condition not unexpected no dnc time
392122,NCAQ,4,NCAQ:4,fluorescent lamps find store corner anonymous cr detailed description fluorescent lamp find lean corner hazard house keep hazard observe lighting assign electrical site support contrator possible standard not properly relay whomever store light discrepancy immediatly report supervision stored lamp properly cr written rx anon cr generated move ops review
383568,CAQ,D,CAQ:D,tsc public address not hear deschutes mcr test tsc public address alert tone per wo pa not hear deschutes main control room alert tone sound location control room pa alert tone remain fully functional notified ep mcr post testing find no problem announcement deschutes mcr nature problem unknown full test area wide pa need reschedule recommend close wr testing tsc
387065,NCAQ,4,NCAQ:4,water accumulation ground potential ground leak security notify operations stand water ground near pipe come ground southwest nw remote air intake investigation find pool around appear cap metal conduit rock lead unknown location inspection actual pool location not possible without water intrusion conduit similar cap remove south leakage photo attach could due leak ground fire protection potable water although no nearby pw piping foot away pool not show significant leakage require immediate action investigate sro take photoswest transformer yard near nw remote air intake
392225,NCAQ,3,NCAQ:3,cbt program vulnerable exploitation no password security cbt program login would employee would number employee could easily accidentally intentionally log another employee would number take fail cbt cause loss plant access loss qual could significantly impact personnel require plant operation recommend prompt action close vulnerability discuss shift manager generate ar currently no evidence cbt system intentionally accidentally use describe cr cbt plateau exam e safeguards access basic safety example badge affect cbt bop ffd general protected area access radworker cbt nantel require unique username password prevent accidental test take another user
399944,NCAQ,4,NCAQ:4,bre camera degrade camera fail start back power cycle battery maintenance camera replace currently not move use system control currently troubleshoot issue troubleshooting system analyst factory support continue first thing morning notified security recommend closign wrbre
389932,CAQ,D,CAQ:D,e bu fail quarterly inspection status lead unit not light appear bad charger post fire impairment portable lanternt b
395059,NCAQ,4,NCAQ:4,declutch lever find drywell smb limitorque vlv declutch lever smb type limitorque valve motor find cleamup elevation rrc side not sure valve miss declutch lever paperwork wo seem generic wo procure part not able see valve area discovery miss declutch lever quick scan valve area discovery limitorque miss declutch lever none discover photo lever paperwork load edms informed operations llrt sro drywell confirm r rhodes declutch lever go replacement rcc va wr work not require replacement old declutch lever leave instal
399851,CAQ,D,CAQ:D,fdr tk decant full soluble iron sample fdr tk take decant process per wr picture sample see edms tab sample appear heavy soluble iron sample deliver chemistry lab verification iron determination need make source plan develop remove iron fdr fu run time short besides check nuclear plant check type plant perform water treatment make deal soluble iron elimination write ar wr informed supervision
388592,NCAQ,3,NCAQ:3,dg operating procedure need alternate shutdown instruction dg procedure sop dgshutdown sop dgshutdown qc osp flex need guidance shut dg method shutdown fail record ar wr per technician cummins northwest knurle knob fuel stop solenoid need turn fully clockwise stop fuel flow engine thereby shutdown engine fuel stop solenoid locate top fuel pump port side engine engine complete stop knurle knob need return full counter clockwise position issue solution record ar resolution accord condition evaluation operator inform method shutdown not incorporate dg operating procedure no operator recall give information please place guidance procedure shut dg see edms picture knob
398075,NCAQ,3,NCAQ:3,fail finish due procedure issue wot fp zone pmt start schedule due procedure issue ppm pmt task not complete schedule step e need write step since apply fp zone e pmt perform fp zone discuss williams supervision ops stop work continue procedure correct
397820,CAQ,C,CAQ:C,cal lab accept osdd w incorrect calibration certificate routine calibration instrument osdd send instrument osdd send review vendoraos accreditation prior send asset review calibration certification item return not identify incorrect certification year technical work perform meet exceed requirement iso iec version standard accept fully meet manufactureraos specification not affect operability standard plant mte keysight active evaluated supplier list esl no restriction po keysight not specify year standard iso iec spc requirement meet no requirement year specify certificate recommend assign ar calserv category c create cr notify supervisor verify validity calibration perform equipment determine no impact operability mte requested keysight place inactive esl oqapd revise see edms additional documentation assinment support investigation correct deficiency complete condition evaluations no longer require per cap action associate ar complete
401004,NCAQ,3,NCAQ:3,change request ppm alternate injection use slc system direct ppm sag alternate rpv injection system however high pressure low volume injection system need assist maintain rpv level possible power not available demineralized water pump direct makeup source boron test tank recommend add option fill tank fp water adjacent hose station need ensure adequate core cooling demineralized water unavailable due loss e tr power e mcc e mc ba note also ppm eop support procedure eop flowchart cross reference update reflect ppm direct ppm coach cro simulator direct field action ppm e tr unavailable no water available operator perform action not desire inject fp water core unless absolutely necessary make change allow slc injection continue tank empty utilize fire protection require
392302,NCAQ,4,NCAQ:4,monthly chemical storage area inspection discrepancy monthly inspection mechanical maintenance chemical storage area discover follow discrepancy chemical find outside flammable liquid storage cabinet gsb shop notify appropriate personnel resolve discrepancy resolve no action require
394127,NCAQ,4,NCAQ:4,r lesson learn osp elec w surveillance duration r lesson learn documentation weekly surveillance osp elec w normally schedule hr duration online period due electrical lineup equipment service surveillance take hrs complete recommend planning scheduling increase duration hr outage period
389241,NCAQ,4,NCAQ:4,rwcu va open indication bullb stick socket restore rwcu dma open indicating light blow try remove bulb pull bulb straight base bulb come stay stuck inside socket intorm crs initiate cr wr
384625,NCAQ,4,NCAQ:4,r hit lead mtg attendance inadequate r hit lead meeting hold inadequate attendance several key group rx maint cpm rp attendance key stakeholder mandatory representative unable attend responsibility verify alternate attend place communicate effectively outage organization coaching provide outage manager
391157,CAQ,D,CAQ:D,pwc p wall leak pump casing perform operator round pwc p find spray water upward foot onto overhead electrical cableing leak wall leak pump casing pwc rms p take see attach photo notified crs write cr
384395,NCAQ,3,NCAQ:3,categorization ar typo fsar pg administrative issue not affect ssc ar identify typo fsar table typo word auhangarau word spell auhangerau aueau ar give caq crg not meet definition condition adverse quality swp cap example discuss typo caq realize example not inclusive however read caq definition cr not meet caq criterion typo not change meaning auhangerau fsar regardless spelling affect item list caq definition seem like regardless issue affect design basis document automatically become caq ar assign caq ca design engineering take priority important non caq work instead note resolution ar e mail licensing revise identify typo next administrative ldcn fsar another similar example ar separate calculation different calculation enhancement nothing wrong calculation recommend revise swp cap swp cap caq definition exclude follow typo not change meaning word recommendation enhancement license basis document caq definition see edms backup information recommend assignment ar perfimp discuss design supervisor engineering design authority
387631,NCAQ,3,NCAQ:3,cond dpic imd correct output cond dpic not vdc show imds basis e p wire controller output accept input field verify also ref cvi omm page ewdi additional confirmation imds correct discuss ic shop correction cvi omm
393167,CAQ,D,CAQ:D,fp v leaking perform shutdown system walkdown fp v observe minor packing leak approximately drop per minute online not perform r initiated cr minor leak not adversely affect valve functionality flocculator bldg
400529,NCAQ,4,NCAQ:4,mte oot calcode mitutoyo od mic model find oot adjust within spce not use calibration cycle def write no plant impact no action require none trending purpose
396516,NCAQ,3,NCAQ:3,e tr need gas analyzer reading add ops log e tr gas analyzer need log reading check operation add ops log reading preferably add wind temp reading oil level reading initiate ar dga monitor add e tr wo ops round need add check like main transformer
393994,NCAQ,4,NCAQ:4,small scratch find tsw hx east tubesheet find inspection tsw hx wo small scratch groove find surface east tubesheet seem like scratch could provide water leak path oil itaos also believe scratch cause pull bundle clean r no report indication water intrusion oil since base rough sharp edge groove clean r recommend action system engineer continue trend monitor water content seal oil cooler air side discuss system engineer initiate crt
385366,NCAQ,4,NCAQ:4,degraded sign near cgs warehouse complex see photo attach edms ar cr two degraded exterior sign near access road cgs warehouse complex north east protected area one intending point way columbia generating station warehouse complex receiving one indicate no craft parking area please investigate address necessary near cgs warehouse complex see photo attach ar cr edms
399544,NCAQ,3,NCAQ:3,incorrect flag digital device portal j device ppc crt rwm find not flag correctly portal j digital device find not assess include cyber security program not reportable per cfr digital flag turn device assessment cyber security scope ppc crt rwm cyber security program indirect cda accomplish not reportable per cfr
400396,NCAQ,4,NCAQ:4,dg dg poor lighting issues dg dg many overhead light burn flicker not able check dg protect time area need relampe notified hp supervisor hp lead initiate cr wrdg dg
386870,NCAQ,4,NCAQ:4,cw cb cwb closed light not work change bulb cw cb cwb closed light not work change bulb wr cr
390950,NCAQ,3,NCAQ:3,generic weakness identify nrc ilc exam follow generic weakness identify nrc administration ilc nrc operating exam not exam material majority candidate fail identify proper rrc loop temperature use sop rhr sdc section notified operations training management incorporate identify weak area attachment lo lo ro sro post nrc exam checklist complete transition training recommend non caq severity assign ar opstrn
384554,NCAQ,4,NCAQ:4,tsw v h break due corrosion implementation wot rework interference tube wch ps craft tighten au compression fit copper tube foot away connected thread isolation valve tsw v h valve suddenly break male thread blow no stress place valve activity male thread portion nipple extremely degrade corrosion see attach picture no personnel injure ops notify immediately tsw leak isolate notified ops tsw leak isolate worked stop williams plant services
384006,NCAQ,4,NCAQ:4,fdr fu reduce runtime processing water fresh precoat fdr fu precoat last hour exhaust high dp cause reduced runtime could filter septa problem high iron something else fdr tk waste water part water process time total resin capacity fdr tk time processing ft ft expedited resin transfer fdr tk probably would lengthen runtime fdr fu inform crs write cr fdr tk schedule full resin transfer per wr degradation performance previously identify communicate ensure fdr tk schedule soon possible
385489,NCAQ,4,NCAQ:4,wano evaluation ai leak originate main gen shroud wano walkdown following issue identify inch drain pipe originate main generator shroud area south side mg next h clr header drip water hub rate two drop per six second source unknown no def tag observe cr work request generate investigate tg generator
391270,CAQ,D,CAQ:D,rea red hi hi alarm tolerance perform isp rea prm x step take find reading hi hi alarm range set point alarm come procedure direct us inform crs operation alarm tolerance
388771,NCAQ,3,NCAQ:3,contamination detect load open top liner january th load radioactive material open top liner rw loose contamination detect work area work activity stop control post area contaminated area area also post high radiation area due dose rate open top liner no personnel contamination notify shift manager radiation protection manager
401908,NCAQ,3,NCAQ:3,qa alara brief not document qa alara briefing not document high radiation area hra radiation work permit rwp require ppm see edms detailed description identify deficiency radiation protection process control audit au rp rw informed quality radiation protection recommend assignment radiation protection
389269,CAQ,D,CAQ:D,deh valve leak performance wr change deh fa discover deh v deh v leak make difficult change filter please repair replace valve outage supervision inform
385937,NCAQ,3,NCAQ:3,qa fsar ldcn processing step missed swp lic qa pending final safety analysis report fsar change not capture regulatory affairs staff attributes field ar ldcn contrary one step swp lic aulicensing document change processau procedure non compliance no know actual consequence potential consequence pende fsar change license document change notice ldcn package ldcn ec aureplace stack monitorau would not identify procedurally require search asset suite ldcn hold month factual basis see edms detail problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route regulatory affairs discuss issue licensing supervisor chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager quality recommend cr route regulatory affairs coaching provide applicable staff ar ldcn attribute not update ldcn already implement no action require
399642,NCAQ,3,NCAQ:3,elevator operating certificate not yet receive environmental regulatory programs erp contact labor industries li determine status elevator operating certificate expire li not receive energy northwestaos payment renewal although erp request payment make check mail li accounts payable per li no issue utilize en elevator prior receive update operating certificate discuss erp manager fce manager industrial safety program manager maintenance supervisor li confirm payment receive certificate mail energy northwest last week receipt operating certificates track ar no action require
392136,NCAQ,3,NCAQ:3,ec malt implement expired status ec malt replace nsr ite wch cbee mccb obsolete physically implement r via wot pmt task wot not complete time intend yet complete automated process ec malt go active expired status resolution ec malt must unexpire wot must complete modification advance modified status beyond please assign resolution ar mods need assistance ar efin responsible engineer ec malt administratively unexpire
384765,CAQ,C,CAQ:C,withhold public disclosure record leave unattended withhold public disclosure record leave incoming records box regulatory affairs please refer swp sec submittal process type records notify supervisor c r write track purpose place record vault processing
398212,NCAQ,3,NCAQ:3,tsw fgabc log specs need evaluate ops round require verification tsw flow tsw fgabc refer bullseye bullseye replace r gpm flow indicate gauge meter also tsw fgc tsw fgb read gt gpm tsw fga read gpm min spec spec need add ops reading well change reference flow meter not bullseye notified supervisor per aed mec aed spc tsw fga b c associate tsw hxa b c cond pa b c per aed spc table vendor require tsw cool flow rate condensate pump motor thrust bearing oil reservoir cooling gpm reference give cvi b cvi b additionally accepted tsw system lineup test slt flow rate load gpm gpm original equipment instal tsw fga b c flow glass fg ar cr description currently instal tsw fga b c actually flow indicator fi except subject flow indicator likely no pm imds periodic calibration new component tsw fga b c go use flow indicator station ask epn change tsw fia b c talk liberally flow indicator also flow glass perhaps no epn change necessary similar issue tsw fga b c tsw fg b c condensate bp lo coolers
384410,NCAQ,4,NCAQ:4,po vendor claim ship never receive po vendor claim ship us material gaskets sign john warehouse show no record receive package no one name john work warehouse vendor thermal engineering trend recommend non caq trend
389991,CAQ,D,CAQ:D,packing leak cia v tkb replace cia tkb small packing leak cia v tkb observe snoop check connection backseate valve not stop leak packing need adjustment maintenance informed crs
399845,NCAQ,3,NCAQ:3,new badge photo fail transfer security computer new badge photo not successfully transfer security computer corporate network gap transfer dmp export file find underlying cause work access authorization computer engineering send new full image table partialy resolve issue next action load badge image replace low res version lenel recommend ncaq
393105,NCAQ,4,NCAQ:4,rea fn fow indicator show cfm unit oos l rea fn hang support wo unit oos support pre filter replacement unit return service part system check however cfm consider pmt say verify normal flow cfm previously pre filter indicate plug high dp rea dpita show water unit service dp across pre filter gauge appear correct unit generate cr follow account flow static flow indication part pmt
389291,CAQ,C,CAQ:C,bb quartelry annual cabinet inventory not match quarterly bb cabinet inventory schedule wo annual one schedule wo two inventory compare not match specifically locker location label different one location equipment different one additionally inventory schedule day
392461,NCAQ,4,NCAQ:4,edna not available ep network workstation ep center unable use edna edna upgrade recommend non caq severity ep firewall rule edna update include new edna server ip address edna functionality verify eof
390807,CAQ,D,CAQ:D,e bu w fault condition perform fp cp isd vesda troubleshoot wr e bu w appear fast charge fault condition e bu w not appendix r light list lcs reference draw e wrote cr initiate fpsi non essential lighting rw rps room room number c
397169,CAQ,D,CAQ:D,fp cp fsp ground fault alarm recieve clear door shut fp cp fsp ground fault alarm recieve clear door shut respond fp cp fsp alarm find ground faul alarm alarm would not reset panel door shut alarm clear door open alarm return leave panel door shut alarm clear inform mcr write cr
390056,NCAQ,4,NCAQ:4,multiple osc tsc pc not late update multiple osc tsc pc not late update determine personnel use computer shut rather leave pc not receive update turn affect pc clearly mark large red placard state not touch emergency preparedness equipment adjust monthly ep center walkdown perfom restart computer push search update case turn period past update no stop future update miss personnel continue shutdown machine
393065,NCAQ,4,NCAQ:4,woa fi full debris not indicate woa fi spring full debris indicate peg high even woa v shut gpm flow gpm per sop warmweather ops sss concurrence woa v throttle open flow visible sight glass recommend repair replace woa fi throttle woa v gpm indication informed sss generate ar wr
400347,NCAQ,3,NCAQ:3,sop eleckv ops need enhancement sop eleckv ops need enhancement note add immediately step expect p c xfmr tr b undervoltage p c kv oil ckt bkr open alarm also step munro notify telephone number instead dittmer notify obtain terminal clearance informed crs sm write cr
