AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
397167,CAQ,C,CAQ:C,overload block hpcs ad fail overload testing esp movtol b test overload contactor first test fail block not open second criterion second second test fail second criterion third test pass second seem tester heater audibly open overload block not open circuit aux contact remain closed inform occ engineering resolution
395197,NCAQ,3,NCAQ:3,r alara planning system outage window observe two instance add alara task system outage work order would result improve outage dose planning two instance wo rwcu system outage window r system fill could use alara task since work rx rwcu hx room rx rwcu pump rooms mezzanine wo msiv ms outage window r task need alara task provide dose mechanics informed supervisor review list ad system outage window model wo identify task need rwp hold add provide list operations outage planning
400050,NCAQ,3,NCAQ:3,qa radwaste volume not trend require qa volume radwaste generate ship not trend require radioactive waste process control program requirement swp rmp radioactive waste process control program revision step state autrend volume radwaste generate ship au insights swp rmp not state frequency trend report result waste generation statistic report annual radiological effluent report interviews radwaste staff supervision reveal unclear requirement drive waste volume shipment trending discussed issue chemistry radiological services manager quality recommend assignment radiation protection conduct review fsar determine requirement trend radwaste volume document would drive requirement list swp rmp process control program review section fsar determine no requirement trend volume radioactive waste generate station fsar requirement remove swp rmp
402094,NCAQ,3,NCAQ:3,pdis mon sta b fail pdis mon sta b one monitor sta level workstation fail monitor show black screen power show desktop briefly power go back black screen pdis mon sta function normally workstation pdis comp sta need replace monitor spare computer engineering provide recommend assign computer engineering document swp csw compliance testing investigate notification sm generate cr wr replace spare monitor
401292,NCAQ,4,NCAQ:4,lighting defieciencies conduct procedural revision review light location list rx note non functional deficient addition light inside fume hoods chemistry lab rw need replace cms sr room behind door step riser leave sample rack skid look overhead cms sr room behind door central overhead fixture front sample rack skid cms sr room behind door step riser leave sample rack skid look overhead southeast corner approach slc berm close hvac label p div southwest corner near contaminate area approach sw elevator
402215,CAQ,C,CAQ:C,e drawing error zone k drawing depict feed breaker e mcb epn e cb b epn not exist correct epn e cbb zone c similar error feeder breaker e mcc actual epn read e cbc
384363,CAQ,C,CAQ:C,rhr va leak seat perform wo task portion flush rhr va not able complete due pre staged hose pressure lock quick disconnect due rhr va seat leakage multiple attempt make relieve pressure hose connect hose go rhr flush manifold due time constraint effort relieve pressure not perform remove hose camloc connection rhr va would reasonable approach move forward time available complete task procedure step not perform n aaod work instruction shift manager crs concur change inform crs sss back procedure
392801,NCAQ,3,NCAQ:3,evaluate use basic rig certificate prerequisite use basic rig certificate prerequisite various specialty rigging qualification error likely certificate not expire turn red individual qualification within basic rigging medx cnax not refresh cr drive evaluation well structure associate qualification remove human element certificate removal ideally system automatically pull certificate support training go red notified training leadership site rigging coordinator initiated cr recommend owe ar trnmgt severity level
389776,CAQ,C,CAQ:C,dbai sa battery lcs sr not align ieee standard identify dbai self assessment purpose cr document misalignment application ieee recommend practice maintenance testing replacement vented lead acid batteries stationary application lcs surveillance sr sr fsar state testing maintenance lead acid battery perform accordance ieee section standard address intercell terminal connection resistance recommend corrective action measure resistance exceed threshold value great record installation value actual value columbia generating station implement resistance check sr sr instead compare resistance value instal baseline applicable surveillance compare measure value calculated value take calculation e derive original oem design datum since objective resistance measurement determine corrective maintenance necessary e threshold trigger maintenance comparison actual measured value time instal baseline applicable surveillance need revise align ieee method therefore intent cr drive change lcs sr applicable ppi ppm esp ba esp bb esp ba esp bb esp ba esp ba esp bdga esp ba recommend caq c assign electrical design ar dei resolution discuss ops team member part sa discuss shift manager
394131,CAQ,D,CAQ:D,foreign material discover cavity floor cavity vacuuming activity lock wire discover southeast portion cavity floor area contacted fme coordinator rb occ rp rb reactor maintenance fill form loss fme integrity ai notification recovery reactor maintenance retrieve lock wire see edms additional information na lockwire document remove no dnc
400143,CAQ,C,CAQ:C,ms risb not function ms risb screen freeze attempt turn screen make different selection screen result no aubeepau activity ms risb notify crs initiate cr wr mcr
397755,CAQ,C,CAQ:C,dbai nrc identify documentation issue vol ppm perform pmt follow rhr pa maintenance follow ec step support documentation pump suction pressure attachment step support documentation discharge pressure per histrogram however no pound step calculate verify differential pressure meet sr requirement data exist within surveillance validate differential pressure fact meet requirement sr cr write document administrative issue no operability concern rhr pa osp rhr ist q verfiie step verify differential pressure step per sr complete upload edms cr write mcr notify
389929,NCAQ,3,NCAQ:3,bus mcc ol trip alarm remain cb closed wo e cb detailed visual inspection switchgear breaker follow completion wo e cb rack local reset depress breaker close alarm hp drop mcc ol trip stay lock currently mcc ol trip alarm come clear several time action ar wr work take complete condition continue
395325,NCAQ,3,NCAQ:3,tmod ec no ar type eval tchg assignment per swp cm temporary configuration change tcc temporary modifications tmod associate ar type eval tchg tracking assignment contrary direction tmod ec appear exist installd status without parent ar type eval associate tchg tracking assignment tmod tcc appear create associate ar oscr suggest assignment ar efin restoration tmod ec compliance swp cm ppm additionally wr wo remove restore temporary modification not identify e g cross reference tmod ec portal j per e fin input tmod remain installed r
387315,CAQ,D,CAQ:D,lpcs p abnormal cyclic noise lpcs p make abnormal resonating cyclic noise pump discharge pressure normal steady psig pump motor ambient temp normal touch oil level normal reference wr previous instance seem issue reccomend vibration reading take see edms snap shot wr informed mcrrx
400235,NCAQ,4,NCAQ:4,annual spare battery testing e eq b annual testing complete spare battery bldg per wo calculated capacity e eq b although battery still meet acceptance criterion esp bspare cr generate trend potential degradation spare battery cell hpcs bdg battery write cr e eq b contain spare cell hpcs bdg battery store bldg not plant instal e eq b bldg
402111,CAQ,D,CAQ:D,rcic dps rcic turbine oil filter high dp osp performance osp rcic ist q drop rcic turbine oil filter p high alarm receive local indication run rcic pi psig rcic pi psig dp psid low setpoint picture attach rcic v rcic v verify open per sop rcic lu rcic pump secure alarm clear alarm suppose come psid per imds rcic dps
397549,NCAQ,4,NCAQ:4,safety shower ao rw oos safety shower locate ao rw dw dws service long shower locate area provide valuable protection employee come contact hazardous chemical radioactive waste shower inoperative since cr need fix discussed issue vp general counsel write cr per safety comp measure place temporary shower
398020,NCAQ,4,NCAQ:4,sma fl end roll perform round note sma fl end roll initiate cr wr inform crs
390553,NCAQ,4,NCAQ:4,cbd poic mangle damage cbd poic find damage mangle nearby cart normally store phone booth look like possible cause give height cart relevance controller no longer normally store spot due work halogenation blowdown project control instrumental set circ water blowdown river rate informed crs initiate ar see ar wr note exist since temporary knob instal currently functional need permanent solution
391447,NCAQ,4,NCAQ:4,oil leak ton mobile crane monthly inspection find oil leak leak appear come rotate structure back cab notify master rigger supervisor write cr ton mobile crane
388012,NCAQ,4,NCAQ:4,b cooking problem cause smoke break room fire protection engineer call investigate burn smell b deschutes nd floor break room individual put tortilla wrap aluminum foil paper towel microwave tin foil spark cause paper smoke individual watch microwave stop process immediatelyl no action
395510,NCAQ,3,NCAQ:3,sop elecv start revision change sop elec dc lu require e disc dpsd lock sop elecvdc start require e disc dpsd per step revise sop elecvdc start lock e disc dpsd
389753,CAQ,B,CAQ:B,tr lockout tr lock prior lockout low oil level alarm trouble alarm come gas opr relay transf min oil level flag unable reset oil level mark lockout gas opr relay flag able reset no new oil leak notice temperature normal enter abn transformer abn grid xfmr yard
395066,NCAQ,4,NCAQ:4,ms vc found limit switch find label incorrectly ms vc found limit switch set find label incorrectly label label no nc actual contact state nc new switch label correctly no circuit plant issue old new switch no action require labeling issue
395339,NCAQ,3,NCAQ:3,rll sop gen airtest revision need engineering provide main generator cutaway drawing show hard find generator air test leakage location drawing need include sop facilitate future testing initiate cr uploaded draw edms document file cr
391431,NCAQ,3,NCAQ:3,tsp cr hvac b contain typo step tsp cr hvac b need change wma cca wma ccb
398266,CAQ,D,CAQ:D,doe eof safety radio inop perform eof alt eof radio controller functional test wo doe eof safety radio not function expect inoperable safety communication purpose dial fax crash operational also perform noaa weather speaker volume test associate work order excessive static antenna connection adjust static eliminate ep control room scc notify doe safety radio eof
387597,NCAQ,4,NCAQ:4,cond hxa trip high level condensate transient condensate transient cond hxa trip high level abn fwh hilevel trip enter heater recover leave remove service lineup normal power level cr write document trip occur enter abn fwh hilevel trip
394686,NCAQ,3,NCAQ:3,r ashe impact sm sm outage not understand ashe impact sm sm outage not understand affect multiple organization affected procedure not limit sop elec smmaint sop elec sm maint outage planning must include advance notification coordination unit coordinator following description impact provide ashe chief operator auper bpa outage planning coordination policy communication equipment three week notice require actual wording day prior outage week outage schedule start ashe station service switching affect communication equipment ashe communication equipment battery station service switch ashe ashe node two different fiber ring bpa communication network addition two fiber ring ashe cgs fiber optic trip transfer fott therefore station service switch ashe must coordinate advance communication work bpa fiber system bpa not allow communication work one node time fiber ring two simultaneous outage two node fiber ring communication traffic drop impact entire bpa grid communication scada control agc quantity transfer trip security circuit etcaa communication work request must evaluate bpa psc ort impact possible impact bpa communication network possible impact still consider outage additionally ashe ss impact build fire alarm hanford fire tech available reset mon aithu holiday also impact noanet northwest open access networkau discuss ashe cheif operator initiate cr
400101,NCAQ,4,NCAQ:4,osp sw q unable work wo performance osp sw q unable work week wo originally plan work tuesday due emergent issue require system engineering resource dg maintenance window sonar boat surveillance discuss work thursday know potential service water pump run procedure allow sonar boat run pump operation system splash mode discussion control room validate splash mode thursday morning engineering communicate splash mode wo take working upon arrive spray pond see sw system spray mode procedure not allow boat run sw system spray mode discussion current oncome wwm carry surveillance next week late date surveillance recommend not plan osp sw q surveillance online safety system window resource require engineering may potentially pull high priority emergent work discuss supervisor wwm sm surveillance late date
398823,CAQ,C,CAQ:C,dg dsa check valve test performance attachement osp elec pressure dsa pi read step rise approximately psig limit cr must generate lt psig informed mcrdg room
396853,NCAQ,4,NCAQ:4,e ay tr alarm last couple day kelman e tr alarm co purpose cr document condition drive change alarm set take manual dga sample transformer oil gas alarm co rise transformer operate no impact operation transformer since not impact tdc generate cr update kelman dga setting clear alarm set new monitoring threshold co level observe still within ieee c limit co
386239,NCAQ,4,NCAQ:4,sa ps local gauge not indicate sa ps local gauge not indicate aux boiler run step sop start verify sa ps local gauge indicate psig gauge never leave zero mark air supply aux boiler start fire unknow supply air pressure due gauge not work write cr informed control room recommend replace gauge
390651,CAQ,D,CAQ:D,mt elev outer door c ao jammed open red plastic low door guide rw ao outer elevator door break fastener attach lodge door track prevent outer door close piece break red plastic find outside elevator door door c fire door previous door guide metal robust consideration give replace plastic door guide old metal style please investigate repair informed supervisionrw
384818,NCAQ,4,NCAQ:4,thread bolt stick concrete pad n bldg threaded bolt observe stick approx inch concrete pad inside fenced area n bldg appear legacy issue possibly leave outage project trailer protrude bolt create potential trip hazard individual walk area place heavy deligneator cone top thread bolt suggest facility cut flush surface concrete write cr work request concrete pad n bldg inside fenced area see photo edms
383717,NCAQ,4,NCAQ:4,rrc imd asda alarm printer low ink rrc imd asda alarm printer low ink make difficult read drive status alarm fault print informed supervisionasd building
400293,NCAQ,3,NCAQ:3,update procedure increase cbp lube oil cool limit documentation issue evaluation ar determine maximum condensate booster pump lube oil cooler outlet temperature could increase deg f deg f sop cond ops sop cond start update reflect change sop cond shutdown sop cond fill sop tsw flush also update reflect change acceptable operating temperature ar cr go complete status
386712,NCAQ,4,NCAQ:4,challlenge meeting not complete end rhr sys challenge meeting not complete end require due not work order correct status ready rescheduled challenge meeting hold readiness schedule meeting place n
398346,NCAQ,4,NCAQ:4,e tr penetration box e tr penetration box accumulate oil initiated cr inform crs currently open odmi ar cover condition ct termination box may accumulate oil add applicable cross reference condition xref panel mclaen
390254,CAQ,C,CAQ:C,imds associate ec not issue instrument master data sheet new hcv system instal ec not issue example hcv ris rad imd need new procedure work order development initiated cr administrative issue maintenance hcv ris rad pmid schedule due date current start date
393133,NCAQ,3,NCAQ:3,revise pmid additional barrier impairment recent performance ppm require additional barrier impairment bi r door r support current practice flush rx bldg standpipe rx bldg truck bay recommend model wo pmid update include bi prepare support future performance two barrier impairments inclusive one prepare r door r r door r open continue generate review event water not use however water truck opening r door r r door not require pmid
388960,NCAQ,3,NCAQ:3,relay k setpoint correction annunciator response procedures arps incorrectly identify setpoint initiate scram relay k le psig correct le psig licensee controlled specifications table function list required trip setpoint support operability turbine governor valve fast closure trip oil pressure low ge psig notified control room supervisor prepared condition report recommend severity level operation procedures ar opsproc review finding update arp appropriate
384792,NCAQ,3,NCAQ:3,ic model wo not match ops surveillance osp rhr ist q ic connect test instrument datum collection pump run osp rhr ist q model wo connect psig fluke use year cpt different location direct osp osp rhr ist q direct installation test connection rhr psb model wo cvg cvg direct installation rhr px model wo appear copy paste step osp exception location unecessary surveillance provide appropriate step ic sign recommend discontinue use wo instruction task eliminate error trap review similar ops surveillance require test instrument installation ic perform extent condition situation result delay performance osp rhr ist q challenge craft resource need support completion surveillance directed ic perform restoration step wo instruction remove psig fluke rhr v perform applicable step osp rhr ist q ensure test instrument connect correct location write cr
395482,CAQ,D,CAQ:D,unplanned loss power floculator building loss power floculator building cause auto start fp p subsequent loss potable water recommend facility investigate correct loss power issue shutdown fp p inform crsfacilities power supplt floculator building update facility power restore fp p place back auto declare functional reference lcs tracking sheet lfp p
393156,NCAQ,3,NCAQ:3,approve osp scope not match planned instruction ar oscr generate repair body bonnet leak rfw fcvb oscr approve osp aurepair bonnet leak add contingency task full repair valve l contingency au wo three step verify engineer andor valve tech present verify valve bonnet assembly alignment stroke valve scope work plan not align approve scope oscr three step not repair bonnet leak cr write document difference approve osp scope plan wo taks ccover requirement rebuild rfw fcvb no action time
391889,NCAQ,4,NCAQ:4,red handle valve error likely situation perform isp ms q step c close high side low side isolation valve notice not paint red mi step c state red handle valve tie directly reactor level presure sense line valve potential cause half full reactor scram signal recomend get paint red next performance isp ms q talk supervisor write cre ir hp
390144,NCAQ,3,NCAQ:3,misfiled drawings tsc team c drill two drawing find misfile hard copy file make find desire drawing difficlult suggest hard copy file review ensure drawing properly file refile two drawing place drawer ewd drawing locate tsc go ensure drawing numerical order result approximately drawing either duplicate revision old revision duplicate old revision remove file no action require
390650,NCAQ,4,NCAQ:4,cond pc oil level low oil low sight glass cond pc low mark midline informed crs
386751,CAQ,D,CAQ:D,surveillance cover sheet not sign correctly discover surveillance form esp movtol b bench test new vac cubicle cia bd not sign sro final review sign permission perform bench test sign sro perform section not sign craft perform work form form need print sign responsible party submit records foreman supervisor miss work package closeout not operability issue cubicle not instal yet bucket schedule instal r outage work order contacted sro craft review sign form require
401943,CAQ,D,CAQ:D,cpr v not open resin flush follow recirc cpr tka place recirc anticipation resin transfer performed step sop rw cpr ops cpr tka reciculate per step notify laborer resin transfer not take place today point switch sop rw cpr ops section secure recirculation step e complete attempt open cpr v per f not open no relay noise hear closed light remain lit f state hold cpr v open approx second hold approx min without indicate open previously cpr v open b minute light indication level increase cpr tka step g already close due not open step h perform close cpr va closeout section notify crs
397929,NCAQ,4,NCAQ:4,sec xr sec xr not function intend please call detail sec xr take service cr wr generate paap
401595,NCAQ,4,NCAQ:4,fp neil cond p oil leak neil inspection inspector identify leak cond p not note fluid leak management listing cr create supervision notify
393719,NCAQ,3,NCAQ:3,portal j component location error portal j list two component actually b rps room rw rhr aa rhr rly vb lite r also rps room please correct location portal j
396337,NCAQ,4,NCAQ:4,roa hv hole tear roa ad flex boot follow examination roa hv trigger cr roa hv wall leak system engineer discover flex boot connect roa hv roa ad hole four corner hole estimate total less square inch hole allow air roa hv unit upstream roa fna b no discernable impact reactor building pressure temperature not part secondary containment boundary locate downstream inboard roa isolation valve photo attach edms notify supervisor call shift manager discuss impact plant
395909,NCAQ,4,NCAQ:4,leak co hx steam supply line round leak find aux boiler steam line v v line locate approximately foot next handrail deaerator platform leak approximately drop sec notified sss notified laborer mop place bucket leak aux boiler room
400064,NCAQ,3,NCAQ:3,afof potential impact fof exercise effectiveness potential impact force force exercise occur due adversary controller call time call adversary reset drill continue without error impact effectiveness drill slide add adversary safety brief ensure correct position notify make controller call force force exercises
387620,CAQ,D,CAQ:D,loose light mount plate cra bb plate red green indicating light front disconnect push disconnect approximately inch try replace light bulb plate secure adjacent disconnect not move similar pressure apply replace bulb
399333,NCAQ,4,NCAQ:4,safety ai possible danger exit nw corner door building safety ai danger exit nw corner door bld cover alcove suggest place strobe light visible vehicle approach alcove light connect opening door strobe remain extended second door closed foreseeable area result major accident death not address initiate cr informed supervision build industrial safety walk area instal signage cone place gravel area wr generate no action need cr
393354,NCAQ,3,NCAQ:3,wrong cid associate model wo ej replacement condensate pump expansion joint cond eja cond ejb cond ejc model work order replace expansion joint expansion joint catalog id different dimension specify however model work order reference catalog id cond eja cid work order replace expansion joint cond ejb wo use cid expansion joint different dimension reference cid notified eoc planner incorrect cid associate work order instructions model work order update reflect correct cat id mr update future pm occurrence no action require
394346,NCAQ,3,NCAQ:3,e pt g c not fully rack investigation ar cr discover c phase pt not fully rack secondary contact make phase pt rack rack wr secondary contact verify make upon investigation condition prior make difficult close door cr open assign ar opsst request operation
402858,NCAQ,4,NCAQ:4,conference call drop weekend production call weekend conference call interrupt call drop unknown reason conference line also use occ management phone call need investigate reliability cr writtenconference call number
396845,NCAQ,3,NCAQ:3,model work order need revise perform quarterly vibration monitoring wma fan electrician note work step annotation no vibration route follow epn wma fnb wea fnb work step checklist craft mark check datum obtain applicable epn certain wma wea fan route datum fan assciated motor may variety reason datum not collect two previously mention fan probably remove work step checklist means collect datum active route create notified supervisor generated cr e mail cr reference send vibration engineer various wma fnb wea fnb work perform wo
386951,NCAQ,4,NCAQ:4,co pb inboard bear loose oil co pb inboard bear oil cup fill time last week lower rate inch shift cr wr initiate crs inform
397641,CAQ,C,CAQ:C,ww dw vacuum breaker qr fail open performance osp cvb ist cvb vqr rear disc fail open control switch take open valve continue indicate closed crs permission multiple attempt varie length perform no change informed crs sm tcvb vqr
397457,CAQ,D,CAQ:D,crd hcu high water level alarm receive receive rod accumulator trouble alarm pa drop crd hcu investigation rod accumulator trouble alarm pa drop crd hcu high water level write cr ops cleared alarm
399537,NCAQ,4,NCAQ:4,degraded seal surface rcc hxb perform clean inspect pm rcc hxb wo gasket seal surface find pit degrade however new gasket au thick itaos go use together rtv seal sealing surface therefore leak due problem area not expect next inspection date recommend replace head next maintenance window replace head already track ar cr ar eval therefore no action need rx
394408,NCAQ,4,NCAQ:4,rb ipm fault high background ipm not clear high background survey instrument contamination search area exterior source no avail rb hp eq
386604,NCAQ,4,NCAQ:4,combustible store temporary combustible free zone many combustible item store rb nw stairwell level include several quart oil plastic fabric tygon tube need remove asap notified smgt write cr notify maintenance supervisor address rb nw stairwell outside rcic rhr room
385837,NCAQ,4,NCAQ:4,plot mcr need configure properly plot xerox change canon plotter driver not update ip address may need update well mcr plot back
389078,CAQ,C,CAQ:C,trend e sl ground alarm receive bus trouble cause ground mca clear gx relay reset no discrepencie find performed cursory investigation reset ground generate ar
394693,NCAQ,3,NCAQ:3,inconsistent epn several cim transmitter several epn asset suite cycle isolation monitoring cim temperature transmitter inconsistent duplicate erroneous see edms list action need write cr speak design engineering
395267,NCAQ,4,NCAQ:4,cw rc disconnect cw v would not close close cw rc tag lift disconnect not close repeat mean apply pressure door certain spot not yield close ever unit may need lubrication possible maintenance informed sss
399060,NCAQ,3,NCAQ:3,cm issue cond va b c b c configuration management issue note pass large bore manual isolation valve cond va b c nsr gate valve cond va b c nsr gate valve cvi dwg indicate ems aed prc cond v b c ems not appear implement field valve prevent handwheel fall please implement ems cond va b c cvi dwg indicate ems aed prc cond va b c ems not appear implement field valve prevent handwheel fall please implement ems cond va b c cvi dwg cvi dwg cvi omm indicate chainwheel cond va b c cond va b c regular handwheel instal field please update cvi documentation detail drawing om manual depict regular handwheel cond va b c cond va b c administrative issue no impact upon continue function normal operation subject epn
401768,NCAQ,3,NCAQ:3,ewp unable authorize take working wo ewp step walkdown complete supervisor unable take work order authorized workie notified psro psro shift manager unable get ewp proper status hard copy utilize supervisor notify psro shift manager hard copy use track portal j cr initiate tracking purpose shift manager take task work portal j data glance issue
387857,NCAQ,3,NCAQ:3,state fm facility emergency generator annual oil change state fire marshal review facility non power block emergency diesel generator maintenance find annual hour run time oil change not perform nfpa criterion require follow international fire code edition section affect diesel generator building two richland b b see ar deficient annual fuel testing
398936,NCAQ,3,NCAQ:3,dept health drinking water violation recieve department health issue cgs drinking water violation due miss continuous turbidity measurement finished drinking water turbidity reading miss malfunction datum recorder follow power loss period potable water disinfection system operate normally intermittent turbidity reading record operator round period not indicate high turbidity water release distribution system doh require drink water customer notify violation within day erp notify violation erp coordinate posting notice equipment malfunction document resolve ar additional action prevent recurrence pende ar licensing review reportability nrc require verify licensing not reportable nrc per nureg violation occur result latent organizational weakness month department clock reset not require
396947,NCAQ,4,NCAQ:4,fdr aob fdr v air not present expect zero energy check fdr aob prior intended maintenance report no air present instrument tubing loosen open closed side air operator discovery contradictive actual configuration could potential equipment issue associate component instrument rack regulator walk verify read psig local regulator read psig intent cr document potential equipment issue ensure operation valve see wr operational pmt valve air operator also verify not epn tag hang epn lables request delivery fin eo installation
398946,CAQ,C,CAQ:C,snm source check peer check not perform annual special nuclear material inventory identify peer verification not perform special nuclear material snm radiological instrument response check source check check rw ao storage locker step perform peer check snm checkout check mark n without justification five time r contrary ppm auprocurement receipt control leak testing radioactive sealed sources devicesau form implement control snm accordance additional specific provision cfr b cfr c snm verify present account storage locker
385523,NCAQ,3,NCAQ:3,wano evaluation ai rad sign hang head level yo wano walkdown following issue identify radiation sign hang head level enter recommend assignment rprw chem lab posting review rpm determine radiation area post not place anywhere else not limit access chemistry lab area additionally radiation posting properly locate give radiological condition area no action require
397738,NCAQ,4,NCAQ:4,piece mte suspend r piece mte not use calibration cycle suspend r see list calcode descriptions models assocate def no action required none trending purpose
384773,CAQ,D,CAQ:D,osp mt w sov c trip time gt millisecond result quad voter solenoid test osp mt w sva sec sec sec svb sec sec sec svc sec sec sec svd sec sec sec reperformed two additional time
386382,CAQ,D,CAQ:D,degraded cw phits datum datum cw phits appear degrade data edna point f show multiple occasion signal rapidly drop short time lt second return expect value additionally cw phits signal recently exhibit unexpected step change ph approximately ph magnitude see edms instantaneous change ph indicate error cw phits signal event similar previously identify cr cr cw phits provide input sulfuric acid pump controller cw phic cw phr cw phr become inoperable know error blowdown grab sample per ppm necessary every reasonable attempt return cw phr service make verify method monitoring ph note outside tour log sheet erp note f datum use monthly npdes discharge monitor report npdes permit wa section require continuous monitoring cw blowdown ph aucontinuous mean uninterrupted except brief length time calibration power failure unanticipated equipment repair maintenanceau authe permittee must report instantaneous maximum minimum ph monthly not average ph value au
384053,NCAQ,4,NCAQ:4,toa pb pump seal leak air wash pump toa pb pump seal leak rate drop per minute recommend repair winter month
392124,NCAQ,3,NCAQ:3,slide door build challenge open try access material inside build worker challenge open door door require multiple worker open door door start move roll better door closed worker notify supervision initiate cr resolution
391221,NCAQ,4,NCAQ:4,e tr gas analyzer yellow light transformer gas analyzer yellow light light initiate crtransformer yard gas analyzer
392323,NCAQ,4,NCAQ:4,quorom not meet ww meeting quorum not meet work week meeting hold wednesday april require department represent meeting however wci require department managers no delegate either maintenance operations pgm system engineering pso rp scs present attendee not meet requirement cr generate document trend purpose no action require decision make continue meeting generate cr documentation purpose
394329,NCAQ,3,NCAQ:3,peer verifier step need termination perform task preview ms rms rva discover peer verification require termination e cp h p per qap asu four switch replace r without termination peer verify notified supervision occ planning package revise add peer verification step task plan peer verify termination instal switch e cp h p issue discuss qc engineering determination no peer verification require ms rms rva not fall two categoryao require peer verification quality epnaos fall seismic category pv not require per qap asu
384030,NCAQ,4,NCAQ:4,work delay inadequate coordination data glance fire protection vesda work order task take finished data glance later decide return task ready replace vesda panel isd task status return ready portal j not restatuse data glance planning complete craft ready take task working not present data glance involve align data glance portal j delay work approximately half shift no ssc operability issue identify work psro correct data glance notify cpm management delay
384295,NCAQ,4,NCAQ:4,ic exceed august dose ic estimnate recieve mrem august actual dose recieve mrem overage mrem month due work move july august backlog reduction week fdr sump w origianlly schedule move result increase mrem move august write cr
396956,NCAQ,3,NCAQ:3,rea v rea v seal inspection pm rea v rea v seal inspection perform biannual bias yr pm second time personally perform pm find extremely difficult clearly see significant portion seal au butterfly valve fail closed inspection perform use ao long piece metal mirror tape inspect opposite side valve seal use flashlight ventilation run pm perform outage ventilation secure significantly reduce chance safety incident allow appropriate inspection perform rea v locate ladder rx floor elevation rea v locate inside reactor building exhaust stack scaffold build inside stack order reach valve inspection perform outage valve could inspect access hatch upstream rea v valve could gag inspection could perform without build scaffold cause sometimes scaffold not build acess rea v rea v locate ladder rx floor elevation rea v locate inside reactor building exhaust stack cr inprog approve cr move sro ops review
388927,NCAQ,4,NCAQ:4,late entry esom hp technician hp technician request report ffd end near end shift required time complete ffd appointment cause need extension work hour not report technician next day upon notification next day hour work enter esom no violation result late entry
392967,NCAQ,4,NCAQ:4,mt discbadl disconnect not close mt discbadl operation require supply temporary power mt hoi see wo disconnect would not close check phase rotation recommend maintenance lube disconnect notified mcr submit cr
395401,NCAQ,3,NCAQ:3,rll minor enhancement sop deh start step verify bpv solenoid energize aid step parenthesis contain digital output status chassis slot would aid performance step generate procedure change cr
401923,CAQ,C,CAQ:C,nrc observation protection scheme implemenation prior recent crd window nrc resident note protection scheme not hang accordingly point shift manager resolve immediately shift manager not initiate condition report expect time thus condition report cover not initiate condition report timely manner document observation nrc resident night order generate shift shift manager ensure operating staff understand expectation regard condition report generation regard nrc observation initiate night order reinforce expecation discuss issue shift manager tuesday phone call operation management conduct random review protection scheme ensure adequacy recommend caq c ar opscm follow document night order effectiveness communication protection scheme implementation
397253,NCAQ,4,NCAQ:4,fpc ficb indicate flow fpc dmb isolate fpc ficb indicate gpm fpc dpr indicate psid fpc dmb line isolate ar address p issue not address indicate flow controller notified supervisor rwcr
392410,NCAQ,4,NCAQ:4,door c need maintenance door c need maintenance door hard unlock possibly issue core cr wr generate normally lock door ic shop rw door no credit barrier function
398804,NCAQ,3,NCAQ:3,rll schedule execution improvement need gap identify station r critique ineffective response initial bow wave inadequate discipline maintain viable daily schedule combine shift inefficiency result poor schedule adherence r bow wave initiate within first hour open breaker bow wave recognition response poor lead multiple data date rider schedule conflict priority difference event compound productivity inefficiency mobilization field management break lack fin availability night recommend assignment severity ar otmg develop action
394423,NCAQ,4,NCAQ:4,sam handle continue come lose hp eq gsb primary rca access exit point sam hp eq handle constantly come lose continue tighten bolt contact hp lead tech speak hp supervision create second crgsb yakima primary access exit rca
391142,NCAQ,4,NCAQ:4,paap door stick hard open security door paap stick hard open request assistance rectify nothing visually wedge door frame keep wr open track replacement door lock mechanism need replace overhaul well additional information contact originator extension cr wr generatedpaap build
391159,NCAQ,3,NCAQ:3,esoms plant water balance erroneous value sta ia attempt perform daily water balance calculation esom total volume water plant calculate gallon low previous dayaos value operator shift log reflect normal value cst suppression pool rpv rw system spent fuel pool calculated water balance incorrect no obvious reason explain sta ia review shift log radwaste control room operator reactor operator log nothing unusual note log inform crs shift manager attempt operator upload log esom perform water balance calculation multiple time still receive bad value initiate cr expand team due calculation remain erroneous supv review approve closure cr see edms evidence no action require
397782,NCAQ,3,NCAQ:3,abn computer revision need abn computer currently not step transfer ppc tdas event failure ppc primary step similar add allow direct action initiate cr
387722,CAQ,C,CAQ:C,drawing not update follow component replacement drawing e not update show original ite starter replace nli unit per ec wo recommend action engineering update draw e ensure drawing relate wma fc properly update
398398,NCAQ,4,NCAQ:4,flag e rlysc left flag find drop e rlysc e cbs reset successfully informed mcr reset flag
384561,NCAQ,4,NCAQ:4,inability raise flow rwcu dmb turnover night shift rwcr turn attempt raise flow rwcu demineralizer rwcu dma respond normally rwcu dmb not respond no increase flow could relate current issue leak air isolation valve note cr cause rwcu dmb non responsive flow control valve investigate especially relate issue list cr informed mcr initiate cr
383729,NCAQ,4,NCAQ:4,scaffolding trip hazard swph scaffolding instal tmu lcva still place wo task complete path e ppa g log reading require multiply pipe scaffold pole step please remove scaffolding please see picture attach write cr identify hazard remove baseline testing mundane task assignment
394364,NCAQ,3,NCAQ:3,ms spvd sv xxs not instal ms spvds instal prior electrician instal soleniod valve follow work order b b b previous history work order prerequisite ms spvd xx remove prior start work prerequisite not include current work order craft stop work notify supervision occ eoc picture take forward supervision occ eoc cr initiate c az rad drywell
393552,NCAQ,3,NCAQ:3,broken stud stick nut lpc piece disassembly unbolt piece low pressure turbine aucau ms dtc several stud nut break nut stick stud stud stick cut order allow separation component seven stud break cut right side ms v c connect crossover piping thirteen stud break another thirteen nut stick stud twenty six stud total lpc crossover adapter flange piece connect top lpc remain stud remnant need drill preserve hole thread extent possible remove internal thread hole inspect tap thread condition unsatisfactory install helicoil accordance ppi ppm see edms documentation oem repair plan received recommended repair plan oemt piece crossover piping lpc work instruction update
390873,CAQ,D,CAQ:D,door latch still break door latch still not work reason stay closed security vital access latch impairment still hang post expected duration day exist problem see bi wr
400443,NCAQ,4,NCAQ:4,fp v dpm leak inside asd building dpm leak upstream side flange connection fp v leak not isolate close fp v notified crs
393669,NCAQ,4,NCAQ:4,bad fuse bb preform procedure panel bb bad fuse frn find bb local control panel b pa contacted occ write crbb b
386067,CAQ,D,CAQ:D,cbd fia indicate scale regardless flow cbd fia indicate downscale despite fact blowdown flow establish gpm indicate cbd fr request maintenance repair require
393498,NCAQ,4,NCAQ:4,sh c phase low voltage restore bus close breaker restore sh electrical maintenance c phase indication main control room indicate v b phase indicate v breaker currently open per restoration procedure no amp indicate main control room locally appear indication issue sh indicate normal voltage phase write cr
396985,NCAQ,3,NCAQ:3,isophase bus testing enhancement pmid direct inspection testing isolated phase bus exist guidance direct perform megger hipot test per phase different section bus result different hipot test model work instruction change allow test entire bus one test individual phase testing sectional testing need perform test result entire bus unacceptable change save significant time coordination refueling outage discuss delta unibus eom supervisor initiate cr change model work instruction
396421,CAQ,D,CAQ:D,sw tib position display erratic sw tib position display erratic take h position sw te g display error number channel report inop mcr later day followup check display report accurately range position instrument appear work cr trend purpose informed mcr
394960,NCAQ,3,NCAQ:3,control room network edna datum rate may need increase pre build edna surveillance plot histogram move control room level network point mcr mcrbu datum stream move perform migrate surveillance datum plot corporate provide increased assurance data remain valid not manipulate source corporate edna upgrade project would require rebuild surveillance plot histogram due reconfiguration seem like logical time move level instead edna datum stream available level network mcr mcrbu run sample second sps sampling rate contrast high speed datum stream enw cgshs enwbu cgshs corporate edna network sample approximately sps case slow sample rate sufficient however last week discover may surveillance criterion require sub second resolution original datum source datum stream mcr mcrbu enw enwbu plant process computer since originate source data equivalent edna system difference sampling rate recommend compeng evaluation short long term solution determine recommend path forward support surveillance discuss supervision ops occ cyber security edna project recommend sub second data requirement use corporate edna high speed datum enw cgshs enwb cgshs interim
395754,NCAQ,3,NCAQ:3,production safety steam main turbinewith no p eop energy northwest tolerate six year bad wiring safety relate component columbia generating station example rhr valve run backwards jam hard seat clear fuse emergency oil pump main turbine wire wrong cause substantial damage delay culmination tolerance two rent diesel hook ac bear oil pump not replace dc emergency oil pump backup bear oil pump no pump redundancy bearing lift pump not reliable well due no auto start could cause bear damage identify r cgs procedure sop mt oil ops require p eop auto summarize main turbine no emergency oil pump fault bearing lift pump bearing oil pump substantially alter wiring plant design open assign ar pgm agreement address safety concern
395378,NCAQ,3,NCAQ:3,ppm require revision ppm require procedure revision several step within procedure reference step within procedure not exist follow procedure step reference not exist also step reference attachment label attachment page however reference attachment attachment section procedure page initiate ar cr
401614,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble hp alarm crd hcu due high water level ops drain accumulator per sop crd hcu alarm clear informed crs write cr wr
398891,NCAQ,4,NCAQ:4,mte find tolerance calcode biddle megger model bmd find oot not use ohms range volt range rejected unable adjust no longer support oem def write no action require
401349,CAQ,C,CAQ:C,doble repair source atmospheric leak e tr n doble recommend identify cause atmospheric leak e tr b repair doble transformer condition assessment e tr b identify elevated oxygen see oil analysis lab dobleaos recommendation determine cause increase repair early convenience condition no impact operation transformer correct condition ensure transformer operate schedule replace lrp cr document vendor recommendation evaluate not directly affect component operabilty
400042,NCAQ,4,NCAQ:4,badge photos fail transfer badge photo fail transfer security computer corporate network photo manually load lenel issue resolve no action need cr write trend purpose
397821,NCAQ,4,NCAQ:4,door not meet criterion per working door rip metal gap tand gap
390843,NCAQ,4,NCAQ:4,chemical residual outside piping building small amount chemical residual find piece outside piping along east wall building piping contain chemical feed line pwc p injection point potable water system invesigation need informed oncall chemistry supervision write cr document
396426,NCAQ,4,NCAQ:4,erb w fail quarterly inspection emergency remote ballast w need replacement ballast scaffold need build access informed supervisor write crw valve room b q
399594,NCAQ,4,NCAQ:4,hwc trouble alarm due low hydrogen pressure hwc trouble alarm due low hydrogen pressure upon investigation no pump run system pressure less psig not clear pump not run try start no alarm hssf yv valve open hwc continue inject plant write cr informed crs confirm operator receive hydrogen evening nearly fill hssf hssf facility trouble
