AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
385858,NCAQ,3,NCAQ:3,qa insufficient chemistry oversight odcm surveillance qa arma increase chemistry oversight offsite dose calculation manual odcm surveillance program need exemplify multiple problem identify sampling volume procedure relate odcm surveillance work order task wot implementation maintenance invalid odcm sampling corrective action not fully meet odcm compensatory measures result procedure review identify two ten odcm surveillance procedure incorrect result wot review identify issue wot odcm surveillances examples lack chemistry oversight include volume procedure contain internal conflict step not follow write surveillance datum log without use sufficient significant digit leave data entry blank surveillance record initial performer not surveillance record invalid odcm sampling result inaccurate annual report submit nrc potential consequence chemistry continue provide insufficient odcm surveillance program oversight invalid surveillance result non functional equipment loss regulatory margin not meet odcm requirement factual basis see edms derail problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route chemistry discuss issue chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager
401486,CAQ,D,CAQ:D,dg room lighting dg hpcs diesel room walkdown note light fixture consider station major outage window come last week january believe plan make get light fixxe write cr pass information dg work window leader listed dg engc equipment info cr room not engine dg room
387330,CAQ,D,CAQ:D,crd high moisture crd alarm mcr upon investigation ops find crd high moisture condition moisture drain per sop crd hcu
387368,NCAQ,4,NCAQ:4,braid steel rigging cable date inspection ring braid steel rigging cable locate west side turbine building ao date inspection ring cable currently floor next large lift cable brown inspection color code indicate inspect year end cable need inspect use notified crst west side near large lift
383868,NCAQ,4,NCAQ:4,e tr n north cooler group fan knock perform round note north cooler group bottom leave fan make knocking sound inform crs initiate cr wr
386498,CAQ,D,CAQ:D,e c voltage need adjust bottom log band e c voltage band per operator log v float voltmeter charger read right v voltage need adjust prevent go band informed crs
393553,NCAQ,4,NCAQ:4,security checkpoint vehicle accident delivery driver semi truck strike part vehicle serpentine barrier facilities contact barrier block put back place driver send ffd security managment occ resident nrc shift manager notify
393096,NCAQ,4,NCAQ:4,tsc alternate acce area ac unit fail ac unit tsc alternate access hp area fail produce cool air unit quit work unit turn back yield cold air currently unit not produce cold air request hvac specialist investigation unit locate roof alternate access area differ chiller use cool actual tsc emergency response area write cr write work request ac unit locate roof tsc alternate access building
385635,NCAQ,4,NCAQ:4,ms vb packing leak ms vb packing leak identify camera tour tg not source loud leak valve normally close update flc map
400250,CAQ,D,CAQ:D,r door r latch mechanism disconnect large handle latch dog mechanism r door r break feel disconnect operating rod handle flop around easily rotate impact door frame would prevent open door card reader mag latch assembly normal latch work properly allow access egress r dor r fire flood barrier function not appear affect broken dog mechanism door would pass normal fire door surveillance discuss sm fire marshall initiate barrier impairment degrade door discussion fire marshall rw entrance rb
392649,NCAQ,4,NCAQ:4,scs trend trouble alarm scs trending trouble alarm io panel mux mr g security supervision notified security equipment coordinator notified safeguards specialist notify
387052,CAQ,D,CAQ:D,rod require high dp move osp crd performane osp crd hcu require higher drive water dp move initial position detail attach edms enter abn rod exit abn rod
400639,NCAQ,4,NCAQ:4,receive pa asd input xfmr trouble mcr receive drop asd input xfmr trouble reactor power pressure level remain normal steady reactor power no change rrc flow progress average air temperature approximately f local inspection note no abnormality suspect low air temperature may fault informed crs dispatch operator investigate
399505,NCAQ,3,NCAQ:3,internal audit schedule approval signature not obtain internal audit schedule revision issue may not contain quality manageraos approval signature require swp asu section qsi section two precede memorandum internal audit schedules revision revision contain quality manageraos approval signature approval send via email approval not document memorandum schedule issue identify niep evaluation au qp qa recommend ncaq action quality evaluate take action ensure memorandum contain quality managers approval signature discuss quality manager
384546,NCAQ,3,NCAQ:3,gap analysis not proceduralize no proceduralized process perform gap analysis gap analysis request evaluate gap procedure process new exist requirement concern lack procedural guidance result analysis may not complete various format not cost effective since evaluator develop product process recommend benchmarke industry peer develop either new procedure section exist procedure gap analysis discuss corrective action personnel
391843,NCAQ,4,NCAQ:4,imds crd fcva need validate performance wo bench cal pressure check technician discover possible error stop adjustment number need engineering evaluate number imds communication valve engineer initiate cr imds potential error cr initiate cr add instruction adjust stop limit diagnostic task document work order package stop adjustment number question cr correct state ec communicate adjustment may slightly different provide adjustment numbe change small inch finial adjustment number provide imds new crd fcva update ar
385295,NCAQ,4,NCAQ:4,sam hp pap service sam hp pap oos hp eq sam freeze clear screen reboot update background set ready screen open sam door automatically go background update second repeatedly initiated cr wr notified hp supervision hp pap hp eq
400129,NCAQ,4,NCAQ:4,og analyzer n bottle low right og analyzer n bottle psig need replace initiated cr informed mcrright og analyzer n bottle sw side
402432,CAQ,D,CAQ:D,cch crb possible leak valve oil vb annual chiller maintenancee wo note potential leak path oil vb cap remove full oil mean potential leak path refrigerant valve not stock catid need replace valve notified supervision wwm sm tighten packing best possible restore chiller valve test determine leak path
389319,NCAQ,4,NCAQ:4,tdas x find tolerance performance wo af find datum tdas x find tolerance high informed supervision operations write cr document rx
389806,CAQ,C,CAQ:C,dbai sa p eop overcurrent coordination part dba self assessment design review know miss overcurrent coordination issue document calculation e dc overcurrent coordination evaluate potential improvement subject circuit originally report evaluate per acceptable base recommendation westinghouse turbine manufacturer fuse feed p eop sized per turbine manufactureraos recommendation know not coordinate upstream fuse protect e mc sb current justification lack coordination load feed e mc sb non class e not perform safety function although load not serve safety function lack proper coordination also impact non class e load e mc sb event short circuit branch feeder circuit serve p eop fuse itaos likely upstream fuse serve e mc sb fuse would clear fault first subsequently de energize several non class e load serve e mc sb no operability concern recommend assigning ar dei severity level c evaluate additional option include size overcurrent coordination feed e mc sb sufficient margin exist feeder cable allowable cable ampacity sufficient short circuit clearing current reduce risk fault occur p eop branch circuit clear upstream overcurrent protection ii size overcurrent coordination feed p eop aa hp vdc motor recommend fuse manufacturer rk time delay fuse frs trs may coordinate better upstream fuse follow evaluation p eop inrush steady state current measurement discussion vendor avoid nuisance tripping
386485,NCAQ,4,NCAQ:4,shift man not per ppm equipment operator send home handle emergent situation leave crew four equipment operator man shift minimum man requirement note ppm section attempt call additional operator overtime unsuccessful result ops log tmu not take order maintain fire brigade safe shutdown requirement manning remain minimum tech spec requirement discuss sm
393066,NCAQ,3,NCAQ:3,wo take finished without sro review wo tsp rv ist r sign task finish no sro review additionally page sign performer test supervisor blank please review resubmit sro review shop task reset working review require flg check maintenance need bring complete surveillance package psro review closeout mwo also update
385536,NCAQ,3,NCAQ:3,glove find inside tcsb tcsba panel walk past tcb panel note handle leave partly open investigation appear people store glove inside panel panel tcsba right tcsb appear people also store glove panel also informed crs write cr crs also operator take picture dispose glove panel tcsb tcsba inside west rca enterence
386191,NCAQ,3,NCAQ:3,rwcu rsta require change rwcu rsta operate elevated p cause rwcu dma operate reuece flow approach point impact rwcu dmb take service unusually short life resin strainer tag lift wo previous change wo wo recomend change strainer evaluate possiblity resin leakage past septa please see attach graph logged value rwcu rsta appear backwash precoat cause step jump p backwash rwcu dmb also cause step increase rwcu rsta operations backwashe strainer no change ic vent rwcu dpisa no change leave strainer cause p informed supervision write ar attach grahps edms
398527,NCAQ,3,NCAQ:3,peoplesoft payroll general ledger interface failure peoplesoft payroll general ledger interface process fail message error earn distribution array limit exceed analyst increase array size paygl program no action need
384816,CAQ,D,CAQ:D,welder storage area need protection combustible tg ao west end corridor welderaos storage area south wall multiple coil bundle long welding lead foot bottom cable tray see picture edms ppm c state not store combustible concentrated amount directly cable tray nureg fire plume analysis indicate need least foot horizontal clearance not overhead cable damage could result extended outage weld cable need either relocate put metal box cover ansi fm rate weld blanket area moderate combustible load no sprinkler not good location storage housekeeping perform include put much misc area combustible possible metal box cabinet area place hourly fire tour note place sheet metal cage entrance hide hazard view prompt correction request identify part self assessment ar write cr notify key people no epn
402368,NCAQ,3,NCAQ:3,quarterly corc caution clearance audit cfr quarterly corc caution clearance audit cfr quarterly corc caution tag audit wo document caution clearance hang ge day new caution clearance add total since last audit c v c aux boiler c aux boiler c dsa v c dsa v c fdr tk c md v c rrc vmp c sw recirc c woa tic c e cb ppca c e discaab c fp sys p c pwc lt c pwh v c tmu vb c rcic pi c rcic pis c tmu pb ge day end work week request technical services systems engineering manager designee determine whether review require
393340,NCAQ,4,NCAQ:4,information regard nonroad engine not submit erp site walk environmental regulatory programs erp staff temporary air compressor atlas copco pts tier find stage outside cgs circulating water pumphouse information regard temporary nonroad engine not submit erp prior arrival site reference gbp env air quality base online research equipment make model engine size exceed horsepower notification energy facility site evaluation council efsec wa department ecology ecology require notified erp manager erp email multiple department determine point contact equipment erp submit notification intent operate nonroad engine efsec ecology per gbp env air quality section information regard nonroad engine ex temporary pump generator compressor must submit erp prior equipment arrival site regardless engine size
391469,CAQ,D,CAQ:D,e tr b termination box wipe oil pad nee system walkdown transformer yard discover oil absorbant rag e tr b low side termination cabinet need replace soak water oil part replacement rag low voltage cabinet outside cover wipe determine oil leak get bad currently level e tr b acceptable cr initiate clean around e tr b make sure leak quantify winter weather go
401752,NCAQ,3,NCAQ:3,knowledge gap requirement ppm knowledge gap within operating crews requirement ppm verification protect equipment procedure clearly state section protect sign barrier walk every shift verify barrier place no unauthorized work progress lesson learn generate refresh knowledge operating crew requirement ppm shift crs shift manager inform
384373,NCAQ,4,NCAQ:4,offgas recombiner heater not work og tcb read degree continue drop setpoint degree fault also cause aurecombiner b low temperatureau alarm h drop lock due temperature degree og rcb not currently service offgas flow
394197,CAQ,D,CAQ:D,examination steam dryer low guide show no change r monitoring indication steam dryer degree low guide show no discernable change ref inr cgs edms indication originally report r cr appear result mechanical damage evaluate acceptable monitor ensure mechanical damage not lead fatigue stress relate degradation indication examine r cr minor additional mechancial degradation note second consecutive examination no disernable change overall cr writtin trend purpose indication not impact plant operation not plant start concern verify degradation still bound evaluation cr recommend cr trend
393216,NCAQ,4,NCAQ:4,dragon valve operator take eop box crd v work connect drain line crd v dragon valve operator need eop tool box rb north area operator require leave crd v draindown operation notified sss production sro initiate cr document
397162,CAQ,D,CAQ:D,receive oscillograph start alarm startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j bpa report following cause many lightning strike area away cgs multiply line involve no damage report yet reclose say currently area not involve kv involve time event multi alarm time no ras initiate gird frequency normal
400371,NCAQ,4,NCAQ:4,roof leak gsb hvac room due recent heavy rain leak gsb building hvac room discover appear leak roof drain leak severe enough collect floor create puddle run behind hvac unit refrigerator locate room plant laborer mop puddle caution sign stage alert possibility slick floor leak persist please look roof repair informed supervision write crgsb hvac room
400441,NCAQ,4,NCAQ:4,ilc candidate fail system exam one candidate fail ilc system exam remediation track xrefd ar review exam candidate interview candidate identify cause concern
393511,NCAQ,4,NCAQ:4,sl ots alarm b c sl energize breakers b c close control room get associate overload alarm three aforementioned mcc supply breaker ops maintenance leadership inform initiating wr cr troubleshooting
389506,NCAQ,4,NCAQ:4,unable complete work order write work wch crb chiller wo restore configuration b chiller valve thread beyond repair year chicago style fitting pipe thread force valve thread garden hose thread thread unable restore back garden style cap put not effect operability chiller vent drain purpose discuss planning not new valve replace currently instal valve issue chiller correct new chiller install b slate chiller replacement well recommend replanne package valve replacement wait new chiller instal appear leave ar cr condition wch crb wch cub tsw wch vent drain configuration unaddressed new work request wr need
384843,NCAQ,3,NCAQ:3,charge man lift plant cable tray ppm state charge large battery fire hazard unattended battery power manlift fork lift not park plant cable tray charge one charge man lift cable tray tb ao ne another rw ao n addition neither locate within designate floor tape authorized storage area unplug new storage location find prompt correction request identify part self assessment ar
386949,NCAQ,3,NCAQ:3,potential task miss model wo hi pot test ar initiate split nonseg bus inspection pm one pmid rq bus pmid rq bus pm requirement follow pmid pm requirement split pmid see ar attribute model w notes detail rq create pmid hi pot testing also include model work order subsequent executable work order rq create pmid hi pot testing not add model work order hi pot testing task add executable work order generate last occurance not executable next occurance current state pmid rq perform hi pot test nonseg bus rq not hi pot test perform second forth year not sixth year nonseg bus potential miss task model wos rq hi pot testing add one not need rq hi pot testing need engineering review hi pot require every outage model wo rq need task add perform also oscr need submit task add current executable work order r due increase scope hi pot require every third outage delete hi pot task rq model wo ar submit hi pot require every year not every research issue discover hi pot testing nonseg bus not r contact system engineer see need initiate cr resolution
387285,NCAQ,3,NCAQ:3,require mte not available circuit breaker testing primary injection test set pits malfunction mte require perform primary injection testing use test circuit breaker overcurrent trip setpoint testing recommend immediate turn around test equipment need numerous pre outage bench test wo hold repair complete initiated ar notify mte staff
397952,NCAQ,3,NCAQ:3,recommend change abn rps recommend change abn rps immediate action immediately stop maintenance surveillance testing subsequent action make plant announcement effect immediate action not add value fact distract operator respond lost rps bus make subsequent action would allow crs prioritize response transient effectively subsequent action would insure not drop write cr discuss aom
392689,NCAQ,4,NCAQ:4,housekeeping b concrete pad dumping ground concrete pad outside b become dumping ground many department area not garbage disposal limited wood allow per fire marshall neil requirements department need dispose trash pallet cradle grave accumulation garbage crate need outside rca appropriate area also limit unloading area material delivery
394017,CAQ,C,CAQ:C,cep va exceed find leak rate admin limit find leak rate cep va containment side flange sccm exceed admin limit sccm notified llrt sro occ engineering request cancellation rep rege assignment cr admin limit exceed not indicate valve containment inoperable llrt testing perform determine total containment leakage quantify evaluate llrt result determine operability primary containment rep rege assignment cancel supervisor concurrence
395573,CAQ,D,CAQ:D,lefm path b no signal lefm path b no signal transducer rfw fe rfw fe r replace wo failure path recognize appropriate section sop cond fill perform morning fill rfw line possibly unrelated one pathaos transducer broken termination block ref cr failure path limit lefm operation check mode hence reactor thermal power mwth discuss eoc
387842,NCAQ,4,NCAQ:4,sam display failure sam hp eq display fail monitor still function pass fail light illuminate display blank display repair soon possible initiated cr wr notify hp supervision hp eq outside main control room
395232,NCAQ,3,NCAQ:3,unanticipated dose rate alarm inside reactor cavity individual receive dose rate alarm mrem hr set point mrem hr work reactor cavity remove tool equipment trash follow flange torque insulation package believe alarm occur individual move large trash bag full reactor head skirt reading mrem hr skip pan removal cavity work cavity personnel dosimetry relocate knee due dose rate gradient come cavity floor place workeraos dosimetry closer trash bag would normally encounter chest level carry say item worker not hear feel dosimetry alarm remote monitoring via alaracast not register alarm histogram ed show alarm second long possible due short duration alarm never occur base update increment second range contacted rp supervision initiate form electronic dosimeter alarm investigation form histogram upload edms no action require
384322,CAQ,C,CAQ:C,design margin not accurate depict fsar fsar section state au sqft dimetcote coating not meet ansi n requirement damage damage not result failure coating adhere substrate regardless design eccs strainer assume complete failure coating system au not correct statement amount dimetcote coating pound use vendor size analysis eccs strainer base wet density instead dry density dry density use amount dimetcote increase lb lb indicate design strainer base sq ft lbs not sq ft lbs coat not operability issue fsar state no failure adhere substrate occur none coating reach strainer assumption sizing analysis complete failure occur conservatism utilize maximize size strainer provide extra margin strainer size issue fsar not accurately depict design margin embed strainer not issue operability strainer reviewed analysis design basis design
384847,NCAQ,3,NCAQ:3,chemistry eop sampling procedure require enhancement eop sampling procedure follow ppm eop reactor water sampling ppm eop suppression pool sampling ppm eop containment atmosphere sampling three procedure reference gen rpp alara planning radiation work permit old version procedure know radiological planning control process eop procedure evaluate ensure item contain within still align standard current procedure revision gen rpp along ppm step reference ci superseded procedure procedure use perform gamma analysis old ortec software reference ppm update reflect new gamma analysis procedure ci however step seem overlook initiate condition report procedure enhancement
389229,NCAQ,4,NCAQ:4,heat trace fail resistance test perform section f zone heat trace cst pit fail megger test vdc value mega ohm acceptance criterion gt mega ohm gig ohm craft inform supervisor place heat trace back find condition write cr ht htp fp zone f cst pit
393069,CAQ,D,CAQ:D,dg enga need oil addition hr run oil level log midnight per surveillence minimum lube oil sump level full mark dip stick level find full mark crs inform oil addition need perform restore level normal band note engine rate load measurement
389001,NCAQ,3,NCAQ:3,enterprise vault email archive not work patch ev email archiving not function properly monthly patching reboot user still access email datum within outlook unable access message email vault several troubleshooting task attempt case open vendor verita await veritas response corp computer equipment no epn
394341,NCAQ,4,NCAQ:4,fail ebu performance wo ebus sws sws not light ac switch put position fire impairment intiiate lantern stage per step replaced bad volt battery performed testing procedure non essential lighting ebusws emergency lighting
396827,NCAQ,3,NCAQ:3,r week outage not contain wo task week directly outage not contain work except item go late week lot effort spend organize june ww first daily work week r outage outage go longer expect lot wos quickly schedule wo complete within week lead error likely situation would well not schedule anything within week always pull work forward usually many task leave outage need addresseed timely manner help fin would keep craft gainfully employ minimize risk level schedule thing last minute accommodate change outage schedule discuss issue plant management provide recommendation
386575,NCAQ,3,NCAQ:3,ae not upload native file ewip directory word version instrument master data sheet not uploaded ewip directory ecs cw vibration monitoring ae not return call
397903,NCAQ,3,NCAQ:3,abn backpressure procedure enhancement abn backpressure contain step secure hydrogen water chemistry hwc crs discretion similar sop ar ops step secure hwc limit inflow non condensable gas main condenser allow operate crew time deal issue cause high backpressure similarly secure hwc sjae shift direct sop ar ops
394230,NCAQ,4,NCAQ:4,fp mds degraded label perform notice label fp mds fp mds barely legible due location outside building direct sun light degrade sticker type lable point peel label side degrade also new label need make instal fp mds
394535,CAQ,C,CAQ:C,incorrect ring lug instal problem statement incorrect ring lug instal spv wiring crd hcu wo crd hcu wo crd hcu wo pwti identify wire size awg wire size identify wire awg notified supervisor generated crcrd hcu location r k crd hcu location r k crd hcu location r k
393606,NCAQ,4,NCAQ:4,security xd security xd show detector flow warning generate cr wr contact ic support
402451,CAQ,D,CAQ:D,cia tkb high changeout rate review operation log regard containment instrument air cia system tk ciab discover high changeout rate tank change due low pressure approximately every month indicate high normal leak rate not appear enough jeopardize cia systemaos ability provide nitrogen ads valve accumulator require leave uncorrected however leak rate could increase fitting associate tank regulator pressure gauge examine test repair need reduce leak rate initiate work request
394151,NCAQ,4,NCAQ:4,mcr kitchen sink back mcr kitchen sink clog drain piping affected component include kitchen sink bathroom sink dishwasher drain path ice maker drain path water currently stagnant drain slowly bathroom sink kitchen sink ice maker pump water collect drain cause water issue sink onto floor minimized use mcr sink clean water mop place wet floor sign kitchen area generate wr main control room kitchen
395317,NCAQ,4,NCAQ:4,cond vb loose operator mount fastener internal mount fastener hold first gear operator hand wheel attach one second gear operator attach valve yoke loose mount screw screw internal unit disassembly require valve yoke loose mount screw screw internal unit disassembly require mechanic notify supervisor occ notify f
389012,NCAQ,4,NCAQ:4,tg id step change likely inadvertant bump round chart recorder date time label obstruct chart window label move see window believe inadvertant bump occur cause step change recorder recorder indicate steady value approx dc begin display steady value approx dc instrument may need calibration notify mcr tell write cr see calibration need
392962,NCAQ,3,NCAQ:3,csp need update step need update reflect current extention herguth labs new extention x lab still reach main number list step write cr inform chem supervision
392609,CAQ,D,CAQ:D,essential fluorescent lighting control room light fdac lamp replacement need light fdaa lamp need replace light control room require scaffold cr wrfdac fdaa
388990,CAQ,D,CAQ:D,isp ms x find ms lta tolerance isp ms x wo find ms lta tolerance table output ms lta find tolerance step pg adjust within desire tolerance table pg
401914,NCAQ,4,NCAQ:4,qa supervisor not assign respiratory qual group qa one health physics hp craft supervisor respirator user not currently qualified qualification group level contrary ispm supervisor credit required course not assign correct qualification group qualification documentation demonstrate compliance regulatory requirement see edms detailed description identify deficiency radiation protection process control audit au rp rw informed quality radiation protection recommend assignment radiation protection supervisor green pqd pa no action require
391876,CAQ,C,CAQ:C,aed depiction fp pa b cool water piping aed depiction small bore fp cool water supply piping fp pa fp pb upper bearing oil cooler not accurate draw source fp cool water supply motor motor rather pump administrative issue no associate impact physical plant continue operation function qualification ssc recommend noncaq resolution design drafting administrative correction aed depiction discrepancy note review drawing associate ar eval
397888,NCAQ,4,NCAQ:4,flocculator effluent pump found trip motor controller pwc p find trip initiated cr inform mcr
390362,NCAQ,4,NCAQ:4,engineering support task cancel wma ccb work cr generate since support task wot engineering cancel engineering use wot plan resource appropriately ensure engineering support work plan schedule support task cancel similar previous wo clean inspect cool coil air water hx ensure support available recommend future wot require engineering support support task either create not cancel degrade trend notified supervisor
390288,CAQ,D,CAQ:D,isfsi se tv tower tamper cas receive isfsi se tv tower tamper alarm remain constant security compensatory measure place contacted plant electrician support generate cr wrse isfsi tv tower
384614,NCAQ,3,NCAQ:3,procedure change need isp aprm rrc b procedure change need isp aprm rrc b performance isp aprm rrc b error multiple page find message error reference source not find error message occur page supervision contatcte sm concurrence editorial ppm cr generate ppm wirter contact support
384567,CAQ,D,CAQ:D,sw pump house b large double door stick unable open large double door service water b pump house support stage equipment sw pb work stage oil happend past due seal sticking slight pressure apply via come along sufficient unstick door sw pump house b
391602,NCAQ,4,NCAQ:4,edr dm post bwpc psig hold edr dm backwashe precoate per procedure no issue bag resin use dp not look immediately follow precoat complete filter place service recycle mode within minute dp stabilize psig per edr dpis rwcr recycle process no water otherwise usually several hour unusual cr trending
395580,NCAQ,4,NCAQ:4,co fire suppression discharge horn lamp burn co fire suppression discharge horn lamp tg w burn lamp normallly please replace notified supervisor tg w
390983,CAQ,C,CAQ:C,qa ensl not properly address caq scaq oot cal std qa power system simulator calibration standard find tolerance oot condition report cr not promptly initiate condition adverse quality caq non conformance could adversely affect columbia nuclear plant contrary swp cap aucorrective action programau oot standard find significant caq scaq base energy northwest standards laboratory ensl definition cause corrective action prevent repetition not document require qm auquality manualau resolution not timely require industry standard commit within qm unacceptable handling caq nonconformance cfr appendix b criterion xvi corrective action nqa auquality assurance requirements nuclear facility applicationsau requirement corrective action requirement see edms factual basis see edms insight customer complaint document incorrect assumption none associate mte would affect cause delay assessment resolution ar cr clearly document datum show either no calibration require customer notification calibration columbia cal codes external serial number hwh b contact business services manager responsible ensl deficiency identify quality audit au cl recommend route ar calserv find poc meeting schedule cancel due inability poc committee meet quorum requirement rescheduling poc meeting impact approval three site wide procedure require order satisfy ar closure action derive fy calibration lab internal audit list araos require extension beyond date extension request accordance requirement swp cap uploaded recovery plant edms request ar extension see document edms ar extension note
392591,NCAQ,4,NCAQ:4,nrc sulfur smell cable spreading room fp drain formerly clear tygon hose route fp v p floor drain cable spread room sulfur odor emanate open end hose hose black sediment corrosion product white layer top no water leak cable spread room hose tag hose verified condition inspeecte area
400182,NCAQ,3,NCAQ:3,small caution tag printer not print correctly tag label not appear text area small caution tag printer mcr unresolved issue time suggest assign priority address small ct printer mcr
391554,CAQ,C,CAQ:C,improper approval caq assignment corrective action assignment not get approve accordance swp cap document owe group manageraos approval e g closure note via assignment route list recommend assign c syseng resolve contacted department email voice message write cr
394055,NCAQ,3,NCAQ:3,e bus isophase hipot testing issue hipot testing isophase bus hipot test equipment not capable maintain voltage level describe work instruction work instruction specify kv minute test set shut minute review operating instruction test set indicate test set design shut minute voltage kv review work instruction test result electrical test isophase bus megger value dlro reading indicate excellent insulation condition review minute hipot datum show steady voltage leakage current microamp endire duration test test result satisfactory not need repeat recommend assigning system engineer review hipot procedure make recommendation future testing turbine building
392315,NCAQ,4,NCAQ:4,cond v spool piece location discrepancy wasted man hrs anonymous cr detailed description maintenance request support rca cage area locate warehouse bldg find transport spool piece cond v plant get location warehouseman spool piece not find phone call knowledgeable maintenance person reveal spool piece actually store rw work instruction procedure warehouse record discrepancy include follow location warehouse rw tool crib rw result minimum hour waste man hour initiate ar cr cond v spool piece anon cr generate move ops review
397895,NCAQ,4,NCAQ:4,mte find tolerance calcode tektronix oaoscope model b find oot need adjustment not use calibration cycle def write no plant impact no action require
396029,NCAQ,4,NCAQ:4,chemical storage locker discrepancy chemical storage locker deh discrepancy bag miscellaneous work item pc stash maintenance work bag chemical storage locker storage locker clean ro remove item not belongging locker return tool crib proper storage
386616,NCAQ,4,NCAQ:4,sea fn low flow alarm sea fn low flow alarm hvac panel sb fan room along smell burn rubber permeate building sea fn roof mount exhauster please investigate repair notified smgt write cr sb roof
394494,NCAQ,3,NCAQ:3,rra fn bearing change double shield need update ppm reflect rra fn double shield bearing not require lubrication revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
383784,CAQ,D,CAQ:D,public address building isfsi degrade pa inside b locate back isfsi area degrade note announcement alert tone hear outside building location telecom techs check building pa amp trace problem back ic equipment notified ep scc ic tech b
389700,NCAQ,4,NCAQ:4,laborer hp exceed dose budget january hp dose goal laborer dose goal month january mostly due rwcu ultrasonic flow work come not dose budget rw recovery activity load sdiv piping open top liner write cr
396942,CAQ,D,CAQ:D,rhr pisb pointer slip performance isp rhr wo indicator rhr pisb find slip shaft unable calibrate restored rhr pisb service back surveillance per crs direction
400579,NCAQ,3,NCAQ:3,procedure enhancement sop elec ac lu e cb ppca spare breaker per ec sop elec ac lu page need update reflect change hung caution clearance
393454,NCAQ,3,NCAQ:3,rll sop msiv ops minor revision need sop msiv ops step reference potential drain reactor vessel cavity control per water inventory control lcs evaluate step need recommend remove step sop msiv ops major rev minor rev no longer appear relevant current tech spec water inventory control discuss sro
400788,NCAQ,4,NCAQ:4,whco pb run light break socket whco pb run indicate light broke extract please remove bulb base socket replace bulb psb notified supervisor rw
400907,NCAQ,4,NCAQ:4,water level indication become station issue currently break level indicator cw basin spray pond tmu pump house cause random alarm main control room deficiency need fix timely manner no new equipment issue see individual ar iods
395710,NCAQ,3,NCAQ:3,incorrect sealant use hd qva gasket body solenoid perform pmt pmt hd qva note gasket sealant white instead black cat id direct work instruction near location stage loctite white sealant need engineering evaluate hd qva leave system tag new gasket sealant instal component need replace
394761,CAQ,D,CAQ:D,mte report review could not complete per ppm accelerometer sn piezotronics model fail itaos tolerance check hz high range mte calibration lab calibration report turn efin evaluate per ppm order see impact plant equipment base degraded component report contain work order show accelerometer use gather valve diagnostic datum however neither work order datum software ultracheck show frequency accelerometer use upon talk site sme components engineering not believe accelerometer use high range not able verify vendor areva oem ultracheck software use along accelerometer order gather datum valve diagnostic several email send no respon e conflict schedule site assistance inquiry challenge due outage scheduling conflict not meet timeline per ppm section state mte deficiency report not reviwe dispositione within calendar day responsible organization initiate cr per swp cap cr meet intent impact wo cross referenced right no evidence believe problem work order perform validate accelerometer frequency usage areva point contact vedat atamanareva com notify efin supervisor components engineering group supervisor vendor send email day mte calibration report update no impact referenced wo accelerometer not use khz frequency range valve diagnostic email attach edms no action require
383774,NCAQ,3,NCAQ:3,weather protection barrier smoking area anonymous cr detailed description possible form protection barrier smoking area appreciate area provide would unfortunate wind catch cause fire even though attentive person careful would also appreciate individual coverage rain unpleasant element certainly would help morale know even vice fault give consideration anonymous cr generate move cr sro review
388553,NCAQ,4,NCAQ:4,poor lighting rw b gas pre filter room perform quarterly radiological survey lighting room b gas pre filter poor light shine corridor room dim document cr document turnover make loogbook entry email hp supervision b gas pre filter room
397622,CAQ,D,CAQ:D,hcu p connector small n leak p thread fitting cartridge valve crd v small n leak need repair evententually leak enough n accumulator cause alarm main control room
389232,NCAQ,4,NCAQ:4,sa f appear plug corrosion product air not depressurize filter normal rate drain valve sa v open two turn iaw sop rwcu demin step sa f rwcu demineralizer water drain drain valve several month therefore probably plug corrosion filter depressurize slow rate evident sa pi air filter need replace however could occur replacement filter well inform shift supervisionrw
398243,CAQ,D,CAQ:D,dbai nrc truncate information inadvertently provide earlier dbai nrc inspector request copy ppm scaffold log long term permanent scaffold information ms excel spreadsheet drive active scaffold logs xls long term permanent tab print printer pdf intend create pdf information provide not know discover prior delivery information nrc pdf information truncate create fashion ultimate end result pdf information provide nrc response request inadvertently truncate no way intentional subsequently nrc inspector identify discrepancy number long term scaffold indicate verbally team interview number indicate pdf long term scaffold log provide earlier investigation promptly create occur describe determine information ms excel spread sheet select print printer pdf use print selected set result non truncated pdf dbai team licensing design engineering personnel notify upon confirmation problem brief regard occur correct information ppm scaffold log long term permanent tab collect submit verification provide nrc inspector ar cr initiate document occurrence describe
386615,NCAQ,4,NCAQ:4,cond vc indicate dual position bw opertion cond vc indicate dual position bw opertion wr cr
388224,NCAQ,3,NCAQ:3,wo need update bb p monthly bb p run per wo need update regard air compressor not normally plug due lack additional extention cord truck engine drive air compressor simply not need request update wo allow need similar wording remove start engine take second build sufficient air pressure per procedure step mention compressor wo update
395068,CAQ,D,CAQ:D,tg door c damage door tg corridor damage need repair location hallway corridor door close stairwell main control room steel door come apart low hinge damage create sharp edge laborer apply red tape guard sharp edge permanent fix desire outcome cr suggest maintenance remove repair door tg corridor hallway door c near main control roo
390124,NCAQ,4,NCAQ:4,light need replace tb west side wr create january replace light tb west side several light replace wr close however still light not function cr work request document light replacement repair florescent light still flicker light mezzanine area light ibd enclosure still informed electrical maintenance non essential lightingtb west
397830,CAQ,D,CAQ:D,exhaust flow rate disparity pdis wea sr pdis datum point enw cgs l x radwaste exhaust flow rate mismatch exhaust flow indicate wea sr approximately difference could cause number issue include sample flow wea sr indicate isokenetic not introduce error offsite dose calculation currently use high value would err side caution suggest determination value correct ic correction make adjust incorrect data point specialist inform
389186,NCAQ,4,NCAQ:4,fwh not respond expect place service recover fwh heateraos response not expect per sop fwh start place hd lica less record value heater remove service give adequate level rise logged value fwh remove demand signal remove per sop fwh shutdown demand hd lica hotwell level begin slowly lower indication fwh fill controller place automatic control per sop fwh start level swing display fwh significantly pronounced b c fwh place online shortly hd lica establish level set point au level stabilize appear operate normally exception demand roughly b andc fwh normal demand hd lica open hd licb hd licc operate around open maintain level informed mcr
393594,NCAQ,4,NCAQ:4,e cbd would not rack remove position rack circuit breaker e cbd per wo would not go remove position allow breaker pull cubicle bus cleaning write cr inform crs
396997,NCAQ,3,NCAQ:3,wo needs enhancement step direct operator close dw v lazy caveat auotherwise n step not perform au prerequisite work order system place service system service valve open competent operator know n step verbiage conducive improper positioning situation operator inexperienced perceive time pressure personal opinion step omit entirely minimum step format statement explicitly direct operator close valve find closed position keywords pwc v backflow preventer informed mcrwo task
395077,NCAQ,4,NCAQ:4,trouble shoot ms mob identify pinched wire trouble shoot ms mob identify pinch wire limitswitch compartment repair wire loose connection via wr no additional action require
391314,NCAQ,3,NCAQ:3,fm likely enter cbd pipe cwph attempt removal completion hot tap angle tap cbd likely pilot bit enter pipe open cl v valve determine break pilot bit could see not evident angle tap cutter portion broken tool remove angle tap search end pilot bit pilot bit not see feel insert tool feel bit work stop supervisor notify supervisor notify operations engineering decision make continue completion angle tap tap complete material fine cutter collect angle tap possibility previously review occ engineering evaluation recommend delta trend cbd
399645,NCAQ,4,NCAQ:4,light panel breaker not close electrician perform emergent lighting upgrade per wr open circuit breaker e lpb repair two f style fixture cond aoa electrician go close lighting breaker not snap closed position necessary electrician need determine type square breaker snap bolt e lpb suspect breaker circuit bad notified supervisor write cr add step wr install temp lighting mechanical work cond aoa f fixture valve galley rw
402347,CAQ,D,CAQ:D,lprm show reject acumen lprm show reject highlight red acumen case plot lprm stable symmetrical lprm value consistent value informed crs
395538,NCAQ,4,NCAQ:4,cond teb leak oil thread large diameter thread oil puddle since system operate teaspoon size puddle oil may get encloser write ar contact c shop
384974,NCAQ,3,NCAQ:3,recommend change sop rhr sdc sop rhr sdc pl state avoid pump damage failure verify rhr fcva b minimum flow open low flow condition section procedure require initiating secure flow minimum flow valve first deactivate close prevent pumping reactor coolant suppression pool pl remove none
402099,NCAQ,3,NCAQ:3,pmid miss pm january febru review notice isp arm isp cm prm not schedule look individual pmid miss work order january february work order nov dec start march thru june contacted pm coordinator write cr
384929,NCAQ,3,NCAQ:3,exam failure es psa one student fail es psa exam conduct cr writter per direction tdi rev section p notify appropriate line training supervisor
395050,NCAQ,4,NCAQ:4,r cond lcvb packing gland bottom follow repack diagnostic testing cond lcvb discover pack gland bottom consolidate pack gland bottom still minimal friction stem recommend valve disassemble time find cause problem verify packing extrude system contacted component engineering g
400926,CAQ,D,CAQ:D,e tr transformer oil level indicate high e tr transformer level indicate high please investigate notified smgt write cr sm room
399135,CAQ,C,CAQ:C,wma ccb obstructed tube find inspection borescopic inspection inlet outlet header wma ccb per wo one tube find piece debris lodge location inlet header low wma ccb tube clear debris appear clean little fouling recommend craft perform reverse flush remove debris contact shift manager supervisor inform information reverse flush perform wma ccb inspection low coil inlet backflush show th tube bottom still debris engineering recommend try dislodge debris curved piece tubing effective dislodge debris ensure none debris push farther tube could see borescope recommend maintenance perform another backflush follow second backflush inlet outlet header low coil inspect no debris block tube header clean ready anode instal
397035,CAQ,D,CAQ:D,ms rvb ads test signal light lose indication ms rvb ads test signal light channel b panel hp lose indication occur multiple time past week light bulb channel b discover extinguish light bulb change multiple time recent instance light bulb remove socket warm approximately minute body heat insert socket light turn back recommend investigate repair cause light bulb extinguish ms rvb ads test signal channel b p current light bulb instal approximately week warm light bulb verify illuminate discuss issue operator determine happen frequently since r multiple operating crew operator main control room hp upper portion bulb illumination problem not isolate ms rvb ads valve periodic bulb illumination problem circuit evaluate adequacy bulb design application
393513,NCAQ,4,NCAQ:4,bs vb packing not meet preferred packing stress bs vb pack use chesterton graphoil packing packing torque ft lbs produce pack stress psi increase torque beyond ft lbs cause valve bind chesterton packing manufacture die press psi must torque value create great psi stress order achieve consolidation psi manufacturing pressure no consolidation take place process whereby packing compress spread fill void stem stuff box without achieve adequate consolidation leak free operation not guarantee packing torque value ensure consolidation take place ai valve bind recur issue non return valve ap services improve packing material seal low gland stress less packing friction use less ring packing approve use r rie cat idaos create base measurement obtain disassembly inspection work order suitable replacement packing due onsite engineeringaos recommendation valve repacke new ap services style packing set prevent potential leakage binding packing order due site work order still open facilitate repackt
