AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
389672,CAQ,C,CAQ:C,cms ohr yokogawa not accurate cms ohr read drywell day shift wetwell cms ohr continue read despite wetwell actually accord cms ohr cms cp front panel indication cms cp indicate wetwell
402632,NCAQ,4,NCAQ:4,dupont peak warn xd paap recieve dupont peak warn xd place service recieved dupont peak warning notify supervision cr wr generatedinside paap
390990,NCAQ,4,NCAQ:4,door cage exterior cage hinge door need maintenance contact security ext detail barrier function door remain functional contact security additional detail
391894,NCAQ,4,NCAQ:4,unable complete pmt rhr moa unable complete pmt rhr moa wo issue around rhr moa fail stroke rotation check result delay see ar cr wr troubleshoot wr establish proceed ops unable support troubleshoot plan due emergent issue ground alarm bus see ar cr wr pull pmt task support emergent ground alarm issue also go loose temp lift due run shift change supervision notification coordination switch primary task emergent task write cr track pmt rhr moa
398859,NCAQ,4,NCAQ:4,late relief shift hp technicians two individual fail show relieve shift hp technicians morning require emergent callout holdover nightshift technician two qualified individual call arrive approximately two nightshift technician relieve time no time hp staffing beneath minimum require start immediate callout hold two nightshift technician relieved assess fitness two individual call ensure fit duty contact eventually make scheduled shift personnel arrive site individual assess fitness determine fit duty
384460,NCAQ,3,NCAQ:3,qa housekeeping issue warehouse snm inventory qa special nuclear material inventory item warehouse follow housekeeping issue identify box contain lprm snm label require ppm also radioactive material data label incorrectly note box contain irm issue previously identify quality audit au en snm label visible box contain no snm elsewhere box label indicate box empty paper side lprm box list content snm label find box contact information individual no longer work site work different role large amount dirt dust also accumulate floor box warehouse two rm data labels blue lprm box include statement auat one time box detectable contaminationau dated comment confuse worker potentially contrary radiological information label recommend resolution remove label date incorrect information create replacement label appropriate also recommend schedule cleaning snm area prior testing snm detector installation r issue identify quality continuous monitoring activity detailed description modify add qa identifier first line
384668,CAQ,D,CAQ:D,dg walkdown observation electrical locate near generator shaft guard coated flexible steel cable conduit crack dg room qualified seismic not helb per eq engineer acceptable not concern moisture instrusion recommend electrician evaluate removal repair notified cr fin
394034,NCAQ,4,NCAQ:4,xd require maintenance xd require maintenance contact detail xd take service contacted occ ic component group manager initiate cr wr
394305,NCAQ,4,NCAQ:4,oil identify e tr n tap changer control oil find tap changer control e tr n perform kv energization walkdown oil see e tr n tap changer control leak previously identify ar cr wo
391581,NCAQ,4,NCAQ:4,hssf barrier ropes degraded rope use barrier area around hssf facility degrade need replace performance cathodic protection surveilance find danger sign ground sun damage rope attche cut sign tie wrap rope barrier need maintenance new rope notified supervisor notify control room take picture write crrope barrier around gate hssf facility
395227,NCAQ,4,NCAQ:4,simulator training losttime lost approximately minute first u jitt due unable synchronize generator work around make complete follow jitt session sr initiate track repair issue suggest close trend cr inprog approve cr move sro ops review
397828,CAQ,D,CAQ:D,dbai clearance line grating east west clearance approximately minimum exist north south clearance zero inch south one two line however field clearance sufficient preclude design basis analysis aed cal horizontal sse seismic load movement line even small dbai nrc inspector identify clearance concern exist cope notched area aluminum grate extension west side dg dg enga two small bore line concern relatively flexible small bore line may damage design basis seismic event potential seismic motion pipe movement result impact relatively rigid nearby aluminum grating subject aluminum grating extension depict aed dggratingext subject piping depict cvi cvi design engineering investigate concern exist clearance line aluminum grating great east west great equal north south sufficient preclude potentially unevaluated pipe interaction nearby aluminum grating field investigation conclusion confirm via subsequent review pipe stress analysis aed cal horizontal sse seismic movement small bore piping small base upon small horizontal sse load calculate piping configuration piping relatively stiff design engineering complete field walkdown similar potential significant north south impact load piping support either side grating pipe interaction grating sse condition not exist additionally exist east west aluminum grating line west side dg dg engb reference aed draw grating isometric cvi cvi line investigation identify exist seismic interaction piping grating conclusion confirm via review pipe stress similar configuration adjacent dg therefore no concern continue operation function qualification edg engine aluminum grating small bore piping associate condition however would appropriate increase size cope notch aluminum grate west side dg engb provide additional clearance line south complete extent condition walkdown dg dg area conduct design engineering similar potential interaction aluminum grating small bore piping west dg enga west dg engb preclude pipe support u bolt pipe support u bolt axial lug piping exist near grating location no similar condition find east side dg enga dg engb east side dg enga dg engb cope notch grating tube associate dlo va dlo vb tubing well support immediately either side grating preclude potential design basis seismic interaction tubing grating notified operations send e mail shift manager unjumbled ar cr text attach ar cr edms photo attach ar cr edms grating piping proximity configuration exist west dg enga exist west dg engb
395158,NCAQ,3,NCAQ:3,r lesson learn recommend siemens provide tool c van every outage free release large amount tool equipment siemens bring rca costly expense recommend utilize clean tool c van locate turbine building west side roll door additionally enormous amount material need survey free release put en undue risk many time tool bring rca never use item hydraulic oil find siemens box without properly label track siemens responsible c van would include organizing issuing control clean tool utilize inside rca ensure radiological control maintain samaos would set front c van survey tool use inside rca back clean siemens c van set similar c van system tg ao
395898,NCAQ,3,NCAQ:3,r refuel outage startup challenge challenge r startup may precursor event previous outage may not address recommend review refuel outage performance last identify startup plant challenge anomaly resolution procedure change corrective work evaluation example r may main generator voltage regulator base adjuster issue deh ramp tv gv transfer recommend assign system engineering
387442,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm crd hcu due moisture drain water per sop alarm clear initiate cr per night order
394557,NCAQ,3,NCAQ:3,enhance sop elec isfsi ops shutdown start normal source enhance sop elec isfsi ops shutdown start note state normal source sop elec smmaint step say necessary transfer isfsi normal power supply isfsi sop not say normal supply sop elecv ops imply e cbs normal emergency supply notified ops electrical production
397934,NCAQ,3,NCAQ:3,ppm require procedure enhancement ppm require procedure enhancement step step technician would evaluate monitor reading suppose identify step b way currently read part step stand alone step previous procedure step similar nature format manner recommend informed procedure sponsor submit condition report
401288,NCAQ,4,NCAQ:4,ground erosion asphalt small area roadway bldg kootenai bldg ground erode away asphalt large enough area would collapse vehicle drive location ft west recent repair make asphalt front bldg klickitat photo attach edms notified facility place orange cone affected area
393585,NCAQ,4,NCAQ:4,first aid work tg ao east condenser bay approx worker strike another worker left thumb wrench wrench remove cabinet complete task gravity movement bring wrench contact worker stand adjacent activity worker notify foreman supervisor wps safety worker evaluate receive ice ibuprofen report safety tomorrow prior begin work tomorrow wps en notification make
401538,NCAQ,3,NCAQ:3,turbine lube oil system description need correction turbine lube oil system description sd rev mr para v c describe interlock prevent turn gear operation bear header oil pressure great psig bearing lift oil pressure less psig description change say interlock prevent turn gear operation bearing header oil pressure great psig bear lift oil pressure great psig currently describe backwards actually occur investigated instrument master data sheet ps tg ps bl contact close psig psig respectively recommend severity accordance gbp cap operations training correct system description
396748,CAQ,D,CAQ:D,cia va leaking cia va isolation backup bottle cia tka nitrogen leak bonnet leak unquantifiable nature minor enough fully charge bottle probably last week need replace cia tka leave service due cia tka isolate excessive leakby informed mcr
401401,NCAQ,4,NCAQ:4,cond cp dm bad alarm card blow fuse cond cp dm bad alarm card blow fuse follow cr cr w r find bad card cond cp dm drop blow fuse fuse amp v ag type see edms pic fuse card informed mcr card fuse remove
402430,NCAQ,3,NCAQ:3,system description sd change sd description roa pa b incorrect auto start signal say pump start aoair temperature drop preset valueao not correct ewde show start logic roa pa clear show roa rly ts aocloses temp setpoint ao make sense cool system start hot power point rb hvac mirror system description incorrect information need update sd fix
383615,NCAQ,3,NCAQ:3,procedural enhancement sop rcic transfer qc recommend note add sop rcic transfer qc say procedure section assume rcic operate nowhere procedure mention rcic operation
390640,NCAQ,3,NCAQ:3,flllp mella boundary critical parameter recommend incorporate flllp critical parameter thermal limits section plant overview tdas ppcv sro ia ro closely monitor parameter write cr per ar asgn suppose part mur project tdas ppcv
396395,NCAQ,3,NCAQ:3,qa incorrect reference state ppm qa two reference ppm r r incorrectly change not align correct source document change reference could result columbia generation station cgs lose track regulatory requirement factual basis major revision ppm chemical cleaning chemical decontamination plant systems components correctly identify reference ansi n standard cleanliness requirement cgs commit revision ppm reference ansi n r r change asme nqa additional reference ansi add neither standard cgs commit r refer ansi n section aucleanness work area shall keep sufficiently clean orderly construction activity proceed efficient manner produce maintain quality r refer ansi n section aurecords copies approved procedures report shall prepare place project records au insights revision change mean add reference new reference add asme nqa quality assurance requirement nuclear facility applications ansi quality assurance program neither requirement cgs action inappropriate additionally old reference ansi n ai not remove issue condsidere deficiency identify performance special processes audit au sp quality recommend assign maintenance discuss correspond department
400181,NCAQ,4,NCAQ:4,small oil leak fill pipe cw fn thread bellow sight glass go low union slow leak need take apart redope next ct outage write cr
393125,CAQ,D,CAQ:D,isfsi cask display red isfsi cask red beginning shift turn green printout obtain temp elevate f show printout notified supervisor ops verife screen clear iaw osp sfs step isfsi
385535,NCAQ,4,NCAQ:4,simulator computer room burnt smell simulator hardware technician note strong burn odor simulator computer room odor strong enough could smell outside computer room simulator engineering office facility contact technician arrive inspect ventilation unit computer room no sign problem could find inspection not action identify cause odor request facility support identify cause smell fire simulator computer room would significant problem cgs training not impact event oder disapate approximately two hour contacted facility facility conduct inspection ventilation unit find no issue no inspection conduct identify cause smell request support perform inspection identify cause
393493,NCAQ,3,NCAQ:3,rll no overall shop dose graph create r overall valve work graph tracking estimate vs current dose daily dose report r valve graph replace seperate high dose valve work make difficult see current vs estimate dose valve work valve team need data help drive dose control rem estimate request support alara report creation
402151,NCAQ,4,NCAQ:4,exterior light near paap building door light fixture exterior paap locate near revolving entrance door week request facility relamp investigate light loss restore illumination entrance normal level light paap building exterior near revolving door
393550,NCAQ,4,NCAQ:4,hv vh not cycle repack replace valve h wo valve would not cycle packing remove valve still would not cycle contacted valve engineer look suggest either take apart investigate cut old valve replace new one turbine bld
387898,NCAQ,3,NCAQ:3,low stab misaligment find cond pb breaker low center load side stab cond cb cbb not align properly switchgear improperly impact rosette prevent breaker rack properly not breaker issue switchgear issue recommend adjust switchgear side breaker connection
395402,NCAQ,4,NCAQ:4,rfw crt l indicate fault rfw scan la rfw scan ld blink ok light indicate fault detect rfw crt l also indicate fault alarm auany faultau auany faultau auat least one faultau fault clear prior startup
398291,NCAQ,4,NCAQ:4,piece mte suspend r piece mte pass closout calibrations suspend r not use since calibrate no plant impact see list calcode descriptions models associate def no action required none trending purpose
393446,CAQ,D,CAQ:D,refuel bridge slack cable light flashing use refuel bridge operator start bridge slack cable start blink bridge control operate bridge backwards mast normal position load cell display isnaot constant vendor replace module module relay output point per vendor recommendation not correct problem initiate cr work request
385911,NCAQ,4,NCAQ:4,housekeep rw floor conduct monthly routine survey rw ao excessive amount debris notice floor next chillers floor coat film concrete weld debris although chiller replacement work still progress clean work standard not uphold station crs perform walk area concur housekeeping lack crs shift manager inform finding
393108,NCAQ,3,NCAQ:3,replacement breaker fail degraded voltage testing two replacement circuit breaker not close require degraded voltage cid use r vendor rep travel cgs assist maintenance investigation repair unable correct problem available tool appear breaker require complete teardown clean relubricate internal component correct note minor misalignment observe per vendor rep overhaul would require week half impact e sh window work breaker use replace e cb n e cb
397005,NCAQ,4,NCAQ:4,fp zone detectors fp phed page maj rev minor rev n remove move change ec w currently work implement unable test head fire system impairment open detector head test performance new ec implement w informed electrical supervision fire protection roy burson aux boiler room
391479,CAQ,D,CAQ:D,edr va not go full shut edr va not go full shut follow system flush iaw sop rw edr ops step c valve initially full open indicate mid position instead full shut informed mcr
402266,NCAQ,4,NCAQ:4,bre door handle bre door handle loose handle function design degrade spring inner portion not allow handle return horizonal position security supervision notify cr wr generate bre
397988,NCAQ,4,NCAQ:4,laboratory sink leak water observe overflow catchment pool sink cabinet chemistry lab rw leak fitting show sign wear corrosion water mop catchment container empty replace chemistry lab rw west sink cabinet
389946,NCAQ,3,NCAQ:3,r turbine walkdown indicator red r turbine work order walkdown indicator go red indicator monitor total discipline k task less iis total r original scope currently task status ready remain plan status route review two action require recovery plan assign turbine project assignment outage management evaluate validity tracking less outage task indiviidual perfomrance indicator validated task plan confirm remain task route approval ro sro
399316,NCAQ,3,NCAQ:3,fail radio chemistry environmental crosscheck st qtr value chromium high comparison know value site lab every isotop pass cross check instrument recheck still high pass count room specialist investigate chemistry supervision mcr count room specialist notify
385904,NCAQ,3,NCAQ:3,wo return planning implementation wo craft identify multiple enhancement need address contingency auwhat ifau scenario housing cover rotation require instal set screw remove direct torque wrench use maximum lbs apply removal set screw final torque spec lbs conjunction high strength thread locker wo not identify contingency set screw unable remove apply maximum torque value wo also require foam applicator use clean residual lock tight set screw hole prevent fme become lodge transmitter housing maintenance crd ltb require hour action statement enter warrant additional planning resource allocation prior implementation informed supervision return wo planning write cr rx
402463,NCAQ,3,NCAQ:3,fire alarm procedure need prerequsite address work realize prerequisite state fcp control room clear fire alarm prerequisite either obsolete incorrect prerequisite say zone test need clear fire alarm prerequisite write way shift manager require n step every time prerequisite multiple procedure change spoke shift manager fire protection engineer
394296,CAQ,D,CAQ:D,pdis met tower datum not available restoration sm power met datum not available pdis data comme board l indication met remain non functional write cr
397387,CAQ,D,CAQ:D,ids require maintenance ids not function design require maintenance contact detail security supervision notify compensatory measure post cr wr initiate
393592,NCAQ,3,NCAQ:3,find time cond rly tk aopc find time cond rly tk aopc tolerance range find time second tolerance range second adjusted relay per ppm leave time second notified supervisor op engineer evaluate tolerance range model relay manufacture time non class one e relay ot suggest haveing data sheet tolerance range change possiblee mcc comp b
395862,NCAQ,4,NCAQ:4,e exc base adjuster alarm investigation trip e gen associate ar cr follow alarm show base adjuster daughter board e exc wta regulator cabinet daughter board auanalog output failureau daughter board b ausister board failureau alarm identify system engineer walkdown wta cabinet generator lockout
392849,CAQ,C,CAQ:C,update ewdea engineering update ewcea add ol phase rpsmg ms
400727,CAQ,D,CAQ:D,siren c partial alarm weekly siren poll test c report partial failure alarm indicate problem one amplifier driver siren operate event slightly degrade notified ep dispatch tech repair recommend close wr caqfranklin county c
396822,NCAQ,3,NCAQ:3,r procedure change sop elec divtemppower change two section sop elec divtemppower tp installation mode ref ar eval update prerequisite make editorial change uploaded edms write cr
397793,CAQ,C,CAQ:C,mte find tolerance calcode honeywell pressure transducer model fpg psi find oot adjust within spec def write efin evaluate usage
394215,CAQ,D,CAQ:D,control rod not indicate full control rod not indicate full give rod select block rdcs rod insert w block rmcs short form refuel bridge not load core no refuel operation correct n screen indicate ba bad indication not blade change cell bundle
399727,NCAQ,4,NCAQ:4,unanticipated loss rfw vmp indication rft clearance hang bs va support wo specifically removal e fuse hp ggf control room unexpectedly receive p auturb vib troubleau alarm investigation reveal rfw vmp retain overall power lose indication turbine speed vibration reactor feed turbine ee cp h p unclear interaction fuse pull rfw vmp ewde contain unrepresented continuation electrical line section e f drawing may relate fuse gg f e va fuse gg f ewde ewdi rfw vmp control room staff unable conclusively rule risk high thrust bear wear trip rft reinstallation fuse increase risk plant transient conservative decision make lock clearance leave fuse remove team expand locked bs va inform turbine bldg watch potential issue compensatory action
393292,NCAQ,4,NCAQ:4,corporate laptop identify power block corporate laptop associate bpa work locate rw communication room per gbp corprate laptop not permit power block require additional labeling evaluation laptop not connect plant system component work supervisor contact inform requirement sm cyber security contact cr initiate cyber security report field laptop evaluate cyber security additional white label allow use within power block no identify operator discover laptop worker unfamiliar labeling requrement
396940,CAQ,D,CAQ:D,rcic v rcic v pack leakage investigate water floor note rcic v rcic v packing leakage notify hp mcr discuss ops verify packing leakage characterize minor steam leak valve packing
393359,NCAQ,4,NCAQ:4,drain manifold need cw system eo request drain manifold allow fire hose one fire hose inlet pipe could thread mpt way cap could use tg west side inlet need cap include would best way no valve would need cw drain manifold
384504,NCAQ,4,NCAQ:4,procedure enhancement review testing setting ge ceh relays enhancement need make procedure flow along step clarification notified supervisor mark procedure attach edms procedure need revise calibration follow relay hpcs rly e rlyg ashe dg rly dg dg rly dg general note follow assignment create within maint procedure revision data base mark procedure place within edms ar no action require ar see edms ar link maint procedure revision data base assignment
392409,NCAQ,4,NCAQ:4,sa mon calibration drift sa mon read last several shift suspect zero drift since imds say please cal necessary notified supervisor ew
393774,NCAQ,3,NCAQ:3,update ppm floor plug eval mode ts ppm current floor plug evaluation attachment describe flood barrier not require mode tstf water inventory control require eccs operable mode pull one floor plug operable eccs system could lead common mode failure mode recommend evaluate attachment relate flood common mode failure mode require operable eccs pump recommend update note note page limit number floor plug assembly allow remove no mode operable eccs pump
394597,NCAQ,3,NCAQ:3,cancellation process sdp ec product types tmod ec approve status since contingency associate ar cr never implement need cancel ec cancellation eng des send sharepoint guidance send des ec approve status des direct ec revise per des cancel per des however des state not applicable standard design process sdp ec product types tmod ec send back eng des perform revision eng des send ip eng sharepoint guidance perform revision sharepoint guidance ec revisions require process fcr initiate ec revision ec module currently direct process ridiculously cumbersome simple action particularly tmod ec upon examination tmod ec not sdp product cancel via pre sdp ec cancellation process regardless cumbersome nature sdp ec product cancellation process remain address
399590,NCAQ,4,NCAQ:4,light rw near rw elevator performance chemistry daily log note lighting fixture bulb area tenebrific navigable crs informedlight outside rw elevator rw elevation
392631,CAQ,D,CAQ:D,received rod accumulator trouble alarm receive rod accumulator trouble alarm drop crd hcu due high water level drain accumulator clear alarm drain accumulator cleared alarm
395084,NCAQ,4,NCAQ:4,sec cctv need clean sec cctv poor picture quality due dirty request electrical maintenance service camera compensatory measure initiate cr wr generate
397667,NCAQ,3,NCAQ:3,enhancement wo dsa ara press switch cal enhancement wo dsa ara pressure switch calibration ensure conservative approach maintain compressor service first enhance step add au record position dsa rms ca circle one lead lead aau correct current step place switch lead position ie change lead lead would suggest make current step sequence maintain second enhance step currently read aurequest operation place dsa rms ca lead position desire e cp dg rpau change aurequest operations place dsa rms ca position record step desire e cp dg rpau please evaluate correctness availability conservatism informed ic tech job sitewo
385942,NCAQ,3,NCAQ:3,qa oe assignment not close iaw opex qa six ten oe assignment evaluate close without complete documentation direct assignment progress note contrary opex insufficiently analyze operating experience expose columbia increase risk event no oe assignment review appear incorrectly screen factual basis ten oe assignment review adequate resolution timeliness closure six assignment find not close iaw opex state complete oee assignment follow assignment description enter evaluation information progress note outline therein completion oee assignment approve assigneeaos manager supervisor mean asset suite route list approval create assignee state complete oei oeb assignment enter require information progress note outline therein document distribution information e post e mail pre job briefing note edms panel assignee take assignment complete status state complete oes assignment follow assignment description enter screening information progress note outline therein assignee take assignment complete status closure document completion note not address progress note direction following oe assignment oee oes problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route corrective action program discuss issue corrective action program supervisor senior performance improvement coordinator chemistry rad safety manager quality services supervisor quality manager
402292,NCAQ,4,NCAQ:4,ms vb minor packing leak ms vb minor packing leak inside high rad area head height cr wr
385506,NCAQ,3,NCAQ:3,wano evaluation ai no red white tape floor inst wano walkdown following issue identify caution sign instrument rack state not use radio vicinity rack floor not red white tape inconsistent standard radio free zone marking cr work request generate correct tg ao east side red white tape not standard per ppm wr cancel recommend assignment evaluate currrent labeling practice rf transmit device control area mitchell
394142,CAQ,C,CAQ:C,leave llrt xe containment hatch fail pmt wot leave llrt containment inspection hatch xe fail leak rate leakage excessive test pressure psig could not obtain indicate leakage sccm siginificantly great admin limit sccm verified llrt hose connection inspect outer ring snoop leak indicator no leakage observe outer ring therefore highly suspect inner ring leakage notified llrt sro eoc rx maintenancec
387833,CAQ,B,CAQ:B,rcicsac trip thermal overload rcicsac supply rcic v rcic p min flow valve performance osp rcic ist q step mov network pwr loss ol flicker least light stay light indication rcic v lose operator locally check rcicsac note closed reset overload upon reset overload valveaos light indication restore valve go shut mrule failure safety relate mspi component direct cause opening thermal overloads tol unclear time tol open cr screen severity b eqit
400079,NCAQ,3,NCAQ:3,checklist task unable perform write reactor operator clearance order preparation checklist tg rev task ro auplan issue implement clearance order checklist per oi sub task auwrite perform temporary liftau must perform task process write temporary lift change since qual card issue corc write temp lift create initial clearance shift tag ro implement temp lift per schedule clearance order implementation separate qualification recommend evaluation remove auissue implementau task candidate already qualify clearance order implementation tgri already practice task within tgro checklist operations training supervision concur action per telecom follow gen tqs section resolution
387816,CAQ,D,CAQ:D,crd hcu rod accumulator trouble receive rod accumulator trouble alarm crd hcu ops report alarm due water drain water alarm clear
402684,CAQ,D,CAQ:D,mte reject calcode mitutoyo dial caliper model find oot efin eval id measuring jaws bent damage reject usages comparison measurements usages info measurements usages id not use def write no action require none trending purpose
387227,NCAQ,4,NCAQ:4,prohibited item declare security checkpoint individual schedule site interview declare taser security checkpoint individual turn away security individual make arrangement coach well individual schedule interview
396806,NCAQ,4,NCAQ:4,dlr run xray machine dlr run xray machine lanyard break individual clip badge onto shirt place break lanyard inside personal bag still dlr attach contacted supervision hp williams plant services
384431,NCAQ,4,NCAQ:4,mte oot calcode shopmade arm power supply find oot adjust within spec not use calibration cycle def write no action required none trending purpose
393682,NCAQ,4,NCAQ:4,rfw fcva positioner air leak rfw fcva significant air leak positioner leak hear ft away valve schedule work r wo wr not initiate discuss aov sme
392722,NCAQ,3,NCAQ:3,cms part unavailable support r outage work cr not affect proper function instal plant equipment oem replacement cms ls cms lt ls cms ls cms lt ls cms ls cms lt ls cms ls cms lt ls drywell level switch flood detection order cid advance procurement po issue support outage wo cgs work closely manufacturer help resolve continued part shipment delay no firm shipment commit date additionally oem unable provide po require documentation necessary approve environmentally qualify new replacement switch application cgs drywell subject r work order drive month equipment qualification eq pm pmid replace instal obsolete level switch sensor head equipment qualification engineering perform preliminary review qualified life exist switch pm extension least one fuel cycle feasible recommend oscr sms pm extension issue remove cms drywell level switch sensor head replacement activity wo r outage scope due lack part note calibration instal level switch still due respective task pmid work order scope may require work see ar cr edms additional background information notified procurement procurement engineering supervisor eq engineering system engineeringcms ls cms ls cms ls cms ls cms lt ls cms lt ls cms lt ls cms lt ls
401348,CAQ,C,CAQ:C,doble atmospheric gas pattern change e tr doble recommend investigate cause atmospheric gas pattern change see dga sample since degas e tr along reason large fluctuation oxygen nitrogen condition no impact operation transformer correct condition ensure transformer operate schedule replace lrp recommend assignment system engineering cr document vendor recommendation evaluate not directly affect component operabilty
397215,NCAQ,4,NCAQ:4,ms lisa epn label break epn label ms lisa break half need new label make replace fill label request form initiate wr remove old label per label request form ms lisa
392596,NCAQ,3,NCAQ:3,ppm lack detail track flex bb equipment ppm manage b b flex equipment unavailability lack detail equipment tracking section osp flex note section state flex equipment remove normal storage location accordance ppm still consider properly store ppm no guidance address
395188,CAQ,D,CAQ:D,discrepancy find msr hp tube size asme code datum report westinghouse omm msr indicate high pressure tube size au od au wall thickness result au id size however try plug one ms hxb hp tube neither au au size plug could fit inside tube big actual measurement take id size measure au informed eoc generate work request document actual tube id size hp lp bundle
395031,NCAQ,3,NCAQ:3,llrt exceed original job dose estimate due high expect dose rate multiple retest include rhr v containment vacuum breakers inexperience crew dose receive llrt group exceed original estimate rem rem nightshift acting rpm llrt notify job estimate rem pre outage llrt ops valve l u ssac establish goal p rem x p rem original dose estimate present ssac p rem estimate revise p rem due add scope x p rem current actual dose hrs r llrt valve ops l u p rem actual dose currently establish ssac goal revise estimate original estimate high risk plan implement r vale lineup rwcu hx rm tip mezzanine conjunction llrt rwcu v dose rate significantly high anticipate area llrt rwcu v not identify planner original scope dose estimate work complete detail dose overrun address alara post job review llrt dw personnel equipment hatch remain perform
386736,NCAQ,4,NCAQ:4,argos service hp pap argos hp eq locate hp pap service due low background rate fault foot detector c no obvious hole detector mylar find argos service pap significant due time year radon level high placed argos oos contact rp supervision initiate cr wr
400134,NCAQ,4,NCAQ:4,sec xd inop sec xd flow warning not operate intend call security detail sec xd take service notify maintenance generate cr wr paap
388135,NCAQ,4,NCAQ:4,alarm sender event printer not work tdas ppcv alarm sender event printer not work tdas ppcv try stop initiate issue still exist need investigate resolve issue crs sm inform cr subject description word change sander sender request ops
384444,NCAQ,4,NCAQ:4,issue badge photo not appear checkpoint analyst discover corporate badging table not populate host computer lenel ssis database automatic transfer process cause several photo not appear checkpoint reader computer engineering currently investigate cause contact access authorization information
395815,NCAQ,4,NCAQ:4,tmu quarterly ebu inspection fail fixture find ebutmu low battery capacity recomend replace led ebu iniciate cr wr notified supervision tmu pumphouse
396181,CAQ,D,CAQ:D,screen contain error screen condition report contain error question screen correctly answer no basis conclusion incorrectly state au presence foreign material primary containment affect operation safety system au statement read au not affect operation safety system au complete screen correct screen see edms folder nrc identified
399780,NCAQ,3,NCAQ:3,ppm editorial error ppm step read follow check fcp trouble alarm clear drop drop step read verify alarm light similar step discrepancy find work wo discuss crs write cr need ppm revise ppm reference ar description not ppm rev mr issue no action require complete ar per note
388275,NCAQ,3,NCAQ:3,inadequate communication change helb barrier r door r label flood barrier apparently also treat helb barrier however neither effectively communicate station personnel sign affix field door plant upgrade helb barrier expect treat communication provide thus far email supervisor create significant potential leave helb barrier prop open unattended include r door r open unattende minute realize helb barrier recommend labeling helb barrier door treat helb barrier promptly generate ar label request submit
398574,CAQ,C,CAQ:C,documentation not depict pipe flange rcic f small bore flange connection exist inlet outlet piping rcic f not appear depict station configuration document no detailed isometric information appear exist rcic piping cvi document like pid consider build piping detail subject flange flange gasket bolting information flange gasket particular need upcoming rcic work window ar eval wo
391245,NCAQ,4,NCAQ:4,non en vehicle contact non en vehicle check point monday employee personal vehicle process vehicle check point foot slip brake result vehicle roll make contact personal vehicle front individual pull proceed access point identify no damage either vehicle ispm review incident report supervisor report accident applicable party require per ispm initiated condition report
383973,NCAQ,3,NCAQ:3,ewp comment return h ops wo wo take field work complete auhold operationsau no method return wo work step miss additional datum need enter wo unable edit worker h ops sro edit wo option fix error aureturn supervisorau send wo back planning stage worker access wo sro tablet burdensome please add option set wo back work error easily correct discuss psro write cr request fix issue report cr issue report crs work perform cr closing cr cross reference panel update
386806,NCAQ,3,NCAQ:3,b b flex equipment need add ppm ldcn add lcs beyond design basis equipment completion time restore service flex equipment depend equipment service prudent planning conservatism would suggest never plan perform maintenance two ssc perform function e water addition electrical power tow vehicle debris removal vehicle etc simultaneously flex b b equipment add ppm address appropriate protection scheme flex b b service see also cr discuss flex engineer
393327,CAQ,D,CAQ:D,find intermittent operation remove ms rms rva switch ar cr investigation drive replacement ms rms rva ms rva valve control switch outage r wo find bench testing perform shop electrician remove general electric ms rms rva switch original plant equipment observe position switch could take remain intermittent position auoffau auautoau position intermittent position switch contact would not change state normal switch contact state logic configuration switch contact state return normal switch manually transition intermittent position full auoffau position switch turn engineer failure analysis ar ca additional switch schedule replacement r wo wo wo wo wo style switch instal ms rm rva b c b c b c c c b c c c c b c c c recommend engineering review failure analysis determine extent condition exist andor follow action prudent consider r scope add delete reference ar ca auca review failure analysis update eqitau notified eoc supply suspect switch code program failure analysis write cr document find condition cr close ar create perform failure analysis update eqit andor corrective action base result cr redundant
387169,NCAQ,3,NCAQ:3,procedure editorial csp inst procedure csp inst step reference step incorrect step reference step cr write specialist inform
390819,CAQ,C,CAQ:C,qa incorrect revision work instructions use qa closeout review quality control identify late version work instruction not use performance wot rhr pa not use late work instruction result qc acceptance new part document work instruction instead part list attachment ip require qc supervisor level iii review documentation make determine qc hold point perform intend documentation issue quality unaware impact use incorrect revision instruction maintenance take action confirm document cr disposition action also take maintenance understand wrong revision select use data glance work communicate lesson learn recommend sl c oqapd ai procedures electrical maintenance notified quality services supervisor quality control level iii electrical maintenance component manager
386745,NCAQ,4,NCAQ:4,material not order discover one medium converter camera tower project cas component cable installation not available work order create material task order task time one medium converter stock second media converter order task take finish status cancel mraos not call pick warehouse solve problem planning go back create new mraos mraos cancel close due task closing affect schedule resource work order contacted planning management order material
395597,CAQ,C,CAQ:C,rcic p overloads trip performance osp rcic ist b section follow manual initiation opening rcic v rcic low discharge pressure alarm actuate expect rcic p start discharge pressure remain steady psig rcic pi per step fill verification rcic system brief leave mcr perform rcic p overload alarm come time low pressure alarm overload alarm approx minute cro immediately go investigate mcb room burn electrical smell evident rcic bc open visual inspection behind door show thermal overload red flag drop rcic p locally not hot touch no abnormal indication rcic p run continuously due rcic ovsp r
384952,NCAQ,4,NCAQ:4,e cbs trouble rack see cr rack upon attempt rack e cbs screw get stiff part way rack seem catch something rack back breaker tension adjust ops reracke discover several stab cluster misalign elec begin take datum breaker appear least upper right hand stab high upper two informed crs sss elec sup turn brkr back elec
397608,CAQ,D,CAQ:D,e tra degrade measurement take wr e tra supply vac load e ppaf supply side phase ground measurement follow g vac b g vac load side e ppaf g vac b g vac upon discussion systems engineer feel transformer degrade require replacement next fo r opportunity additional troubleshooting consider risk email send attach edms part show bom recommend inspection staging part notified engineering leadership sm cross referenced cr
397230,NCAQ,4,NCAQ:4,dw dws safety shower inoperative since dw dws find run continuously wr write repair perform caution tag clear shower still leak isolate tag new clearance write cr wr get elevate cr ar complete no assignments wr cancel wo plan please note portable shower eye wash locate compensatory measure take point cr emergency shower may high priority fix six month year discuss supervision direct cr write cr see cross referenced ar issue go back least history shower control valve leak cr wr write wr replace valve internal state problem fix repeat obviously problem require simply replace part likely rerouting piping vacuum breaker air gap install
386922,NCAQ,3,NCAQ:3,fail hdd ibmdisk tsm storage driveid slot gb k drive fail ibmdisk ibm storage array use tsm spare gb drive array take fail drive gb drive also raid configuration no data lose still ability lose drive raid array without lose datum pmr create ibm replacement drive ship overnight arrive tuesday suggest non caq track replacement fo fail drive corp computer equipment no epn not plant relate
387794,CAQ,D,CAQ:D,rhr v packing leak pencil size stream rhr v rhr pa discharge pressure test connection isolation note pencil size stream packing leak open position no leakage exist valve closed rhr v normally close valve open obtain test datum small catch waa put place prevent spread contaminated water test datum obtain ppm rhr v locate rhr pa pump room elevation directly pump discharge piping note room normally high rad area informed mcr hp catch instal direct packing leakage floor drain rx directly rhr pa discharge piping
395383,NCAQ,4,NCAQ:4,e lp gsb not stay energized unless contactor button push circuit breaker e lp gsb close no power telecom room service bldg overhead light turn red button contactor panel press light go button release write cr wr contact psro
402193,NCAQ,4,NCAQ:4,find nrc large puddle find inside b entrance nrc notice large puddle inside b entrance directly front personnel door walkdown determine rain water leak underneath around door investigate puddle informed supervisor find initiate cr building
393239,NCAQ,3,NCAQ:3,rll remove rpv head schedule task duration long schedule backbone task remove rpv head r schedule duration hour reactor maintenance report task duration hour also backbone task dryer rx cavity preparations sor hour lag predecessor enter mode sor hour lag hour schedule backbone task push dryer removal rx cavity flood backbone task sor start may likely ready start dryer removal may hour recommend post outage comparison perform outage schedule backbone task actual start finish time compare baseline backbone schedule start finish time
394205,CAQ,C,CAQ:C,cms ref j connector break perform work order step discover inside tb c center pin j cable prm break j connector ohm conductor seal assembly contacted supervisor engineering evaluation replacement plan cms ref
386999,CAQ,D,CAQ:D,benton county eoc dial phone not work benton county eoc identify problem dial phone work resolve issue crash pio available notified ep scc mcrbenton county eoc
389937,CAQ,D,CAQ:D,door door latch door door latch not work design generate cr wr maintenance support
385019,NCAQ,3,NCAQ:3,degrade trend rwcu leakage sa vibration noise rwcu high pressure contaminate system leak service air low pressure clean system leakage well document previous cr leak start drip sa f drain valve sa v see cr leak become constant stream cr leak begin produce noise sa line noise cyclic whooshing noise sound like steam engine today noise progress constant vibration rumble sa line vibration noticeable touch line noise quite loud leakage problem cause noise appear degrade fairly quickly need address failure occur recommend addition pcl dedicate resource find source noise add plant concerns list
392835,NCAQ,4,NCAQ:4,mt cra approximately one dozen drop oil beneath trolley crane sit location since end shift yesterday contact turbine project manager initiate cr turbine building
395478,NCAQ,4,NCAQ:4,hfis lock low flowrate alarm purge co h dryer skid unable verify flow hfis sop h coops c read aulow alarm flowrateau aulow alarm flowrateau valve lineup verify note may indicate low normal still able verify flow verified pressure inlet outlet filter unable verify purge air h dryer skid
400705,NCAQ,3,NCAQ:3,plant main corridor dose rates elevate past week plant main corridor general area dose rate elevate past week maximum mrem hr head level hallway mrem hr location additionally along overhead condensate line corridor hallway head level dose rate increase mrem hr mrem hr dose rate head level enter turbine hallway mrem hr head level distance north previously mrem hr shine overhead condensate line source increase dose rate turbine building document new weekly main plant corridor survey initiate ar cr
402480,NCAQ,3,NCAQ:3,design change not fully capture corporate scope ae prepare final engineering change ec bill material bom not include require cisco glc network interface impact component epnwrk netsw rw information services ask network interface response project assignment reconfigure component review ec confirm connection drawing include additional interface no narrative addition no reference affected equipment list bom include need component therefore planning not order component include instruction installation component information services acquire necessary component time implementation project team discussion topic result similar situation experience engineering changes non alignment regard appropriateness component inclusion ec not recommend solution co development design engineering information services cat itmgmt
387048,CAQ,D,CAQ:D,power lose tdas mux tdas mux no power power e cb uspt cb shut fuse not appear blow accord thi bfi tdas mux also periodically fail wr write crs inform mcr
400496,CAQ,D,CAQ:D,failure maintain physical control badge inside pa individual fail maintain physical control badge inside pa badge secure inside vehicle locate security vehicle trap individual escorted offsite badge place hold security supervision notify shift manager notify
