AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
396122,NCAQ,3,NCAQ:3,oscr sms process need revise submittal oscr sms normally route work management engineering radiological planning not require route applicable end user ops work management engineering determine ability move work outage online without consult shop one example aov diagnostic testing ms pcva move outage work online work without shop input impact decision adversely affect shop resource remainder loop calibrate r time ms pcva part test perform diagnostic testing separately require additional resource would minimize diagnostic perform outage rest loop recommend revise oscr sms process include route responsible shop ensure aspect change understand account approve
396993,NCAQ,4,NCAQ:4,rwcu demin hold pumps start early rwcu demineralizer hold pump rwcu pa rwcu p b start approx gpm flow demineralizer prohibit consistent operation rwcu demineralizer accordance desire flow approximately ai gpm state odmi cr current flow gpm rwcu dma gpm rwcu dmb hold pump start gpm flow respective demin recommend perform loop cal flow transmitter associate rwcu pa rwcu pb allow consistent operation rwcu demineralizer accordance odmi
386558,NCAQ,3,NCAQ:3,cond vf dual indication open cond vf show dual indication open durre backwash evolution durre backwash cond dmf schedule cond vf stick closed position finally open give dual indication throttle durre backwash evolution valve open must fully pen never throttled position similar event cond vc similar valve recomend engeneere look issue determine ight happen silmilar valve condensate system cr wr write supervision notified
386619,CAQ,C,CAQ:C,prm sr critical fault prm sr critical fault normal flow indication tg hallwat instrument per chemist per arp ic need investigation
386509,NCAQ,4,NCAQ:4,warehouse material not issue prior work order close ground fill material purchase warehouse isfsi pad expansion not verify issue issue ticket warehouse prior work order closure ground fill material deliver directly isfsi site use arrangement make warehouse allow isfsi assign qc inspector perform receipt inspection since material would not physically pass warehouse since warehouse purchase material supply chain budget material issue ensure cost direct correct project no confirmation ensure warehouse issue material follow receipt inspection acceptance prior closure work order contain associate material requests mr unissued material mr automatically cancel associate work order close result material cost remain supply chain budget correct cost misallocation mr initiate lesson learn review incomplete mr verify no unissue material not use prior closure associate work order recommend cr trend mr initiate
383662,CAQ,C,CAQ:C,revision design spec j design spec j need revise reflect tornado wind load fsar section provide overall review entire spec ensure spec date plant document wind load less original wind load see edms design spec j markup documentation issue recommend severity assignment ar dmc design spec revision provide markup page edms
386966,NCAQ,3,NCAQ:3,potential trend radiation protection document quality october fas meeting potential trend radiation protection document quality discuss last quarter condition report initiate several observation document error find rp documentation condition report initiate validate potential trend complete trend validation worksheet per tm trending manual recommend ncaq rpop
399890,NCAQ,3,NCAQ:3,issue wo wo not perform due multiple issue lighting field poor access space video console rail next open hatch small make detector difficult reach source use not adequate holder present risk drop next open hatch loss control rad material schedule craft three craft one mcr two source user qual field not practical hold phone communicate ewp source tight area walkdown work schedule not perform would identify issue observe issue communicate supervision supervision craft go field observe supervisor communicate wwm write cr document
395533,CAQ,D,CAQ:D,ms vb open indication remain light turbine unlatch follow unlatch main turbine ms vb open indication remain light valve green close indiction condition
398292,NCAQ,3,NCAQ:3,gross megawatts plant status use drift signal b gross megawatts value plant status page come tdas signal enw cgs b tdas signal many know experience seasonal drift chronic computer grounding issue cause unknown seasonal drift cause reading low summer mwe high winter mwe compare deh signal gross megawatts low reading summer give impression plant output degrade impression winter plant output well actual recommend deh signal enwbu modbush display plant status page signal not subject seasonal fluctuation drift see edms signal comparison initiated cr discuss computer engineering recommend plant status page modify
392629,NCAQ,4,NCAQ:4,na step support recovery rwcu na step support recovery rwcu need na step e allow due condition rwcu logic timer position one perform backwash per step restore system normal lineup discussed issue sm get approval na
400203,CAQ,D,CAQ:D,dw trend slowly dw trend slowly since mid day n u dw stop n u rate must exceed ingress rate cms sr last sample rack work may not source suggest inspect sample rack communicate containment leakage rack see edms trend pic common cause evaluation dw increase ar result corrective action update surveillance procedure cms address leakage due ring degradation damage procedure markup provide december january ar ar respectively expect completion procedure update december ar ar ar sms new pm ring replacement initiate approve
402502,NCAQ,4,NCAQ:4,wo not perform scheduled week wo b b pumper truck monthly operability not perform schedule due b b truck site maintenance expect back cr write document schedule exception no action require
402459,NCAQ,3,NCAQ:3,clarify correct wording component criticality ppm ppm attachment procedure direction determine component criticality guidance come directly inpo ap guidance transfer ap change make high safety significant risk significant function mrule function ppm remove word aucomplete lossau function change instead loss auredundantau function potentially change interpretation meaning ppm attachment au single equipment failure result loss redundant maintenance rule high safety significant risk significant function au ap rev section determination critical component aua single equipment failure result complete loss maintenance rule high safety significant risk significant functionau intent procedure need clarify definition meaning intend ap definition meaning may helpful cgs specific example clarify meaning additionally note step use term aureview technical authority maintenance strategyau directly ap appear generic term industry clarify cgs specific individual responsible technical review cgs easily identify accountable additionally note may need move step mean modify meaning step instead step per ppm swp pro guidance use note
400236,CAQ,C,CAQ:C,annunciator work perform potentially unqualified person hpcs annunciator not work expect operation request support restore annunciator urgency restore annunciator day action statement urgency pass along weekend supervisor craft craft state uncomfortable not familiar work annunciator discussion operation determine work annunciator would continue supervisor location knowledgeable operation person write instruction wr also support task get part explain operation function system supervisor craft aware annunciator qual elar el issue discuss weekend follow concern hindrance also bring much electrical troubleshooting perform prior work require qualified person person look see qual discipline determine qual require work concern come emergent work wo task plan instruction qualification assign task walkdown perform ensure wo correct correct qualification currently weekend work staff supervisor not familiar discipline work instruction require qualification requirement wraos not assign qualification attach qualification not clearly state scope work require qual mostly determine discipline perform work training el purpose troubleshooting repair annunciator
390417,CAQ,C,CAQ:C,cms rms not address qid rev add qualified life h analyzer remote switch base datum qid thermal aging analysis use arrhenius methodology qualified life yrs use conservative assumption deg f heat rise maximum abnormal ambient deg f deg f error occur eight switch list qrms section qif rather ten error transfer rev draw result switch cms rms cms rms exceed eq thermal qualified life mitigate consideration actual temperature equipment location well maximum abnormal value deg f plant operation use area average arrhenius datum would allow much longer qualified life use deg f heat rise conservative estimate panel switch not close heat produce equipment eq evaluation ec initiate calculate new qualified life base actual temperature area vs maximum design temperature method acceptable base aed spc page evaluation conclude thermal qualified life switch instal location gt year component replace next early convenience address future ambient temperature variance instal location evaluate qualified life base actual temperature area initiated cr
389808,CAQ,C,CAQ:C,dbai sa dc relay settings part dbai self assessment design review dc relay setting find drawing e e e review reference document select relay setting need review clarification majority protection setting relate component alarm function associated battery charger protection setting overvoltage trip connected equipment protection purpose cr review e g expand team go deeper objective validate clarify technical fidelity reference document provide list e drawing cr not impact operability associate dc system recommend assigning ar dei severity level c evaluate dc protection reference document notified supervisor write cr
390377,NCAQ,4,NCAQ:4,preoutage task not necessary pre outage wot transport rpis probe rx building installation cancel determine r good way transport probe wait need outage way not sit r extended period time run risk damage rx maintenance perform work coordinate operations security cr write document lesson learn
391154,NCAQ,3,NCAQ:3,sw v sw v current design maintenance drain currently part maintenance dcw hxb dcw hx b sw v sw v use drain end bell valve needle style valve ported style limit flow drain hx work generated cr work time critical valve review change ball type valve allow flow reduce time drain associate hx support work
392991,NCAQ,4,NCAQ:4,rhr rvb c new valve not test test rotational spare instal r discover thermal relief valve replace rotational spare need disassemble inspect test prior installation per tsp rv ist r step test valve not new refurbish contacted supervisor planning revise work order perform testing new valve no action require work instruction update request no action require
397780,CAQ,C,CAQ:C,ppc service ppc service red status multiple tdas remote ppc mux input contact engineering backshift coordinator shift ppc primary tdas primary per sop computer ops
396030,NCAQ,3,NCAQ:3,non en cgs cc instrument not expedite request non en cgs instrument not expedite request instrument mtc qa receive june paperwork reference auexpeditedau expedite request wasnaot notice june issue cr start customer claimt process assign ar calserv completion note enter plan assignment add description plan assignment also copy completion note expedite request realize customer email document research review expedite request note not specific request expedite customer want per contract see plan assignemnt note
386066,CAQ,C,CAQ:C,additional software need recover stack monitor investigation recover stack monitor find corrupt file prevent system restart process obtain backup software software repository discover additional software need properly load backup copy onto compact flash card software not sqa documentation discussion vendor confirm backup file need additional software not simply drag drop onto compact flash card discuss vendor correct software need discuss supervisor maintenance fin ic supervisor mgmt initiate ar itsr obtain install new software write cr
393605,NCAQ,3,NCAQ:3,loss weld record datum ewp work order epn ms vb status auworkingau process check multiple tablet experience complete loss datum weld record epn critical nsr seismic class code group ansi b component electronic work order check tablet mechanical maintenance shop completion shift process validate work order dataglance original weld record replace revision make package appear cause datum loss signature weld record weld record fill multiple shift mechanical maintenance welder qc personnel upon successful final visual inspection respective weld number pertain work complete weld record still use time complete loss datum weld record occur signoff welder identification fit preheat interpass welder final visual well qc final visual mwp lose associate wr documentation acceptance weld inspect qc maintain per qc callout discussion quality control traceability validate prior acceptance purpose perform respective welder inspector sign new wr new copy weld record need issue order complete field work remain weld document previous weld remain sign document welder perform weld activity error ewp create rework significant lose time completion job notified craft supervisor notified qc notified ewp generate crt f
390209,CAQ,B,CAQ:B,qa elevation spare equipment preventive maintenance qa elevation spare equipment preventive maintenance quality determine corrective action take resolve area require management attention arma ineffective ensure readiness important spare equipment ar cr result quality elevate issue require qsi quality oversight activities continuous monitoring accordance qsi escalation process refer edms additional detail discuss elevation supply chain services manager maintenance manager plant components engineering supervisor
384578,NCAQ,3,NCAQ:3,increase dose rate arm ris arm ris increase percent since dose rate document mrhr general area document dose rate jump mr hr general area review rwcr log show cubic foot rwcu resin cubic foot tank resin tranferre area radiation monitor question locate rw behind shield wall across rwcu resin pump fdr tank resin transfer pump suggest recirculaton tank move residual resin transfer line informed shift manager inform hp supervision
398002,CAQ,D,CAQ:D,met tower delta difference cha b met tower delta difference b approximatly deg f cause different stability class use classification need investigate correct issue cr comp na crs inform
390062,NCAQ,4,NCAQ:4,cr point reading erratically cr point reading erratically follow performance cond dmf backwash precoat cr pts read erratically high conductivity alarm sample point constantly come clearing chemistry perform grab sample verify reading conclude grab sample normal trace history back last hour sample point erratic prior cfd backwash precoat informed mcr chemistry supervision recommend ic troubleshoot instrument possibly vent instrument
398304,NCAQ,4,NCAQ:4,safety concern transformer yard pathway marking need paint nether east west north south pathway marking transformer yard clearly mark anymore rock still visible paint disperse see photo edms discuss rp supervision psro transformer yard
393232,NCAQ,4,NCAQ:4,late scope identificaiton prevent part arrival time late scope identificaiton prevent part arrival time r ref wo oscr ar cr oscr ar initiate oscr change scope valve replacement valve repair notifiedy occ eoc issue turbine bldg sjae b need investigate work late addition r scope issue leak identify dew cr comp na identify ms vb leak water dpm associated wr flip wo year later self assignment review wo inclusion create aucompleteau oscr initiate attributes tab oscr osct meeting date attributes tab oscr oscr approve planning assignment create valve material request auapprovedau planning assignment complete
390920,NCAQ,4,NCAQ:4,build door door build extremely difficult open initiate cr contact supervisionbuilde entry door
393784,NCAQ,3,NCAQ:3,inspect main bus insulator dampers links perform wo inspect main bus insulator damper link craft notice chip insulator locate inspection point phase isophase bus duct locate transformer yard craft stop work notify supervision occ eoc cr writtenisophase transformer yard phase inspection point
391816,NCAQ,3,NCAQ:3,enhancement ppm ppm calibrate sw mo pcva b need enhancement cr relate cr sw pcv b leak indicated closed position additional step require verify valve closed full bypass position receive signal close style valve not positive hard stop verify closed position recommend run sw pump calibration use midas meter verify no flow pipe closed position discussed propose change valve engineer
396533,NCAQ,4,NCAQ:4,pap ipm remove service nonfunctional detector ipm hp eq primary access point remove service due fourth detector panel return n last back front count event occur weekly response check instrument no visible damage note detector ipm remove service rp supervision notify event
399720,CAQ,D,CAQ:D,need replace power supply ppc e rwm investigate ppc crt rwm display wr find ppc e rwm output voltage vdc mvac ripple adjust power supply voltage adjustment would not go without increase current adjust first able obtain vdc mvac monitoring voltage would drop vdc increase current adjustment go another turn current knob case bad spot pot power supply power rwm display ppc crt rwm p display funtione however recommend replace power supply soon cat id write cr
383888,NCAQ,3,NCAQ:3,procedural enhancement arp p arp loss wea fnb incorrect step say auto prevent hydrogen accumulation battery room within hour per abn fire attachment au problem abn fire attachment not give guidance hydrogen accumulation sop hvac cr shutdown step say auif battery room exhaust fan require remove service use portable fan room ventilation au recommend arp change read sop also recommend deleting step arp obvious recommend add reference lcs
390864,NCAQ,4,NCAQ:4,material need fabrication task task build llrt header not include valve discussion ic material purchase locally due quantity need task complete work request generate cr not planning issue discuss smeaos would well fabricate fashion instruction state get ic fabrication detail llrt test header
383792,NCAQ,4,NCAQ:4,turbine building elevator service mt elev observe not respond call look grating machinery room appear elevation cycling power not restore service recommend investigate repair informed mcr generate ar wr
390854,NCAQ,3,NCAQ:3,cc tolerance standard standard tolerance not use cgs instrument not necessary recall commercial customer use display device not impact recommend assign ar calserv cat investigation conduct cr generate cc initiate
399855,NCAQ,3,NCAQ:3,unable perform work sw tebr unable perform work instruction sw tebr engineering evaluation need perform better understand prevent removal te also need evaluate whataos bad could happen te break performance work ops identify lose function te station would condition require plant go mode within hour not functional within day write cr informed work control supervision
385865,NCAQ,3,NCAQ:3,qa use expired reagent standard qa expire reagent standard use icp metal analysis ci metals analysis chemistry use expire reagent standard almost month since internal standard common sample standard blank no impact validity analysis result change internal standard would see result analyst chem techs however could lead inaccurate result expire chemical use general expiration date show review continually factual basis per ppm laboratory quality assurance section c aureagents exceed shelf life not use shelf live may extend chemistry supervision evidence reagent integrity acceptance possible error document expiration date extension document attachment aau per ppm laboratory standards program definition auexpiration date ai date beyond standard chemical shall not use unless extend laboratory supervisor designee au per ppm step auno standard may expiration date exceed parent au per ppm section stock chemical inventory auto perform monthlyaau ppm yttrium internal standard reagent expire use chem tech use internal standard unaware expire yttrium internal standard ppm could find different lot number one make internal standard reagent use per reagent log refer reagent chemical use least twice per week mondays thursdays august present mean one chem tech opportunity identify issue issue not catch require monthly stock chemical inventory problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route chemistry discuss issue chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager
395868,NCAQ,3,NCAQ:3,cvi omm not asset suite omm hcv v twinline double door check valve not available asset suite hcv v instal ec omm need reference order plan maintenance initiated cr administrative issue see assignment response cvi information consider confidential therefore not uploaded asset suite anyone look information need go document control view information no action need parent ar close
389161,NCAQ,3,NCAQ:3,sop cst drain require enhancment ar appear intend rain water direct storm drain pl well first note section still discuss send small amount water prevent slip hazard rain water generally small amount water procedure need well alignment intend use line evaporation pond
394043,CAQ,D,CAQ:D,lose full indication crd hcu lose full indication crd hcu perform restoration crdm per crd hcu also result select block current select rod infromed crs sne sm
401108,NCAQ,3,NCAQ:3,tmu pb clearance lift electrical support need wo code operations support task lift clearance tmu pb replacement clearance lift pump circuit breaker rack per sop elec bkr ops require electrician support check floor tripper mechanism gap recommend add electrical support task make ideal plan notify maintenance
394390,NCAQ,4,NCAQ:4,contract employee suffer insect sting bite approximately morning outside door trailer framatome employee bite sting back upper right arm either bee wasp employer notify event report framatomeaos industrial safety program energy northwestaos occupational health organization also notify framatome employee since return work energy northwestaos industrial safety program manager state wasp bee sting not constitute aufirst aidau event contract employee report event enws occupational health organization contract employee report event parent company framatome
393655,CAQ,D,CAQ:D,cvb vqr actuator jerky close working msp cvb ist b wo cvb vqr actuator jerky close
402458,NCAQ,3,NCAQ:3,tdi enhancement exam failure remediation alignment section state inform line supervision exam failure section b require remediation plan develop assistance line manager recommend align step consistency remediation plan develop line management supervisor manager discrepancy identify review tdi discuss enhancement training manager mt training manager
397229,CAQ,D,CAQ:D,arm ris spurious alarm refueling floor rad high alarm recieve clear several time see attach edna trace alarm setpoint arm ris mr hr hp report dose rate refueling floor range mr hr stable cr close trend contacted hp discuss shift supervision
393917,NCAQ,4,NCAQ:4,hd lsbht tolerance perfome find hd lsbht tolerance find centerline imds require centerline contacted supervision calibrate hd lsbht imds write cr
399560,NCAQ,3,NCAQ:3,nrc identified bld elevator expiration sticker nrc identified bld elevator inspection sticker expire shift manager notified security supervision notified cr initiatedbld elevator
401186,NCAQ,4,NCAQ:4,r door r find prop open r door r find prop open performance weekly fire door check door hour rate non essential fire door prop open wr support wa state elevator inspections repairs barrier impairment not issue support work result unplanned fire door impairment discover mcr notify bi issue
397801,NCAQ,4,NCAQ:4,scw fqi abnormal trend scw fqi h vent totalizer trend abnormally compare pre r trend scw fqi trend scf per day last day pre r scw fq would consistently trend scf per day reduce trend reduced scw tk pressure identify wr may share common cause inform mcrtg w
390763,NCAQ,3,NCAQ:3,chemical permit tag program miss need information label attach various chemical miss datum hazard box instead give rating fire hazard health hazard specific hazard reactivity give question mark auau sample look loctite permit number bring answer give use number msds computer two program donaot always match not help chemical cabinet field chemical number also bring could cover pre job brief beg question answer number box gap excellence one able chemical inspection able get information label not cross reference use computer bring speak supervisor write cr
384828,CAQ,D,CAQ:D,nrc door dg storage tank room walkdown nrc resident find outside door knob door stick would cause door not latch close time verify fire marshall engineering not essential fire door not require comp measure beyond bi issue bi
396144,NCAQ,4,NCAQ:4,r application rule consider broad application rule online beyond system outage window strengthen use understanding importance use
385609,CAQ,B,CAQ:B,incorrect fuse instal rhr v fuse log audit discover main power fuse rhr baa motor starter rhr v incorrect amp rating ite starter recently replace nli unit per ec per calculation ec nli starter fit trsr fuse replacement starter pre installation setup testing perform per trsr fuse procure instal direct work instruction qc step nli starter instal plant per not catch main power fuse wrong rating nameplate datum document e motor full load amp rating locked rotor amp rating amp recommend instal trs r fuse restore component design specification notify supervisor general notes fact find process enter swp cap bullets page applicable make cr bravo due risk medium cause complex unknown investigation template require
388551,NCAQ,4,NCAQ:4,gsb ao kitchen sink hot water filter leak hot water filter kitchen sink leak plastic fitting need replace fitting simply replace old filter cartridge new one typically include new fitting isolation hot water filter currently closed leaking stop see picture edms screen close hot water filter stop leak hang manilla tag identfy leak come bad fittingsgsb kitchen sink area
391353,NCAQ,4,NCAQ:4,cathodic system loss dc alarm p board w drop cathodic system loss dc well no pumphouse ops investigate find cp rect dw read volt amp write cr
385266,CAQ,C,CAQ:C,missed fire tour check security fail perform fire tour check dg security supervision notified shift manager notified individual relieve duty
384093,CAQ,D,CAQ:D,burn essential fluorescent lighting mcr performance six essential fluorescent lighting fixture find bulb burn per step b wr initiate tube replace necessary fda g fdac fdad fdac fdab fdae fixture locate main control room
393775,NCAQ,3,NCAQ:3,broken epn label epn label sw vb break need replace see pic edms rcic pump room overhead next rra fn
389166,NCAQ,3,NCAQ:3,find unattached ground cable notice ground cable expose unattche near south side alpha service water pumphouse one end attach metal stairase walkover side unattche fitting crimp end see picture took picture clear area notifiied supervisor appear temporary ground cable not associate permanent ground sw safety relate component
388562,NCAQ,4,NCAQ:4,error message mms durability monitor mms durability monitor pc error chem ecp file size great megabyte error prevent chemistry personnel able obtain daily ecp reading could potentially impact cei accord swp che ecp reading good practice no required action notify chemistry specialist specialist contact attempt start program accordance ci error message remain notify chemistry specialist rx bldg northside
395203,NCAQ,4,NCAQ:4,r lack resource warehouse multiple time inadequate resource warehouse outage not able get phone extend period time wait extended period get part build past adequately staff around clock emergent issue notify supervisor write condition report
396320,NCAQ,3,NCAQ:3,rll nicm need scope future outage present tmods scope outage removal goal leave outage zero temp mod instal close possible nicm not treat way not get hte attention hey need ensure equipment defficiency correct outage suggest add scoping goal r future outage eliminate nicm instal plant speak equipment reliability nicm instal compensate degredation plant likely not address nicm not remove short nicms need treat like tmods equipment need fix generate suggest send otm inclusion outage goal er agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
400726,NCAQ,4,NCAQ:4,ctb cable chase lid blow lid part cable chase top ctb blow lay nearby see picture wrote cr informed crs top ctb
384634,NCAQ,4,NCAQ:4,add quick disconnect sw vb testing wr configuration control quick disconnect instal support osp sw ist q remove disconnect completion osp swist q write crsw vb
396884,NCAQ,4,NCAQ:4,rll ops outage lesson learn date dad surveillance report support not pull accurate datum completion late date case frequency change occur credit complete surveillance need ensure frequency change occur date input document change match last full surveillance credit work order date case completion date simply incorrect maintain checklist use multiple source ewp ops log get accurate date need make sure dad report set run correctly new surveillance exist result frequency change input dad report generator dad report could huge time save tool know work properly issue r remain open trend issue correct ar cr
388027,CAQ,C,CAQ:C,icp cia x wo two gauge need replace performance icp cia x wo two gauge require replace tolerance compare calibrate gauge gauges replace per procedure cia tka cia tkb gauges replace per procedure cr generate tracking purposes truck bay
387011,NCAQ,3,NCAQ:3,procedure enhancement sop mt start plant startup summer post outage discover main turbine turn gear disengage chance happen addition seal steam no indication control room not get identify unknown period time suspect cause additional vibration bring speed time enhancement request add step ao locally verify main turbine turn gear ao good location previous step also eo step verify exciter door close step close enough startup time turn gear automatically disengage not far away allow mcr know mt come turn gear unexpectedly decide action go forth procedure enhancement
389028,NCAQ,4,NCAQ:4,cw east electrical bldg north entrance not accessible cw east electrical bldg bldg north door door knob not turn outside access east elctrical bldg south side double door check door lock verify inner door knob would turn outer door knob would not appear lock mechanism fail notify supervisor cw east electrical building
391096,NCAQ,4,NCAQ:4,tsw fb motor not rotate motor tsw fb not rotate maybe relate cr damage light socket tsw cp fb damage socket result blow fuse p across filter trend recommend investigation repair work issue wr inform supervisioncwph
398910,CAQ,D,CAQ:D,crd hcu p connector leak crd hcu slow leak slow growth singular bubble p connector p connector torque max lb leak remain hcu isolate p connector rinse wipe neolube apply tread leak remain torque lb please replace p connector informed mcrrx east hcu bank
386903,NCAQ,4,NCAQ:4,tdas mux cause lmultiple alarm ppc prn tdas mux cause lmultiple alarm ppc prn one back control control room open front cover panel cooling issue still exist need investigate repair turn line printer control room save paper printer crs sm inform
399761,NCAQ,4,NCAQ:4,need replace edr rms v control switch edr rms v control switch need replace due mushy operate feel like break time write ar
395949,NCAQ,4,NCAQ:4,cond cb ca performance pmt wo moc switch contact engagement find questionable see attatched photo informed supervisor initiate cr
401293,CAQ,D,CAQ:D,fp p not start performance wo sop fp start engine would not start vendor recommend roll engine manually ensure no observable bind issue present coordinate operation hang clearance perform vendor recommendation notified operation management write cr work request perform task
395925,CAQ,D,CAQ:D,ms psd find oot performance isp ms x ms psd find oot find trip find psig tolerance psig psig adjust per step leave value psig contacted ops supervisor write cr trending
386917,CAQ,D,CAQ:D,dg belt scrape run dg pmt battery maintenance belt hear intermittently make distinct scraping noise informed mcr
396562,NCAQ,4,NCAQ:4,r confine space dsr qual usage first week outage individual onsite qualified confined space dsr entry supv sfay review confine space permit identify individual actually use qual sign dsr additionally top user account dsr signature poor return initial requal investment make company people use qual proficiency likely low unlike general entrant attendant qual sfbi require transferable nantel cbt sfay require onsite cbt nantel cbt hour practical exercise requal requirement group assign qual broadly gain flexibility usage beyond reasonable need flexibility cut assignment sfay would save outage processing cost go forward share information heavy user sfay outage industrial safety training
392131,CAQ,D,CAQ:D,receive hp c drop vdc battery b ground receive hp c drop vdc battery b ground alarm ground approximately k ohm no abnormality bus voltage current minute ground return infinity alarm reset receive alarm previous day see ar wr
401247,NCAQ,3,NCAQ:3,primary host drive failure band dragon siem primary host drive failure secondary host work properly get email notification full hard drive not reportable cfr band dragon currently corporate asset attempt restart fail drive unsuccessful device currently end life not backup not currently support vendor due age recommend replace device mcafee siem redirect band traffic ep siem comm room
386537,NCAQ,4,NCAQ:4,pressure gauge pwc v not work investigate pwc p per wr gauge pwc v find not work prior start pwc p gauge read psig start pwc p gauge still indicate psig please investigate functionality gauge port fit attach blockage informed supervisor write cr wr bldg
396449,CAQ,D,CAQ:D,cctv need maintenance cctv isfsi need maintenance contact security ext detail post compensatory measure security notification make cr wr generate
385689,NCAQ,2,NCAQ:2,plant evaluation leader intrusiveness equipment external evaluation identify area improvement engineering maintenance operations supervisor not ensure timely action implement prevent equipment failure adequately mitigate risk not provide intrusive oversight trend identify normal condition degraded equipment result manual reactor scram unplanne power potential result inoperable safety equipment contributing engineering manager station leader not reinforce fundamental provide engage oversight equipment reliability process condition no immediate direct affect plant equipment leadership team brief no immediate action require
397236,NCAQ,4,NCAQ:4,oscillograph start oscillograph start due trip rocky creek k line cause relay testing reclose no equipment damage need emergent outage no remedial action scheme initiate indication show neutral k ground oscillograph start reset ops clear oscillograph start note k ground neutral dittmer call information
387903,NCAQ,4,NCAQ:4,lp htrc level low alarm not clear normal level hd lscl remain lock level normal setpoint inch informed crs
390313,NCAQ,3,NCAQ:3,osp flex b flex veh no need propane osp flex b flex veh page say need spare propane tank full manula pallet jack list portal j also verify manual pallet jack no need propane please correct inventory crosp flex b flex veh
385505,NCAQ,3,NCAQ:3,wano evaluation ai e ir bump sensitive instru wano walkdown following issue identify instrument rack e ir bump sensitive instrumentation no stay clear boundary floor recommend assignment operation evaluaterx
394286,CAQ,C,CAQ:C,psr v xa exceed admin limit find llrt psr v xa measure leak rate sccm test pressure psig admin limit sccm test perform wo tsp psr r notify llrt sro occ
386203,NCAQ,4,NCAQ:4,late esom entry maintenance electrician work day schedule without notify esom scheduler update esom time mechanic call work without hour enter esom prior working two mechanic ask start work instead schedule time without time change esom no violation occur esom update update esom correct hour
401624,NCAQ,4,NCAQ:4,roa hc water leak part return piping roa hc water leak part return pipe leak appear inch inch reducer look print look piping come ventilation first valve hco v ra verticle piece pipe location leak not allow easy access view ladder appear thread connection need scaffolding due height valve piping wr
395064,CAQ,C,CAQ:C,ewde need update ewde need update annotate status sw vb similar note ewde subject drawing not identify ec child ec sw vb mechanically lock closed mcc breaker remove maintain proper water chemistry spray pond inventory sop elec ac lu update reflect change per ar not contain assignment update subject drawing initiate cr
399435,CAQ,C,CAQ:C,editorial e cf v cf v editorial e cf v cf v ref cvi iso
399448,NCAQ,3,NCAQ:3,siem log not configure design specification upon review cyber security siem configuration setting discover log retention policy not configure per ec design specification although retention setting meet regulatory requirement not meet columbias design input not reportable per cfr advise cspm initiate cr correct setting per ec recommend assigning computer engineering align configuration ec update build scratch document affected equipment netcomp siem netcomp siem cr inprog approve cr move sro ops review
384045,NCAQ,4,NCAQ:4,portal j mel indicate rcc pa draw flc ec malt authorize replacement original motor rcc pa replacement motor different full load current flc flc rcc pa increase control portal j mel name field rcc pa hpa motor rcc pa not update part ec malt currently errant result resolution suggest portal j name field rcc pa change hpa motor rcc pa hp motor rcc pa flc information motor like rcc pa track elsewhere nee not track via name field portal j similar portal j mel name field update make rcc pb rrc pc portal j name field rcc pb change hpa motor rcc pb hp motor rcc pb portal j name field rcc pc change hpa motor rcc pc hp motor rcc pc today recommend necessary portal j mel name field update rcc pa rcc pb rcc pc relatively simple administrative update discrepancy issue address administratively design engineering see e mail ar cr edms portal j mel name field rcc pa rcc pb rcc pc update necessary recommend trend resolution no action require
392423,NCAQ,3,NCAQ:3,unable perform ojt hp qualified ojt tpe hp trainer unable perform ojt fellow hp technicians due portal j difference training region non training region cr address procedure use ojt qual card need revise example issue ho panel tes drop check box personnel hp status alt alarm device required training region title case color unsure training region get system update coincide non training region portalj initiated condition report notified supervision ojt datum scenario validate rp trainer prior provide training autrainingau region asset suite not mean exact copy production support coordinate aurefreshau training region datum need however not keep production training datum sync due specific datum set time need training
385845,CAQ,C,CAQ:C,qa miss significant digit odcm surv result qa quality assurance records qars show result multiple work order task wot contain offsite dose calculation manual odcm surveillance auas foundau andor auas leftau value lack enough significant digit verify value fall within acceptable limit specify utilize significant digit not meet chemistry industry standard practice significant digit round log datum not meet expectation maintenance department eight odcm surveillance wot example identify contain record datum miss significant digit initial step within wots verify result within specify limit no operability functionality concern odcm equipment factual basis see edms word document detail problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route maintenance discuss issue craft maint supervisor iii component group manager chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager
385621,NCAQ,3,NCAQ:3,tfof plant personnel force force play area force force exercise multiple plant personnel walk play area announcement make drill progress personnel move drill play area pose safety concern drill control issue multiple communication make plant personnel week prior drill commence pa announcement make prior drill start attempt prevent occur additional communication go plant announcement prior drill well article en news notify plant personell drill time expectation no action requrie
386585,NCAQ,4,NCAQ:4,leak aux boiler leak continue aux boiler seal steam evaporator b feed system operation write ar wr potential leaking co valve hang c aux boiler clearance provide instruction vent high pressure observe
391983,NCAQ,3,NCAQ:3,enhance occ critique protocol dg safety system window observation end shift occ critique find inconsistent standard approach critique perform one shift critique performance shift ask individual discuss performance well teamaos performance different shift designate critique lead last briefing day not purposefully seek member input like shift critique briefing performance not necessarily shift performance missed opportunity align occ performance around common approach engage occ member challenge performance additionally one observed positive som sod turnover sheet contain key lesson learn well shift critique item recommend key information lesson learn occ critique information share oncoming shift establish part occ standard protocol le c leader reinforce positive behavior result well provide candid feedback performance gap development area notified pso discuss sod som recommend assignment pso non caq
397304,CAQ,D,CAQ:D,rw elevation siesmic green light light long instruction seismic monitoring log direct initiate cr investigate cause trouble led take approipiate corrective action write cr reset alarm push led test reset button test led led illuminate extinguish
399338,CAQ,D,CAQ:D,cch crb oil level high oil level unsat high run find hour runtime inform crs determined not qualified refrigerant mechanic available drain secured chiller pump normal level per instruction informed mcr initiate ar
386406,NCAQ,4,NCAQ:4,mt elev stick elev stick elevation not move initiate cr wr notify mcr
401033,NCAQ,3,NCAQ:3,wo need rewrite wo schedule start need rewrite perform testing require new ctma switch ctma dps contacted supervisor
400475,NCAQ,4,NCAQ:4,esoms late entry maintenance new maintenance craft worker not enter esom day start work no covered work perform time enter prior start date add worker appropriate watchbill notify shop manager
397724,CAQ,C,CAQ:C,high drywell temperature dw annulus temperature calculate f exceed f alert limit lcs cr require condition action take ro hour temp log calculate annulus temp new alert limit f separate event issue average dw annulus exceed f continue issue begin subsequently cr subsequent cr summer trend either mj holle
393303,NCAQ,4,NCAQ:4,bus ground bus sl ground alarm c ops discover ground light indicator mcb could not reset furthermore ground light indicator housing not fasten completely mcb power mt cra could affect outage wr write tb
394220,NCAQ,4,NCAQ:4,r e ppaz disc not close follow e ppaz clean inspect per disconnect not close qmb disconnect mssc state disconnect close disconnects not instal not close instal perform day shift apparently try twice per turn disconnects single unit remove pair recommend trouble shoot repair replace note disc feed mcr supervisory disc feed deh valve test pnl verify ro e ppaz would not close verification include open outer cover check linkage internal disconnect disconnect
385233,NCAQ,4,NCAQ:4,site housekeeping follow resolve remove tarp kv line ar cr auappears tarp kv b phaseau bpa perform walkdown site follow observation recommendation make auon drive benton sub wnp meter point notice significant amount debris site suggest cgs take corrective action pick debris wind carry nesting material large bird example large piece black plastic lay loose along wnp fence line range road plastic near cgs cool tower site litter ao ao ao length wire cable metal strap possible source material nest crow osprey hawk eagle see numerous nest conductive object use nesting material debris see easily find take no effort spot short distance kv line directly affect cgs nuclear plant site au ainote several spool wire cover weather blue tarp may may not source tarp find kv line ar cr see edms picture recommendation facility perform site walkdown address housekeeping concern contacted supervision system engineer various location site see edms picture
398175,CAQ,D,CAQ:D,dw annulus temperature gt lcs limit sacrificial shield annulus average temperature exceed lcs alert limit f condition anticipate hot weather cr satisfie lcs compensatory measure dw cooling maximize
395814,NCAQ,3,NCAQ:3,rll look oscr deferral process outage defer look oscr deferral process outage defer individual task instead whole work order task still need complete not get remvoe outage schedule initial action cr need go david weller initiate cr review procedure omi deferral work refueling outage no change procedure cr closed
395152,NCAQ,4,NCAQ:4,loc p go psid one shift loc p rise psid dayshift psid nightshift may indicate filter bag get clog investigate prior plant startup notified smgt write cr bowser room tb e
400171,NCAQ,4,NCAQ:4,crd va crd va appear leak seat crd va crd va appear leak seats piping section stream isolation hot source possible back leakage crd va crd va discharge line seal cross connect crd v leak cause delay hang clearance work sm crs psro inform
390156,NCAQ,4,NCAQ:4,pwc v leak caution tag shut pwc v leak indicate constant water flow break pwc sew pwc v caution tag shut isolate safety shower no indication leakage pwc v time see attach video current condition informed mcr write cr
394091,NCAQ,4,NCAQ:4,ibd rc fail close lifting tag per e isophase dt ibd rc lift position fail close would return open never actually close fail close pressure place various portion cover near disconnect still fail close informed supervison
385457,CAQ,D,CAQ:D,no risk hardware advisory scs scs security computer system system engineer receive vendor notice indicate possible hardware software impact time keep device gps antenna verify vendor support specific configuration equipment not risk impact vendor email vendor bulletin include edms no equipment operability impact recommend cat trending contacted vendor write cr central alarm station
391541,NCAQ,3,NCAQ:3,multiple rw elevator emergency call mcr error rw elevator emergency push button mistakenly depressed several occasion pb line floor call button button arrange low previous car request cover permanent not magnetic ai stainless steel car instal prevent inadvertent actuation switch switch call cr emergency line temporary cover not good option would declare temporary cover permanent since cover would likely displace normal use rivet screw place low profile cover would good option
393996,NCAQ,3,NCAQ:3,nrc rp observation insulation storage drywell rad safety inspection observation make nrc current configuration storage insulation drywell could potentially present opportunity personnel retrieve insulation without hp approval insulation currently stage inside post lhra boundary recommend assignment ar radpr evaluate observation per chemistry radiological services manager cr trend ar r lessons learn sa cross reference no action require time
