AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
393598,NCAQ,4,NCAQ:4,cut finger prepare grease hp slide support employee change grease tube grease spill end tube onto glove employee remove glove reach remove tube prevent grease continue spill finger cut inside damage grease tube work stop radiation protection contact employee escort rca worker employer call work care employee advise clean finger apply band aid importance stop face adverse condition ppe usage discuss crew notified supervision turbine project supervision safety occ employee consult employer en safety occturbine deck
395654,NCAQ,4,NCAQ:4,og rfa fail start system startup og rfa fail start step sop og start low oil pressure trip reset press still not start currently full oil level sightglass informed supervision write cr
399213,NCAQ,4,NCAQ:4,ht htp fp power light f f not work light f f power not work light bulb instantly blow press lamp check light light find light bulb missing attempt replace instantly blow annotate log
390731,NCAQ,3,NCAQ:3,ppm could enhance align online outage ppm silent responsibility outage manager assistant outage manager section conduct challenge meeting describe online process silent outage challenge meeting even though process follow diffent time discover hrwp challenge meeting document cr
402558,NCAQ,4,NCAQ:4,e bu swa indication failure e bu swa flash red light charge status solid red indice light instead green status light indicate possible failure ebu failure inform mcr initiate system impairment non essential lighting fpsi
391448,NCAQ,4,NCAQ:4,dc motor starter pmt find great voltage voltage reading dc find great ground v b v c v contacted mcr write crmotor starter p hs wo
400102,NCAQ,3,NCAQ:3,mid cycle assessement sharepoint top priority list sharepoint list safety concern not update since july not enforce importance site additionally list separate auhighau aumedium au aulowau iaod recommend safety issue auimportanceau safety issue want identify way maybe list order priority donaot say one less important another cr write
399709,CAQ,D,CAQ:D,piece mte suspend r per engineering request load cells rule use snubber outage suspend january r found take recalibrated calcode interface load cell model ackk tb def write calcode interface load cell model ackk tb def write calcode starrett steel rule model csr def write no plant impact no action require none trending purpose
400920,NCAQ,3,NCAQ:3,mid cycle performance gap maintenance work order quality relate objective maintenance procedure document clear technically accurate provide appropriate direction use support safe reliable plant operation applicable operating experience incorporate document preparation revision problem statement multiple example work instruction quality contribute event delay field example include work wrong component miss step procedural requirement work instruction step write wrong order ecaos not incorporate miss limitation use lou miss signoff lack consistency work order informed leadership team initiate cr recommend assignment maintenance
384505,CAQ,D,CAQ:D,door c bottom bolt no working perform find door c bottom bolt inactive leaf no work bottom plate loose cause interferance bolt not extend
393475,NCAQ,3,NCAQ:3,investigation tar tur reporting fluke xi pressure investigation tar tur reporting fluke xi pressure standard issue cr cr inprog approve cr move sro ops review
385207,NCAQ,3,NCAQ:3,sec computer sys iebs datapump import validation script data validation script check iebs datum need modify accommodate non us citizen due way nat id handle ssis identify resolution
402540,CAQ,D,CAQ:D,rra temp switch find value oos perform wo rra room temp switch calibration check rra ts rra ts rra ts find value find spec expect trip degf degf reset value record switch rra ts find value degf trip degf reset left value rra ts degf trip degf reset rra ts find value degf trip degf reset left value rra ts degf trip degf reset find value rra ts degf trip degf reset left value rra ts degf trip degf reset left value sat calibrate switch per imds left value sat informed supervison write cr
384326,CAQ,C,CAQ:C,nrc lcs table observation nrc residents note hpcs pump room r not list table area equipment protect essential fire detection
389967,NCAQ,3,NCAQ:3,revise c section step state auverify relay control power links sm au recommend modify step read auverify relay control power link sm aux cabinet intact step reference user technical specification respectively lco would not directly enter circuit de energized three step replace one step state aurefer technical specification au lco reference mode applicability support lco may need enter none
397142,NCAQ,4,NCAQ:4,oscillograph start oscillograph start due trip lomo powerhouse k line cause relay testing no reclose no equipment damage need emergent outage no remedial action scheme initiate indication show neutral k ground oscillograph start reset rwcr clear oscillograph start note k ground neutral dittmer call information
395448,NCAQ,4,NCAQ:4,cw water box mud sump cw water box mud sump cr reference unknown water intrusion sump laborer pump barrel high toc water sump pump sump notice large quantity appear kind mud clean cw water box day prior recess floor area around cw intake water box drain sump information reference cr need pump sump barrel
395111,NCAQ,3,NCAQ:3,r lesson learn ms vb b limit switch mod r documentation wos modify exist limit switch b crossover intercept reheat stop valve require significant enhancement provide necessary work instruction part perform work hardware originally plan ec not readily available result last minute change ec preoutage support task build limit switch assembly cancel reason unknown result additional mhrs scheduled duration mount plate move approximately two inch one side due interference deh piping recommend incorporate lesson learn future ms valve modification
395126,CAQ,C,CAQ:C,missed qc material verification part material verification work step not satisfy quality control qualified peer verifier part material verification sign craft person stock material question one au u bolt cat id one piece flat bar cat id one piece half round shim stock au long cut au pipe cat id half round pipe flat bar weld place weld inspect sign quality control engineering notify condition evaluate condition fact cat id flat bar heat number per green tag jh cat id u bolt heat number mic nr per green tag u bolt nuts mic nb per green tag cat id au pipe heat number per green tag three material list issue issue ticket occ site support contractor manager quality services notify williams plant services base discussion williams supervision information provide cr along qc inspection perform per step final weld inspection reasonable assurance part use require per wo perform job
387574,NCAQ,3,NCAQ:3,miss label plates ground fault indicating panels ground fault indicating panels e mcca e mccb miss label plate state ground fault indicating panel write cr wr creation
397388,CAQ,C,CAQ:C,spare aprm nic cpu card battery dead memory lose backup battery spare aprm numac interface computer nic cpu card find dead performance wo pm replace backup battery numac nic cpu card testing spare cpu board battery replacement find lose programming require installation per cvi omm nic software installation manual cpu card not viable spare aprm comp nic affect spare equipment no impact aprm system pm strategy frequency also may need reassess recommend assignment system engineering discuss ic supervisor vendorcid numac interface computer cpu card prnm
384729,CAQ,D,CAQ:D,ids not function design ids not function design require maintenance contact detail securtiy supervision notify initiate cr wr
385507,NCAQ,3,NCAQ:3,ppm need pressure indicator epn step performace ppm weekly iodine particulate tritium survieillance section pressure indicator epn use validate vacuum tea note not step use step say observe tea sample line vacuum value tea pi not state pressure indicator use step could cause confusion not allow trr also step read ensure sample flow rate vacuum new filter return value close value observe steps use tea pi notified chemistry supervision chemistry system specialist procedure sponsor
393345,NCAQ,4,NCAQ:4,tmu v significant packing leak tmu v significant packing leak gallon per minute please adjust packing valve notified smgt write cr swph
398094,CAQ,D,CAQ:D,receive rod accumulator trouble hcu receive rod accumulator trouble hcu alarm due accumulator low n pressure recharge write cr informed crs
400223,NCAQ,3,NCAQ:3,pcr sop door hatch ops revision need procedure enhancement need sop door hatch ops recommendation edms informed sss
392340,NCAQ,4,NCAQ:4,near miss incorrect procedure open ipad perform surveillance technician main control room inadvertently wrong procedure pull ewp crew assign perform surveillance one surveillance assign ewp discrepancy identify communication crew field no manipulation equipment field perform stop work contacted supervisor crs inform shop manager
394576,NCAQ,4,NCAQ:4,smoke crd pump room due cond p cond paos front bearing fail result grey smoke throughout crd pump room rb mcr receive e fcp rx bldg fan pump rooms annunciator follow crd pump room manual pull station activation simultaneous watch stander report smoke crd pump room fire brigade respond fire brigade leader report cond paos bearing fail result smoke damage paint pump no time anyone witness visible flame notified mcr fire marshall enter abn fire evacuate reactor building
401473,NCAQ,3,NCAQ:3,ppm need revision performance fabrication task wo note ppm rev page aomethod bao lack guidance complete patch plate ppm not call aocement bond materialao call side patch plate sheet metal screw head assembly complete screw head inside outside control room panel write cr
390143,NCAQ,4,NCAQ:4,thor abort ep drill simulator go freeze automatically due thor abort ep drill interrupt min
387149,NCAQ,3,NCAQ:3,sop cw chem maint reference swp env superseded prerequisite sop cw chem maint state review swp env section spill prevention preparedness prior commence evolution procedure change swp env gbp env section remain evolution procedure write cr notify supervisor cr find inprog move forward approved
387595,CAQ,D,CAQ:D,hcu accumulator trouble high water level alarm hcu write tracking drain wtaer
396662,NCAQ,4,NCAQ:4,oil leak transformer substation sh f dry season stormwater inspection require site stormwater pollution prevention plan swppp oil leak observe near base red transformer substation sh f leak appear make ground equipment bonneville power administration bpa lease energy northwest oil leak need diagnose repair contaminated soil residual oil remove dispose accordance gbp env see picture edms docs speak facilities transformer coordinator write cr recommend assignment fce evaluation epn unknown equipment locate sh f substation
395455,NCAQ,3,NCAQ:3,wo not capture proper r scope work cr not affect function instal plant equipment main generator shaft ground system r wo e gen replace shaft grounding brush scope work not address main generator e gen ground brush system grind brush element holder abnormal wear issue intent r work activity replace main generator shaft ground brush holder assembly brush holder brush element ground cable associated resistor bank new perform alignment brush wo plan replace brush element per ppm addition part limitation use not incorporate wo instruction address like like replacement ground brush system loss work scope appear due inadequate consolidation wo wo one r code wo ultimately ground brush element replace r wr minimize outage schedule impact lift e gen clearance recommend new wo generate cr replace entire ground brush system address entire scope work previously identify wo wo note cgs continue replace main generator ground brush element accelerated rate every one two month versus every month affected ground system component replace properly align generator shaft ground system continue function design current state last fuel cycle work eoc occ maintenance maintenance planning identify work scope could perform r generate cr drive proper scope work future system outage reference information upload edms main generator shaft ground brush system
396178,NCAQ,4,NCAQ:4,no apparent grounding scaffold main generator round notice scaffold generator bushing scaffold tag number no apparent grounding device instal two ground cable next hydrogen drier not connect anything see photo notify crstb w main generator bushing
401050,NCAQ,4,NCAQ:4,wra cb compressor make abnormal noise conduct pmt wra ac wra ac two compressor system compressor wra cb sound abnormal could fail future inform wwm ops maintenance manager write cr wrw h communication room
395163,NCAQ,3,NCAQ:3,ms hxb incorrect pop plug reference verified information wo regard pop plug size incorrect cid big tubing tube plug cid r however none stock need cid reported issue mm nightshift component group manager initiate cr ms hxb drawing ms hxa need update correct plug dimension prevent future issues
391841,NCAQ,3,NCAQ:3,sop cond start procedure clarification sop cond start section condensate booster pump isolate first one start step step say verify condensate not feed rpv actually concerned verify not therequire feed pathway sop cond start step say auverify isolate cond pa not cause loss feed rpvau change b c contacte
385721,CAQ,C,CAQ:C,rhr mob full pm good catch full pm rhr mob identify follow issue perform ppm limitorque actuator mount bolt valve yoke not capture per procedure stake capture lock wired torque paint apply torque switch mount bolt loose rhr mob actuator refurbish r via wo full pm perform inspect actuator degradation refurb wo identify actuator mount bolt torque verify qc maintenance not identify bolt looseness perform full pm maintenance resolve issue verify mount bolt torque correctly mark future pmaos refurb wo document torque switch instal peer check per procedure additionally leave diagnostic wo adjust torque switch meet minimum require value not identify issue switch set leave setting full pm wo identify find setting no change correct issue maintenance tighten torque switch mount screw condition correct level currently require full pm leave level eval wo leave close torque switch setting setting find full pm perform left margin margin movpp state high margin anything great therefore sufficient available margin closed direction address minor change thrust open direction control limit switch
389917,NCAQ,3,NCAQ:3,qa incomplete missing wo pprcl qa work orders wo package either missing incomplete require planner peer review checklists pprcl require mi failure receive peer review increase risk error remain work package implementation see edms detailed description identify deficiency maintenance programs audit au mn informed quality maintenance recommend assignment maintenance
392462,NCAQ,4,NCAQ:4,pipe guard pwc v full water pipe guard pwc v fill water approximately six inch handle valve operator suspect pipe line break initiate crsouth fence se cooling tower
394040,NCAQ,3,NCAQ:3,process issue temporary lift multiple problem process temporary lift two option available perform temp lift first option anyone sign accept temporary lift second option everyone sign clearance sign perform temporary lift problem people sign vice accept temp lift task require sign clearance perform work temp lift design perform temporary lift process tag tag lift people lock sign clearance need sign perform work low proficiency temporary lift process cause rework delay schedule informed supervision occ
400420,NCAQ,3,NCAQ:3,remove woa component still reference specification woa risa woa risb woa risa woa risb remove per ec however epn still discuss aed spc b section e table aed spc evaluate update specification require
395492,CAQ,C,CAQ:C,outside radiation post due high wind rca rma ra locate eastside pap blow due high wind inadequate posting practice aduste rad rope add ty wrap prevent rope fail east hp pap
401528,NCAQ,3,NCAQ:3,pcr need fcp drop step direct verify proper fan operation reference incorrect fan wma fna b supply swgr area wma fna b supply cable spread room see edms editorial complete per swp pro level copy correct update fcp revision correct identified issue implement no action require per ar
400895,NCAQ,3,NCAQ:3,qa case incorrect blank software info qa sampled software firmware either blank incorrect software information asset suite field require des auequipment revision tracking control rtc processau mugm aumel users guide manualau contrary swp csw ausoftware quality assurance programau miss incorrect software information master equipment list mel not meet stationaos configuration control requirement requirement swp csw step state auengineering updates software information relate unit software consider plant software catalog accordance des mugm au factual basis see edms detail insight software catalog electronically generate master equipment list mel field within asset suite must populate correctly software catalog remain correctly date contact engineering supervisor digital designs deficiency identify quality audit au csq recommend assign design engineering
399058,NCAQ,4,NCAQ:4,substantially loosen handwheel nut cond vb perform field walkdown propose fy design modification substantailly loosen handwheel nut cond vb manual gate valve cond pb suction isolation observe see photo attach ar cr edms due obvious safety concern associate observed condition loose handwheel nut hand tighten immediate response formally e fully tighten qualified craft please also check tighten necessary handwheel nut cond va cond va cond vb cond vc cond vc valve accessible associate permanent platform cond pa cond pb cond pc
399354,NCAQ,4,NCAQ:4,e tr desiccant break desiccant dryer bead escape wire mesh build mesh glass create gap several inch top uncover core bead still fully contain inside dryer informed sss
385309,CAQ,D,CAQ:D,franklin county siren c report partial alarm weekly poll test franklin county siren c report partial alarm mean one amplifier not work reduce output valume occur day ago alarmed clear tech arrive unable find problem reference cr wr notify ep dispatch tech resolve issue recommend close wr itmgmt franklin county
389375,NCAQ,4,NCAQ:4,ec design milestone miss design contract technical statement work insufficient ensure adequate protection main generator previous scope change incorporate design effort ensure adequate main generator protection however design review several concern regard hmi spv solution raise design engineering pursue additional outside support ensure design meet nerc ferc ieee requirement protection scheme main generator oem recommend trend
390620,CAQ,C,CAQ:C,rhr sys b discharge pressure high rise rhr system b discharge pressure high rise rhr pib denote psig tdas pt x denote psig annunciator hp states rhr pisb alarm ge psig pressure rise since rhr pb secure feb current rate pressure rise psig hr notify crs shift manager reference reference lcs event similar pressurization rhr sys jan reference cr wr prepare vent rhr sys b per osp rhr
389699,CAQ,D,CAQ:D,asset suite installation history error ms rms rva legacy configuration documentation issue not affect proper operation plant equipment asset suite panel auinstallation historyau list incorrect switch model crunf utc model crunf utc instal ms rms rva ms rms rva respectively determine via oem email correspondence electrical wiring diagram plant walkdown correct model subject instal switch crubf see edms email correspondence asset suite issue correct via schedule replacement instal crubf switch r wo wo cgs planning notify mr issue correct model switch recommend trend cr notify planning move mr identify correct cid support r workms rms rva ms rms rva
391813,NCAQ,4,NCAQ:4,toa flb end roll toa flb end roll recommend filter changeout
384365,NCAQ,4,NCAQ:4,sa dpi indicate psid sa dpi indicate psid round please investigate replace filter necessary notified smgt write cr rw sa c
392193,NCAQ,3,NCAQ:3,model work order need revision cms p model work order cms p pmid rebuild pump replace pump motor assembly cms p pmid rebuild pump need revise use pv part sheet need incorporate precaution limitation work instruction currently nothing drive use error likely situation caution note concern energy v still sr instruction electrical determ retem task install remove voltage rate plastic mechanic step perform step enclose aupump rebuild instructionsau cvi omm appendix doc p page ai electronically need note address follow step cvi cvi reference loctite not loctite use cvi rtv not use step install alternate seal cms p pmid rebuild pump doesnaot part number rod connect alignment tool p n prerequisites like work order cms p material request paste catalyst silicone sealant need unreserve donaot use anymore use alternate method require rod connect alignment tool order every time step return unreserve canaot find tool special tool storage area state prerequisite recommend assignment maintenance planning provide feedback planning initiate cr
400826,NCAQ,4,NCAQ:4,air h seal oil p loos per pi seal oil dp calculate per pi psid minumum psid hydrogen pressure psig read dpia read psid notified crs write cr
386648,NCAQ,4,NCAQ:4,toa tisb fail not operate properly toa tisb fail setpoint adjustment knob no longer move setpoint needle additionally toa tis b indicate temperature grossly inaccurate see attach edms pic toa tisb indicate temp compare toa tisa toa tisb require allow heating steam admit toa hca steam coil informed mcr tg w tbhv
398971,NCAQ,3,NCAQ:3,cf v mislabele cvi documentation issue cvi cf tk isolation valve label cf v however bom isometric master equipment list indicate valve cf v please correct document discrepancy correction draw number
395406,NCAQ,3,NCAQ:3,fill rpv rhr pc per osp rpv r cr document use rhr pc fill rpv pressurization per osp rpv r step c require cr document thermal cycle rpv nozzle cr
383569,NCAQ,4,NCAQ:4,need least one chemical feed pump tank cf pa cf pab need repair currently corrosion inhibitor descaler cw run one pump pump not work cf pb stop work operations batch add tank gallon per shift give cycle blow rate gpm one chemical feed pump need repair available event cf pb fail notified shift manager chemistry management chemistry supervision cw water pump house
400899,CAQ,C,CAQ:C,qa finding program deficiency cyber relate records qa program deficiency cyber security relate records aspect failure effectively implement industry standard records require meet industry standard nei rev aucyber security plan nuclear power reactorsau nuclear regulatory commission endorse meet cfr regulation quality identify two records issue cyber security audit several different records issue cyber security audit diverse gap respect quality assurance records qars indicate program deficiency gap last year include complete form portable media digital devices not records alternate control frequency not records site wide procedure not specify record requirement license document change form miss signature cyber sensitive engineering changes not password protect record storage cyber test result not records record submittal form miss require signature requirement see edms detail factual basis see edms detail nei section requirement record not change within last year previous au csq audit identify records issue different au csq audit issue cite e no records issue repeat records issue ar cr unsigned transmittal form hasty correction ar cr contact assistant manager cyber security finding identify quality audit au csq recommend assign itmgmt reccomend cat c itmgmt cause know error amount oversight apply ensure records implement meet industry standard ensure records complete accurately submit timely additional oversight need consequence low medium could result regulatory finding
385437,CAQ,D,CAQ:D,sw fi fail low sw fi fail low ultra sonic flow transmitter piping also fail ops report gpm ultra sonic flow transmitter transmitter fail reference wo plan clean instrument line sw fi nde call fix transmitter cr document
391594,NCAQ,3,NCAQ:3,meltric weld recep retrofit hra ca wo implement rie change house weld receptacle new safety enhance version meltric weld receptacle rhr b hra rb l hra ca area rhr b pump deck depend lead need reduce task could craft hra ca hour alara dose concern task would good make pig tail adapter could stage outage would take craft minute max hra ca plug would minimize dose unnecessary well plan could place future replace weld receptacle need notify supervision initiate cr initiate wrweld receptacle rhr b l
402535,NCAQ,4,NCAQ:4,lose badge employee lose badge friday december th
390373,NCAQ,3,NCAQ:3,sop rwcu demin poor human factoring procedure rwcu dmb layout many substep result error likely situation specifically substep dd result overflow rwcu tk informed sm initiate cr
393149,NCAQ,4,NCAQ:4,ms tcvb ms tcvb not indicate full closed ms tcvb ms tcvb not indicate close control room ms tcvb indicate full open ms tcvb indicate intermediate normal plant shutdown procedure note say power reduce lt mwe msr nd stage inlet isolation valve close reduce thermal transient msr temperature deh display indicate valve not full shut informed crs sm open cr allow rx startup tracking modification
390193,NCAQ,3,NCAQ:3,quarterly corc danger local tag audit wo quarterly corc danger local clearance audit cfr quarterly corc danger local tag audit wo document danger local clearance hang ge day new clearance add total since last audit mt elev ac og rfb l e discdb l hs v k l hs v tl l roa hc n l sea fn l tmu vb l toa hcb l woa hc k request technical services systems engineering manager designee determine whether review require write cr
402346,CAQ,D,CAQ:D,nrc cr initiation alarm receipt nrc resident question cr not write control room alarm rx downpower control room receive p c diesel generator storage tank level low alarm ops report oil level locally setpoint ops transfer fo fo tk tkb per sop fo ops clear alarm final level alarm receipt action take log control room log per swp cap issue plant equipment relate ar cr initiate soon possible no later end shift issue identify no action
396878,NCAQ,3,NCAQ:3,discrepancy ppm require pm ppm not reflect proper maintenance schedule e dp associate dc system component currently align rr r per procedure align r order satisfy critical pm requirement since pm perform every year last perform also apply panel supply outline ppm e dp sb e dp sc e dp sb editie initiator request add correct procedure no action change bus outage alignment scope r continue list pm need align procedure sms ar generate align lrop procedure
387936,CAQ,D,CAQ:D,crd hcu accumulator alarm water alarm drain clear notify ops write wr direct
392161,NCAQ,4,NCAQ:4,tmu ca low oil level oil level tmu ca low well thread oil fill cap see edms photos tmu cb place auto tmu ca standby please add oil informed supervisiontmu pumphouse
396699,NCAQ,3,NCAQ:3,r combine wo task crdms crb shuffle single wo task control rod drive mech control rod blade shuffle outage create procedure ppm combine work order combine wot also contain specific guidance contingency complete crdm crb restoration complete order need coordination activity initiated cr
392212,CAQ,D,CAQ:D,clean evaluate leakage bushing inside term box e tr b active oil leak identify ar cr low voltage bushing low voltage terminal box clean evaluate leakage r purpose cr obtain work request work scope r time cleaning recommend drain valve instal doghouse drain oil terminal box transformer transformer service maintenance valve use evaluate leakage similar doghouse drain valve instal main transformer ar oscr initiate scope wr r cr no impact e tr b oil level transformer within transformer operating level
399903,NCAQ,4,NCAQ:4,fail finish schedule task wo plan replace specific capacitor local fire panel fsp fsp fsp fsp work two four panel fsp fsp complete schedule last week however work fsp fsp not complete need reschedule fsp determine require isolation valve break need repair prior operate wo fsp due issue start complete fsp fsp inadequate time complete discuss ops wwm write cr reschedule
394830,NCAQ,4,NCAQ:4,roll pin damage rft b speed probe bracket roll pin damage part bracket hold speed probe b feed water turbine already two allen head bolt hold not believe pin damage enough worry would like engineering input worte cr informed eoc engineer perform walkdown pin tight place even though extrude cover not rest pin pin remain pin not turbine omm level detail w side speed probe mount bracket b feed water urbine
386148,NCAQ,4,NCAQ:4,e bu swa lamp fault light flash e bu swa lamp fault light flash write cr inform main control room
383584,CAQ,C,CAQ:C,qa ewp wot miss cfr security actions qa electronic work package ewp work order task wot not contain require compensatory mitigative action result cfr review security information require swp sec ausafety security interface programau locate within passport panel timm wot compensatory mitigative action print old paper wot autask special requirementsau section not transfer new ewp wot craft worker supervisor not tell look ewp wot notify security perform compensatory mitigating action prior performance work require cfr no know example work begin security perform require compensatory mitigating action factual basis see detail edms insights condition report cr initiate identify cfr security issue among several ewp problem however assignment list still not contain corrective action address cfr issue cr low priority non caq severity concern currently no know document bridge strategy ensure craft worker supervisor notify security perform compensatory mitigating action prior performance wot order fully comply swp sec analyst explain aurequirementsau field passport plan transfer ewp wot end part ewp phase ii project completion date move couple month base concern recently express quality discussse assistant information services manager recommend assignment information services deficiency identify quality audit au se n
395065,NCAQ,3,NCAQ:3,r wo sop cavity drain r wo need support task electrician jumper install removal sop cavity drain revise need clarification work sequence currently sequence task not valid sequence wrong contingency lot confusion task need perform task electrical support not identify know prior task assignment complete no action require
402068,CAQ,D,CAQ:D,receive p rad board trouble tea fn noisy rad board trouble cause tea ris oper light extinguish cause display trbl temp range ht htp ptm no indication low temperature tea fn sound abnormally loud per shift chemistry tech approximately minute oper light illuminate concurrently trbl temp range extinguish tea tic sr loop set point f informed crs follow arp
392265,CAQ,D,CAQ:D,standby plant public announcement pa amp fail standby amplifier plant pa zone fail service water area outside protect area note backup amplifier not affect normal pa operability dispatch tech fix standby amp comm room
399940,NCAQ,4,NCAQ:4,w cardox hose reel lamp not illuminate normally red lamp cardox hose reel disregard already write ar correction ar already write ar notify crs tb w cr inprog approve cr move sro ops review
392854,NCAQ,3,NCAQ:3,plan update model wo sister component componant three ol add drawing e see note wos ensure step add set ol not ol starter procedure work perform fail pmt ol trip rehang tags set ol oe previous history show thing happen perviously per wo two mg motor fly wheel draw nuch current ol need set not trip not thing instruction ensure ol set procedure generic type procedure ol instruction set ol specific epn e note state ol set
392178,NCAQ,3,NCAQ:3,record submit without signed transmittal record submit record control williams plant service without signed transmittal please follow swp rec section submittal process notified supervisor send record back williams plant service correction submittal williams plant services document resubmitte accordance swp rec
396897,NCAQ,3,NCAQ:3,rll siemens rotor blade removal task siemens rotor blade removal noisy activity per oe r last approximately two day complete consider noise attenuate buffer around task isolate area away rp desk dress area heavily foot traffic area also post area ahead time ai tg tg around heater bay post r noise level reach anywhere db ft source db outside danger tape nw side rotor db shield wall db n shield wall db w side lp c fme area db tg heater bay area document cr notify reactor maintenance suggest assignment reactor maintenance
392898,NCAQ,4,NCAQ:4,sb office not cool request engineering assist production area gsb not benefit temporary air conditioning unit instal appear incoming air overcome cooling area request engineer assistance evaluate operate sb ventilation different manner option one secure ventilation supply exhaust recirc fan would not remove exhaust heat discharge ceiling provide already poor exhaust bathroom option two secure recirc supply fan leave exhaust fan run remove heat provide bathroom ventilation option three would provide manipulation intake recirc damper supply recirc fan bring cool air night recirc heat day would little dayshift start heat please evaluate provide assistance discuss production supervisor three option decide expand team request engineering assistance belive option good bet sb hvac
401488,NCAQ,3,NCAQ:3,miss guidance non radworker radiopharmaceutical respond gem alarm security paap note no procedure guidance respond radiopharmaceutical treatment non radworkers station also note not seem guidance vet non radworker short term non rca worker non rca visitor potential radiopharmaceutical impact liquid effluent waste stream discuss observation quality assurance auditors hp leadership team
386253,NCAQ,3,NCAQ:3,cycle isolation monitoring signal not work newly instal r cycle isolation monitoring signal not work base today edna datum several signal intermittently work ms tt vb show provide inverse signal see excel file list edms snapshot faulty signal recommend evaluation thermal performance engineer vendor discuss thermal performance engineer supervisor
394578,CAQ,D,CAQ:D,insulation inspection drywell wo engineering inspection drywell identify follow area deteriorated displaced insulation azimuth deg elev insulation fall bottom pipe rhr vb rfw pipe deg azimuth elevation blanket insulation slide piping expose internal reflective insulation rfw pipe deg azimuth elevation reflective insulation damage stand insulation none deficiency impact design function equipment not prevent proper drywell cooling notify eoc system engineering manager wo exist r no action take r make repair wo rhr location immediately downstream rhr vb pipe clamp support rhr sb reference cvi cvi cvi insulation draw piping cvi add applicable epn cross reference rhr vb rhr vb per cvi uninsulated area pipe clamp rhr sb pad insulation instal rfw location deg az likely cvi not pad insulation high pad insulation low rfw location deg az likely cvi cvi page picture radworker stand reflective insulation drywell insulation
392474,CAQ,D,CAQ:D,elevated rx water chloride reactor water chloride sample online ion chromatograph show chloride concentration ppb exceed good practice value le ppb action level limit ge ppb per swp che table cond dma backwashe place service rwcu dmb service clean chloride rwcu dma remain service maintenance increase sampling progress monitor cleanup notified supervision ops increase sampling frequency write cr cr reopen correct owe group
399649,CAQ,D,CAQ:D,edr v mist crack piping water previously discover valve gallery unable locate source discover today nd appear come crack weld valve piping valve high rad area valve gallery
394996,NCAQ,4,NCAQ:4,report move material scaffold rack tg small tube roll contact middle finger left hand employee employee report return back work no issue report contacted scc management site support contractor manager no action require williams plant services
388951,NCAQ,3,NCAQ:3,isp crd xxxx needs fixed perform isp crd x w step electrofilm lubri bond equivalent cat id could not purchased needed step step delete inspect old ring cleanliness since required put new ring step step remove metal metal note step add table also fix xx x talk supervisor write cr reactor general notes assignment add maint procedure revision data base link data base add edms ar
384807,NCAQ,3,NCAQ:3,suggest tmu drawing clarification enhancement suggested tmu drawing clarification correction unnecessary detail leave include structural drawing aed stl associate largebore tmu support tmu tmu majority detail currently provide aed stl section section washer plat detail also currently provide cvi dwg tmu cvi dwg tmu therefore not show detail aed stl drawing detail need retain aed drawing information concrete anchor anchor bolting e detail not already include cvi dwg cvi dwg rest remove show phantom aed drawing cvi dwg tmu reference aed stl e like cvi dwg tmu size embed large bore pipe e tmu pipe indicate aed stl wall elev line b detail aed stl detail reference back aed stl line b tmu wall penetration not sleeve line pass line embed concrete wall reference aed stl foundation plan aed stl section incorrectly call centerline dia tmu centerline conduit cvi dwg indicate anchors reference aed stl pipe support near tmu va tmu vb additionally sch astm information indicate line b wall pentration move indicate next penetration west sleeve information currently indicate finally wall penetration information reference aed stl also include reference aed stl see mark attach edms ar cr change clarification enhancement recommend noncaq resolution mechanical design drafting
396753,CAQ,D,CAQ:D,sfs storm displays yellow performance osp sfs sfs storm find display yellow condition long stand previous wr write identify correct issue closed complete credit completion icp sfs not satisfactorily address yellow condition osp sfs need change address wr truly need generate wr write per osp sfs informed mcr generate new wrtgw
385490,NCAQ,4,NCAQ:4,wano evaluation ai bottle cart without wheel lock wano walkdown following issue identify bottle cart store storage area bop swgr not secure wheel lock like equipment area recommend assignment ops area owner tg no bottle cart find area night shift operator investigate mshoup
384343,NCAQ,3,NCAQ:3,hcu mock need refurbish treq create nlo evaluate funding available update hcu mock build rattlesnake would reduce need provide training rx bldg significanly reduce dose operation possible maintenance recommend assignment operation training evaluate write action
393660,CAQ,D,CAQ:D,wma dpis alarm normal switchgear filter differential pressure high low alarm hp p lock wma dpisa indicate ho locally wma fna running alarm low setpoint ho alarm hi setpoint ho submit cr wr notify crs sm
398847,NCAQ,3,NCAQ:3,enhancement need fp p operation pl incorporate sop fp start enhance monitor fp tk level make need due expect tank level decline within body procedure sop fp shutdown need bullet add check fp tk gt kgal upon pump add pl operate fp p last resort fp p drain fp tk preferentially even another fire pump run cw
385519,NCAQ,4,NCAQ:4,wano evaluation ai tools chair prop wall wano walkdown following issue identify switchgear room breaker tool chair prop wall near e cb housekeeping recommend assignment radiation protection area owner rw breaker tool stow mshoup chair still area unkown come
390306,NCAQ,4,NCAQ:4,rw floor degradation cause tripping hazard flooring degradation rw cause tripping hazard safety concern need address notified shift manager notified supervision via e mail setup floor signs caution sign attach alert worker area rw outside hot machine shop
383808,CAQ,D,CAQ:D,edr p running indication not match edr p running indication not match gp gp go hold condition edr dm hold pump edr p start control panel rwcr gp indicate edr p run however indication gp hallway indicate edr p stop informed mcr fin write cr
385852,NCAQ,3,NCAQ:3,rhr system restoration task no alara task three wot require entry high radiation area not alara task associate wot aopmt perform osp rhr ist qao not rwp hold thus never alara task plan also wots aosp elec electrical support osp rhr ist qao aosp ic support install gauge osp rhr ist qao respectively not rwp holds thus never alara task plan call occ express concern potential delay alara task create plan instead wot reference exist alara task dose ic electricians add p mrem add not october dose budget not process emergent work task plan part rhr system window along expedite work save transit dose minimize hra briefing avoid potential system window closure delay two additional wot reference alara task wot aorhr pb pmt sight glass leak check ao wot aopmt leakage inspection rhr pbao also taking vibration reading rhr pb rra fn scope perform electrician hra entry process wots alara task facilitate completion require work inform supervision unbudgeted dose expenditure document cr
388213,CAQ,D,CAQ:D,receive tg bldg west end ultraviolet fire alarm receive tg bldg west end ultraviolet fire alarm fcp drop no indication fire indication fp uvd fcp alarm able reset informed crs sm write cr wr
394320,CAQ,D,CAQ:D,slc tk hi low level alarm receive auslc tank high lowau alarm main control room slc tk indicate gallon unchanged request maintenance correct issue
391261,CAQ,B,CAQ:B,gnf fuel bundle inspection report report indicate significant damage spacer bundle ylx ylx addition note one lock tab washer upper tie plate bundle ylx exceed build tolerance final inspection bundle subject comb gage inspection verify rod rod clearance bundle inspect utilize comb gage gage could not insert several bundle section bundle ylx cluster separator find break packaging material insert bundle damage fuel bundle spacer indicate fuel pellet subject unknown abnormal force chip fuel pellet lead pellet clad interaction fuel failure next cycle inspection pellet would require bundle tear cut open fuel rod due lack time bundle tear dismantle fuel rod not perform base spacer damage gnf energy northwest outside fuel expert conservatively recommend completely rebuild two new bundle instead use exist fuel rod drop bundle see attach fuel inspection report gnf attach edms see pictures attach bundle send back manufacturer replacementnew fuel bundle general notes issue evaluate cr cr screen caq b due follow critieria cause consider clear due event investigation identify individual involve event content substandard condition associate ice fork lift fork break not function well fork lift brake associate green clark fork lift long standing issue never correct complaceny also identify contributing cause corrective action take following new fork lift process rent rest new fuel reciept campaign fork lift involve inspect fix need fuel inspect gnf soon plan complete individual involve event send fitness duty station stand submit corrective action conduct pende event inviestigation completion potential causal evaluation recomendation cr close action perform cr assignment create cr address issue per swp cap approve maintenance manager
392263,CAQ,D,CAQ:D,siren c post testing reveal additional problem siren c experience intermittent communication issue typically morning fail antenna connector replace successfully test wr additional testing next morning reveal additional problem siren transceiver board notified ep siren board replace successfully test siren c fully functional additional testing perform morning recommend close cross referenced wr siren c
400185,CAQ,D,CAQ:D,edr v indicate dual position full open edr v green red light light valve full open valve full open full contact open indication actuator closed indication actuator not contact informed crs continue use valve water flow
398009,NCAQ,4,NCAQ:4,secondary siren repeater not operate test weekly scc test siren activation system secondary repeater find inoperable primary repeater test fully functional would activate siren event dispatch tech repair secondary repeater switch transfer primary secondary repeat sort glitch start work properly reset system fully test no problem find recommend ncaq itmgmtcccf
400568,NCAQ,4,NCAQ:4,cas cb oil level low round cas cb oil level approximately sight glass slightly low logs state level level sightglass per log instruction compressor operable level sight low oil need add soon informed crs
390366,NCAQ,4,NCAQ:4,rwcu rms p control switch loose panel control switch rwcu p locate e cp g p radwaste control room loosely mount panel door rotate freely switch operate cause damage wiring connection backside control switch please fin team address write ar wrlocated e cp g p radwaste control room
392256,NCAQ,4,NCAQ:4,mt hoi non functional material transfer activity use mt hoi hoist become non functional lift purpose hook respond lower command hook raise full position hoist place safe storage location no load rig hoist hook loss mt hoi impact pre outage activity material transfer reactor building currently two material container r railroad bay await transfer r additionally pre outage activity start apr require use mt hoi submit cr submit wr informed fin manager
401637,NCAQ,4,NCAQ:4,model work order deficiency review pmid dehsys oil analysis pmid tk obtain oil sample multiple issue correction identify need make upcoming work order model work order swp env superseded gbp env document panel work instruction model work order need update correct reference msdsao sdsaos need update document panel work order print additionally pmid work instruction include ppm history no longer exist current upcoming work order return recommend assignment planning correct model work order work instruction notify planning initiate cr model update take back approved requisite hold place
388035,NCAQ,3,NCAQ:3,abn tsw procedure enhancement abn tsw step direct open main condenser vacuum breaker main turbine trip require due high vibration temperature action not conservative close msivs bpv not align high vibration high temperature arp high vibration arp b drop direct trip mt mils load reduction not reduce vibration open main condenser vacuum breaker mil coast abn tsw mimic arp direction high bearing temperature arp b drop not direct open main condenser vacuum breaker abn tsw mimic arp direction open main condenser vacuum breaker not improve generator scw high temperature main turbine trip
398977,NCAQ,4,NCAQ:4,cond lcv tubing disconnect top positioner walkdown observe cond lcv tubing disconnect top positioner not certain disconnected end tubing attach possibly upper volume booster tubing currently open atmosphere not adequately support see edms picture notified supervisor technical services valve group
400204,NCAQ,3,NCAQ:3,sop pw lu need update pwc v closed pwh v sop pw lu need update pwc v closed pwh v open ref cr wo spare gpwh hx position currently maintain c gpwh hx
388621,NCAQ,4,NCAQ:4,miss scheduling logic tie sw lesson learned performance sw maintenance window identify logic tie miss pmt task lift clearance wo pmt task logic tie sw drain sw pa clearance however tie breaker rack not clearance lift result missed task schedule no impact overall sw window resolved issue discuss maintenance operation
401942,NCAQ,4,NCAQ:4,oca require maintenance oca not function design require maintnenance contact detail security supervision notify initiated cr wroca locate paap
389089,NCAQ,3,NCAQ:3,cbt hazardous dmixed waste hz cbt reference swp env obtain information universal waste labeling storage swp env supersede gbp env cbt update current document
385512,NCAQ,4,NCAQ:4,wano evaluation ai old work request challenge tmu uc wano walkdown following issue identify old work request challenge tmu uc leak oil enw insight wo tmu moc external pm complete identify leaking refill next pm schedule wo add silicone outside gear box due not internal drawing non intrusive repair complete tmu moc need check leakage still leak plan disassemble gasket replace cr work request generate investigate correct
