AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
401222,CAQ,D,CAQ:D,fp v packing leak steady stream water issue packing fp v gate valve currently shut open support testing fp p likely pack leakage increase valve open current leak rate not present housekeeping safety issue request maintenence evaluate leakage repair necessary notified sm cwph
396632,NCAQ,3,NCAQ:3,wrong dlr upon exit rca notice wrong dlr issue submit dlr hp lead exit rca contact individual may issue dlr contacted manager dlr swap rp distribute department dlr distribute employee within department respective individual case individual give take wrong dlr individual log rca five time notice not correct dlr
401360,NCAQ,3,NCAQ:3,sop cw ops revision need sop cw ops section revision need include new npdes instrumentation monitor cw blowdown ph confirm chemistry supervision notify ops procedure supervisor revision language place edms document file cr
392281,NCAQ,4,NCAQ:4,light tb heater bay poor lighting tb heater bay safety concern lighting shortly shutdown dose rate significantly low shutdown informed supervision write crlighte tb heater bay
393735,CAQ,C,CAQ:C,rfw vb find leak rate exceed admin limit rfw vb find leak rate sccm exceed admin limit sccm rfw vb serve barrier primary containment integrity secondary containment bypass leak limit notified llrt sro eoc contingency wo rfw va hard seat installation pllanned rfw vb operable final testing result pende see inop sheet drywell az
384032,NCAQ,3,NCAQ:3,aed cal not list oustande cmr portal j portal j rcc large bore pipe stress calculation aed cal revision list closed status bdc outstanding change instead actual exist cmr cmr time exist cmr not exist portal j cmr need add portal j outstanding calculation advance modified status bdc need remove portal j outstanding calculation discuss ar cr legacy administrative issue suggest resolution assignment mechanical design engineering pdf cmr attach edms ar cr
386885,CAQ,D,CAQ:D,suspected fail sw tea sw pa start sw tea upper thrust bearing temp spike f upper end element range low thrust brg stator temp normal no indication locally overheat thrust bearing see computer point w ops investigate wr write edna trend image attach edms docssw pumphouse
387624,NCAQ,3,NCAQ:3,state fm facility fire damper inspections incomplete annual state fire marshal inspection facility buildings find fire damper inspection incomplete fire damper require physically drop test every four year per fire code nfpa critical fire damper fire wall around high dollar value area include procedure fpp however fire damper must test issue affect facility building issue previously question state fm no finding issue ar write assignment process identify fire damper include procedure fpp facility building fire dampers b b b b b richland buildings b b
392493,NCAQ,4,NCAQ:4,pwc sv gasket leakage pwc sv gasket leakage approx gallon per minute leakage drain bottom box pit piping locate south valve pit outside cwph fence inform mcrsouth valve pit
400048,CAQ,C,CAQ:C,qa conflicting radwaste software testing requirement qa testing requirement integrated shipping inventory program isip software specify ppm computerized radioactive waste material characterization conflict requirement swp rmp radioactive waste process control program ppm revise add requirement test verification validation isip requirement monthly prior use swp rmp state isip validate upon use insight previous revision ppm not specify testing frequency validate isip output simply state aucomputer code support procedure subject document verification validation process assure correct result au requirement satisfied verify isip output use interviews reveal change isip testing frequency add procedure base upon industry benchmarking vendor feedback reveal columbia outlier test use see edms full text deficiency include requirement factual basis discussed issue chemistry radiological services manager quality recommend assignment radiation protection n
386860,NCAQ,4,NCAQ:4,wra suh steam leak wra suh steam leak relief valve return side unit approxiamately ft plume steam isolated supply steam valve hs v w
393353,CAQ,C,CAQ:C,rw vesda trouble alarm recieve rw vesda trouble alarm main control room fcp drop local indication reveal amber air flow indicator flash fp cp isd notify crs shift manager submit cr wr document issue due load testing c battery room door c c prop open applicabe approve barrier impairment permits vesda detector air sample detector design sample air specific room door leave open detector sense much airflow enter trouble confiugration trouble configuration would not prevent detector perform design function detect smoke event fire roy burson
398157,CAQ,D,CAQ:D,mal not operate intend comp measure post security electrical manager notify
390812,CAQ,B,CAQ:B,new fuel shipping container slide forklift fork first new fuel container offload truck slide fork operator apply brake fall short distance ground tip side come rest crew stop activity notify supervision en supervisors notify event go new fuel receipt area verify incident find shipping container side no obvious damage incident area photograph dose survey perform container verify not open container carefully lift asphalt place dunnage move safe stable location work stop event investigation start per gbp irp notify crs sm hp security wc rxe industrial safety rx mgr maintenance mgr work place place safe configuration hp survey complete verify no release environment general notes event investigation conduct event documentation information find within edms ar cause consider clear due event investigation identify individual involve event content substandard condition associate ice fork lift fork break not function well fork lift brake associate green clark fork lift long standing issue never correct complaceny also identify contributing cause corrective action take following new fork lift process rent rest new fuel reciept campaign fork lift involve inspect fix need fuel inspect gnf soon plan complete individual involve event send fitness duty station stand submit corrective action conduct pende event inviestigation completion potential causal evaluation recomendation
388984,CAQ,D,CAQ:D,fp v need replace fp v operate extremely hard notice valve get harder operate time cycle time replace
385826,NCAQ,4,NCAQ:4,steam leak hd tkb instrument tree steam leak exist hd tkb instrument tree due size leak likely culprit hd lta mobile scaffold way camera prevent positive identification heater bay entry require identify update flm map informed sm
391090,NCAQ,4,NCAQ:4,aux boiler fail fire monthly operability run aux boiler fail fire monthly operability run cause trip low atomizing air pressure alarm response procedure condition follow subsequent reset fire also unsuccessfull mechanical support provide look proper operation ps associated solenoid valve video fail fireing sequence record attach contacted crs initiate cr thing happen cr wo approved
396578,NCAQ,3,NCAQ:3,secondary code not consistently enter fme event condition report secondary code use trend not consistently enter fme event search condition report conduct follow criterion january st end r follow word also use search aufm au aufmeau foreign materialau drop total item identify search dat program use secondary trend code aufmeau aufmfau identify total craos code discuss maint program leadership review various list add exel spread sheet edms ar author recommend non caq severity level ar mntprog list gleam search review correct need nrc identified
394438,NCAQ,4,NCAQ:4,upper tg roof membrane not adhere substrate walk upper tg building roof per wot identify roof membrane not fully adhere substrate two location one location along north parapet wall start ft nw corner approximately ft second location along north wall central part tg roof next expansion joint see photo edms may prudent coordinate potential repair work repair nw corner roof membrane wr cr write ar
392099,NCAQ,4,NCAQ:4,unexpected cooler behavior e tr e tr alarm receive cool group failure positon abn transformer use cooler group find cool group fan pump contact cooler de energized not trip happen periodically unknown speculate upon reason craod past group cooler control take instant group aos relays de energized due unexpected event operator inform crs sss second eo come assist discussion event conclude possible cycle temp group close setpoint interference may cause group cycle switch turn abn continue group contact reset panel reset alarm clear group running cr trending informed crs
386004,NCAQ,3,NCAQ:3,upper bearing oil sample cw pa unaccessible per work order electrician set obtain ml oil upper low bearing reservoir new motor suppose oil sample port instal easy sample access per step obtain ml sample upper bearing reservoir not possible time cr generate january cr capture lack sample point seem though no action take remedy lack sample port upper reservoir notify supervisor obtain supervisor instrucion proceed per action note reference wo write crcw pa cw pumphouse general notes issue address engineer ar eval
398545,NCAQ,3,NCAQ:3,ppm need revision ppm section procedure call dcw va work dg engb rest section refer appropriate valve cr initiate
387774,NCAQ,4,NCAQ:4,state fm fire protection sign miss state fire marshal inspection find several fire sprinkler riser room fire alarm panel room kootenai fire pump house not identification sign room identification sign require fire code provide direction fire department emergency response call area identify include kootenai fire pump houses b b b sprinkler riser room b fire alarm control panel room label request make pump house work request write install new pump house sign standard sprinkler riser fire alarm sign instal two location kootenai pump house b b
384339,NCAQ,3,NCAQ:3,qa rcic unavailable work not bundle qa work order wo esp rcic x rcic turbine speed monitor ai cc schedule no work make rcic unavailable work order schedule week four week large rcic system outage window plant risk rcic unavailable elevate yellow condition refer edms additional detail discuss work week manager work control manager initiate cr
394064,NCAQ,3,NCAQ:3,individual left site prior rwp sign individual dlr terminate employment without first signing rwp hp access request lose srd dose estimate perform notify rp supervision recommend cr rp op lose srd dose estimate update rca entry
394397,CAQ,C,CAQ:C,hn connector cms ree f not snug instal new hn connector victoreen teflon cable cms ree identify cvi draw detail connector not result tight connection cable connector result poor stress relief connection point additional detail require provide secure connector installation recommend assignment plant program provide shim detail discussed issue ic technician eoc
383598,NCAQ,4,NCAQ:4,duct tape mask tape wear come batt rm duct tape mask tape wear come battery room tape long time almost not need not remove end job request either replace remove make permanant write cr look photo attach edms ar cr floor marking associate past rebar scan activity e g identify embedded rebar location support installation concrete anchor per ppm battery room two rw vital island
383616,CAQ,D,CAQ:D,sec ids malfunction cas recieve malfunction alarm ids compensatory measure post walk area conduct shift manager occ electrician notify cr wr generate
384085,NCAQ,3,NCAQ:3,sop cw chem maint not iaw swp cm section sop cw chem maint provide instruction implement procedurally control temporary change pctc temporary sulfuric acid truck operation reference swp cm however several requirement section swp cm miss example sop cw chem maint not contain requirement perform simultaneous verification functional test ensure operability tcc instal design configuration restore requirement notify affected work group operations maintenance engineering chemistry andor radiation protection need tcc instal remove recommend revision sop cw chem maint bring pctc alignment swp cm requirement
395596,NCAQ,3,NCAQ:3,e ewde not match field implementation wo identify exist find field wiring limit switch ms v not match drawing e ewde drawing show pink wire land tp however wire land tp recommend ar ar desdfte update drawing match field discuss
388527,CAQ,D,CAQ:D,receive slc high level alarm mcr drop alarm come unexpectadly trend show spike level local level indication gal control room indication show gt gal tank temperature f see edms trend
393224,NCAQ,3,NCAQ:3,notify vendor potential part quality issue issue not affect instal equipment equipment instal r cgs notify nli cr relay currently supply part cid recently experience significant increase failure testing ge sell design manufacturing new vendor confirm vendor none material purchase thus far cid impact pass performance testing however unclear issue impact cr type relay manufacture confirm impact new relay cgs large number cid associate manufacturer model part number recommend ensure new cr relay procure evaluate impact email vendor attach edms discuss procurement initiate cr
391751,CAQ,D,CAQ:D,rhr rvb temperature not record testing spare perform closeout review tsp rv ist r discover pre test temperature not record per step attachment think temperature not need record crosby valve previous step mention not need temperature take test deg task test pre outage spare return working new test perform discuss psro not credit work order sat ask testing reperforme require datum document
400994,NCAQ,4,NCAQ:4,p hs hydrogen seal oil pump leak oil p hs hydrogen side seal oil pump begin leak one drop oil every second end form large puddle oil please investigate repair notified smgt write cr tb w seal oil room
391044,NCAQ,4,NCAQ:4,spare circuit breaker open time tolerance perform pre installation inspection spare breaker utc open time find tolerance open time range milli second record open time range milli second breaker contact need adjust bring open time tolerance spare breaker instal r circuit breaker cid utc stage bldg
388718,NCAQ,3,NCAQ:3,outage sub indicator no longer link parent indicator sub indicator associate outage performance indicator no longer link parent indicator performance indicator application software must experience issue overnight cause occur indicator contain correct information yesterday customer use indicator daily track status outage walkdown planning scope variance contract etc software glitch report morning one customer priority need place restore indicator information asap support outage milestone discuss w outage manager email leave voicemail
391578,NCAQ,4,NCAQ:4,hssf transformer make unusual noise peformance cathodic protection surveilance notice green high voltage transformer northwest corner hssf gate area make unusually loud buzz arc noise noise not appear usual transformer hum noise also notice wetness around bottom corner transformer not tell may leak something residual snow melt storm recently no identifiable epn sticker follow code p n cp lpwa notified supervisor take picture notify shift manager write cr trendinggreen high voltage xfmr nw corner hssf
383861,CAQ,C,CAQ:C,draw require update drawing reference alarm drop fcp specific alarm location change late ec panel
400177,CAQ,D,CAQ:D,og vb indicate open p og vb open air purge og vb open solenoid operated valve fail open loss power purge air sjae b train checked cas fia b locally cas fib indicate scfm suspect indication issue check cas fib zero scfm check og sys flow no change flow
401274,CAQ,D,CAQ:D,rb uv detector trouble alarm reactor build uv fire detector trouble alarm come multiple time day require dispatch operator confirm no fire exist reset detector alarm cost manhour dose request craft investigate repair cause alarm notified sm rb
395906,NCAQ,3,NCAQ:3,r ai heat exchangers tube plug task plug tube heat exchanger include main condenser msr not plan contingency task plug tube plan wo package addition r complete tube plug activity base eddy current testing ect result contingency task tube plug finish status fwh main condenser wos ultrasonic testing perform vacuum pull usually result tube plug contingency plugging task finish field work completion recreate new task new weld records plug tube sonic testing therefore itaos recommend add tube plug activity step perform ect task perform leak test task step perform sonic testing task recommend action mechanical planning recommend action mechanical planning
390203,NCAQ,3,NCAQ:3,corporate transfer issue iebs computer discover analyst badge datum not transmit iebs computer contact access authorization detail notified computer eng emerg serv mgr please assign org
383870,NCAQ,4,NCAQ:4,computer point f alarm spuriously md tk computer point f md tk high level alarm spuriously alarm cause alarm typer mcr print alarm upward minute mask alarm may appear alarm typer cr state frequency duration alarm trend last hour entry make alarm typer mcr md tk high level alarm f write cr imform station degrade trend computer point
402276,NCAQ,3,NCAQ:3,conflice procedure guidance rft turn gear op sop rft shutdown sop rft start sop rft ops conflict procedure guidance pls procedure step turn gear op relative turn gear secure early add procedure mark eliminate clarify procedure edms
393558,NCAQ,2,NCAQ:2,rmc laborer ai personal injury approximately rmc laborer strike scaffold pole document cr individual evaluate occ health release day individual report difficulty drive work individual escort occ health determine outside care need supervisor escort individual local hospital evaluation contact rmc laborer office additional detail x x individual evaluate hospital staff release oi complete event relate restricted duty lose time accident complete form hu performance review worksheet upload edms no action require
386850,NCAQ,4,NCAQ:4,individual bump head metal box try obtain permission enter main control room file document records management specialist rms fail notice metal box overhead bump head per ispm supervisor escort individual occupational health no first aid require individual release return work generate incident report inform industrial safety department manager
400234,NCAQ,3,NCAQ:3,procedure enhancment sop rrc start sop rrc start attachment oprm enable region start reactor power c base colr per drop oprm trip enabled alarm occur oprm enabled parameter satisfied value specify colr current colr value section applicable mode oprm upscale amplitude trip sp confirmation count np thermal power ge rtp section thermal power value technical specification required action j thermal power rtp section oprm not bypass setpoint sr aprm simulate thermal power pb ge recirculation drive flow wb mean oprm upscale trip must operable reactor power ge tssr rrc drive flow lt oprm must not bypass aprm simulate power ge recommend send reactor engineering rxeng disposition
395055,NCAQ,3,NCAQ:3,procedure enhancement procedure enhancement put state manually scram control rod rb elevation use individual hcu test switch not reactivity manipulation rod verify full write cr
389915,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm pa drop crd hcu due high accumulator water level drained water clear alarm
393231,CAQ,C,CAQ:C,weld record alter not route qc review january ao weld record altered create walk wo not qci hold place qc review work planning qc add hold review minor delay not affect schedule discover prior work start cr generate documentation mechannical shop
401605,NCAQ,4,NCAQ:4,toa fla eor left hand side toa fla end roll hvac alarm seal right hand roll near end well acknowledge alarm
391246,NCAQ,4,NCAQ:4,require revision safe cable ec approve allow use safe cable substitute lockwire msrv load cell require revision reflect markup procedure provide maintenance procedure writer initiate cr revision provide markup procedure writer action require cr take assignment create maint proceudre revision data base link data base create within edms ar
397275,NCAQ,4,NCAQ:4,nloi student exam failure administered nloi candidate fail gfe thermodynamics exam give remediation conduct accordance tdi tdi no qualification removal require ar track purpose informed operations training management operations management
398947,NCAQ,3,NCAQ:3,rcc ph high spec rcc ph trend closed cool water action level require back spec within day additional sample take different analysis filter recently change filter could introduce contaminate investigation require notified mcr chemistry supervision chemistry system specialist
401865,NCAQ,4,NCAQ:4,e bu swa emergency battery unit charger fault perform operator round discover e bu swa emergency battery unit charger fault green ready light unit light red light blink three time succession indicate charger fault notified crs write cr
402018,NCAQ,3,NCAQ:3,abn elec inv procedure correction abn elec inv step say regard loss e ppaa rcc flow containment load isolate due closure rcc v rcc v loss rc rcc v close loss e ppaa not ppaa recommend validate replace rcc v rcc v cr createdprocedure
385660,CAQ,D,CAQ:D,crd cb pa moc switch contact near edge moc switch contact contact finger contact roller near edge picture document w evaluate future linkage adjustment supervisor compont manager engineering inform picture review generated c r reference w find cr inprog move approved
388057,NCAQ,3,NCAQ:3,qa incomplete revision gbp asu deficiency qa requirement approve focused self assessment rescheduling internally inconsistent gbp asu self assessment benchmark process step procedure revise remove requirement parb approval reschedule focused self assessment different calendar year requirement not remove attachment procedure factual basis gbp asu step require sa program owner concurrence reschedule within calendar year department manager reschedule outside calendar year gbp asu attachment state schedule change focused activity require parb chairman concurrence deficiency identife corrective action program audit au ca performance improvement initiate cr
386701,NCAQ,4,NCAQ:4,woa fn damage ducting motor mount woa fn count room fan two cr write recently due noise vibration identify motor mount fan attach ducting ducting damage attach least positively identify inch likely shear ducting due fan vibration bad get noticably bad damage get bad edms several attach photo video vibration informed crs rw
392004,NCAQ,3,NCAQ:3,enhance tsp dgb add step osp elec enhance tsp dgb dg load testing add step perform osp elec tka operabilty tsp dgb step say satisfy osp elec not step osp elec notified supervisor
390295,NCAQ,4,NCAQ:4,bus sl ground alarm sl ground alarm due e mcb ops reset ground relay alarm clear informed crs sm write cr wr
392258,NCAQ,4,NCAQ:4,undocumented power strip power cord e cp c p bay walkdown e cp c p support ec acumen extra power connection observe ssa locate e cp c p bay not find drawing additionally extra surge strip bottom shelf bay not use power cord trace bundle tie wrap power cord not possible determine extra plug belong surge strip appear case daisy chaining recommend power cord trace determine daisy chain also recommend unused power strip get remove notifiied operations generate cr non safety relate equipment associate e pp us e cp c p bay
383915,NCAQ,4,NCAQ:4,pwc v fail relief valve test perform backflow testing pwc v relief valve fail open within tolerance reilief valve need rebuild notify supervisor intiate work requestsouthwest corner cwph v
400931,NCAQ,3,NCAQ:3,dose evaluate move vent location rhr fill veric well dose reduction please evaluate change vent valve location rhr fill verification system vent location would piping would add run location vent valve low dose area addion addition vent location lead high dose procedure would similiar move vent valve top rhr heat exchanger floor level door wrvarious ar type eval need propose station configuration change
395237,NCAQ,4,NCAQ:4,mt hoi not travel mt hoi not travel hook raise lower use pedant controller no travel hoist locate turn power check breaker assist hoist stop help time not successful
395416,NCAQ,4,NCAQ:4,ms ao spring adjuster back air leak heater bay walkdown ms ao audible air leak also notice spring adjuster back turn need repair gasket replace notified supervisor
388873,CAQ,D,CAQ:D,crd gb paa pbb lubricant show sign degradation crd gb paa pbb lubricant show sign degradation per late oil analysis result total acid number tan elevate paa pbb tan measure acidity lubricant recommend keep less high tan indicative oil oxidation recommendation change oil next maintenance window base oil analysis result lubricant condition low risk equipment damage failure data review
384285,NCAQ,4,NCAQ:4,sump w high oil content sump w high oil content milky white coating top sump oil pillow saturate submerge normal culprit oil sump historically sa c drain recommend ct pump ptl laborer pump sump content barrel replace oil pillow investigate source oil informed mcr rwcrsiump w rw
396211,NCAQ,3,NCAQ:3,scw procedure change lead improper system operation ar cr describe receive valid high temperature alarm main generator result operate system leave pump min flow valve full open per procedure base faulty dp indication air saturate instrument cr document shortcoming procedure change year scw v min flow valve scw pump open valve lower p flow across generator close valve raise p flow ppm rev original scw procedure scw v start full open fill system throttle closed raise differential pressure flow psid ensure adequate flow generator stator base baseline flow resistance across coil revision ppm make subtle change wording state throttle scw v adjust p psid current procedure sop scw ops muddie water state auif necessarya adjustaau valve full open ar cr take line thinking incorporate response high p alarm us adjust open valve low p appear lose sight problem high low p indicate low p mean donaot enough flow generator high p could mean sort restriction flow across stator coil also mean donaot enough flow generator neither circumstance lead us open min flow valve reduce flow recommend action remove procedure step reference scw v gap b recommend set initial scw v position per system engineer evaluation ar cr ar cr discuss fin supervisor email copy cr system engineer
393325,NCAQ,4,NCAQ:4,toa awb pad replacement cleaning toa airwash unit active model work order clean pad sump nozzle exception toa awb unit airwash pad replace model work order cancel therefore b neglect pad need replace basin clean pump strainer replace wr nozzle flush model work order currently update information glean last year oe prioritize restore model work order b also prioritize order pad stock last time check reference wo tg west
400049,CAQ,C,CAQ:C,qa incorrect radwaste software version software catalog qa current software catalog incorrectly list integrated shipping inventory program isip version build approve use version isip version build currently use characterizing ship radioactive waste form software classification not complete submit information services update software catalog version build insight isip version build release concurrent complete build testing instead implement build immediately update build testing expand include build change skip build implementation see edms full text deficiency include requirement factual basis discussed issue chemistry radiological services manager quality recommend assignment radiation protection n
400111,NCAQ,4,NCAQ:4,ht htp fp f low temp light flash perform operator round observe ht htp fp f low temp amber light flash outside temperature time f notify crs write cr
401950,CAQ,D,CAQ:D,pm inspection not perform per procedure ppm e section ai fuse inspections note instruct electrician replace line power fuse secondary control fuse new fuse mcc starter bucket inspection inconsistence follow instruction past bucket inspection reflect fuse log currently fuse log page indicate one fuse replace inspect fdr cab starter wo review work package indicate line fuse one control power fuse replace base ewde line fuse replace consistency information record fuse log work instruction procedure adherence part excellence model follow perform pm activity order avoid rework speak e shop supervisor e shop supervisor james hardman inform electricain record pick line fuse fuse log sheet page not enough space electrian recordere control fuse page previous fuse log not match information indicate work package recommend cr go e shop group trend
392238,CAQ,D,CAQ:D,fp pa seal water pressure low seal water pressure low fp pa
389474,NCAQ,3,NCAQ:3,hydraulic fluid release nine canyon wind farm preparation gear box change nine canyon wind farm non hazardous hydraulic fluid release system drip nacelle less gallon material release estimate approximately gallon material make contact ground remain material either capture nacelle exterior tower hydraulic fluid residue material not completely drain system erp notification make supervisor crew go work clean spill affect area upon identification area clean find freeze make cleanup effort difficult erp concurrence final clean perform weather permit no injury associate event notification erp management team perofrme clean effort crew copy msds sds upload edms not related cgs nine canyon wind farm tower
389298,CAQ,D,CAQ:D,rod accumulator trouble alarm hcu water level receive high water level alarm hcu dispatch ops drain water alarm clear
393945,NCAQ,4,NCAQ:4,rll failed tool lanyard grip tape cause drop item build scaffold inside ms dtc hood ao level individual traverse lateral restraint side cutter slip tool lanyard side cutter attach tool lanyard fme tape fme tape fail tool easily identify ao fme tarp member crew notify fme monitor right away agree fme monitor easily retrievable side cutter successfully retrieve contacted fme monitor right away contact supervision occ initiated condition report
402349,NCAQ,4,NCAQ:4,fpc vb slow close backwash fpc dmb fpc vb take approximately minute close take less minute sop fpc demin step n mcr staff inform cr wr write
384512,CAQ,D,CAQ:D,fpc hx room rra cc sw low flow follow start sw pa aufpc rm cooler flow low temp hiau alarm hp r receive crs issue partial osp sw mto clear alarm performance partial osp sw equipment operator note find initial flow indicate sw fia gpm less minimum require value gpm per note attachment surveillance fpc room contain no tech spec associate equipment therefore no equipment render inoperable low flow flow successfully raise desire band per partial surveillance
391077,NCAQ,3,NCAQ:3,qa standards lab personnel not assign qual group qa three individuals not assign qualification require qm affected qualification groups slaa basic metrology slab metrology not task specific qualification though individual list course required qualification group not meet expectation manage work assignment applicable qualification group factual basis qm rev section state auenergy northwest standards laboratory personnel perform verify manage activity affect quality qualified activity education previous experience andor train au tpd austandards laboratory training programau rev section state standards laboratory administrative support personnel technicians aushall complete initial standards laboratory require reading list qual group slaa au swp tqs autraining qualification simulatorsau rev section c state line manager supervisor auassign qualification group employee au qualification directory standards laboratory qualification group slaa basic metrology state target population auindividuals due work assignment work within standards laboratory au qualification directory standards laboratory qualification group slab metrology state target population autechnicians work within standards laboratory au two ensl employee not assign qualification group slaa basic metrology verify individual credit qualification specify course sl passport third employee technician not assign qualification group slab metrology verified individual credit qualification specify course sl sl passport insight training qualification responsibility reassign new individual approximately year ago may reduce program implementation proficiency due insufficient oversight notification quality three laboratory employee id add respective qualification groups list complete require training contact manager responsible ensl deficiency identify quality audit au cl recommend route ar calserv
383731,NCAQ,4,NCAQ:4,oscillograph start alarm receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr kv b kv c kv e tr b kv b kv c kv follow sensor trip reset j sensor kv neutral ground bpa report cause momentary fault vantage schultz kv line relay involve single pole automatic closure no know equipment damage kv voltage ashe kv kv kv near grid not involve notify crs submit cr direct annunciator response procedure c
391616,NCAQ,4,NCAQ:4,deh ac ir trip loose bare end wire inside loose bare end wire inside enclosure deh air condition controller appear become disconnect back control module could energize please investigate repair necessary inform crs write ar wr coordinate maintenance electrical make exposed wire electrical safe tape wire expose wire safety hazard address unclear function wire serve unit run propelry no adverse indication
385910,NCAQ,4,NCAQ:4,hp drop not light alarm test hp drop aucw pmp lube hdr filter b p high not light alarm test test button release tile illuminate
400103,CAQ,C,CAQ:C,small clam shell find b spray pond perform service water sediment collection chemistry analysis mm sized clamshell find sediment sample grab sw pond b no live clam find no apparent clamshell find spray pond sample sample deliver chemistry analysis see edms photo notified supervisor discuss sm
393388,NCAQ,3,NCAQ:3,ppm section update need ppm section temporary modifications make permanent provide location sharepoint guideline make temporary modification permanent refer guideline sharepoint thecurrent team sites project site engineering change standard design process sdp ec module guidelines convert temporary modifications permanent change sharepoint location no longer exist current sharepoint location guidance appear sharepoint thecurrent team sites project site engineering change standard design process sdp eng des interface ec module guidelines temporary modifications convert temporary modifications permanent change please update correct ppm section
395333,NCAQ,4,NCAQ:4,sss office temperature controller temperature controller sss office need move not currently work reliably controller tic no system list controller locate behind ice machine gsb lunchroom cause controller read erroneously high ice machine run make temperature hard control sss office everywhere else control gsb controller need move new location not locate behind ice machine refrigerator refrigerated vending machine temperature controller also not work correctly remove cover get temperature change air not always flow try change temperature setting tic gsb lunchroom behind ice machine
385052,NCAQ,3,NCAQ:3,ilc simulator exam student failure three ilc student fail simulator exam
384433,NCAQ,4,NCAQ:4,mte reject calocode chatillon force gauge model dfx find oot rejected unable adjust repair not use calibration cycle def write no action required none trending purpose
401904,NCAQ,3,NCAQ:3,qa cgs cre source term reduction plan not update qa cgs cre source term reduction plan not annually update require gen rpp dose reduction plan not maintain current opportunity fund implement dose reduction initiative may not effectively implement see edms detailed description identify deficiency radiation protection process control audit au rp rw informed quality radiation protection recommend assignment radiation protection
388509,NCAQ,3,NCAQ:3,chiller wch crb tubing miss permanent restraint closeout walkdown modification ec replacement radwaste chiller wch cra note newly reroute tubing track supply control air line wch crb condensor cool water control valve tsw pcv h tube clamp ty wrap tape see edms folder not accordance ec referenced restraint draw cvi correct tube restraint band metal cover associated tube track note tubing tube track associate control valve radwaste chiller non safety equipment condition not affect operation operability safety relate equipment additionally current temporary restraint adequate support associate tubing run pende installation correct restraint notify installer ssc williams condition initiate wr replace temporary tubing restraint correct permanent restraint perform one time no clearance order need take either radwaste chiller service radwaste w south end radwaste chiller wch crb
384277,NCAQ,3,NCAQ:3,rrc e sa failure attemoted burn replacement power supply rrc e sa note ac power apply no load dc side strong burn smell come form e notified supervisor engineering engineering agree something wrong fail e not noticable due frame e short take e completely apart engineering agree not use e send back repair
391371,CAQ,C,CAQ:C,w package miss qc document pre outage w print check miss necessary q c document notify supervision write cr
388917,NCAQ,3,NCAQ:3,procedure revision require complete scheduled work odcm surveillance not able complete day schedule procedure not revise prior day implementation craft supervisor know procedure need change plan get revise week process miss schedule review procedure revise work complete next day schedule review ensure no procedure situation no action require
396238,NCAQ,4,NCAQ:4,ss pcve degraded control ss pcve inconsistently control seal steam pressure lp turbine bear pressure regulate nominal value several time day drop le annunciate mcr see attach edna plot point recommend evaluate controller adequate operation calibration submit cr evaluation
390280,NCAQ,3,NCAQ:3,eng des lack applicable guideline reference review ar cr determine likely occur determine eng des lack least reference applicable standard design process sdp guideline exist thecurrent example reference ec module guidelines affected document list adl design guidelines calculations design guidelines procedure change not currently exist eng des lack guidance reference eng des mean no link procedure user guidance procedural requirement per eng des perform guidance provide please update eng des reference applicable guideline reference currently lack please also update ec module guidelines affected document list adl indicate type assignment procedure new calculation type proc type calc respectively also recommend design guidelines calculation update remove current direction initiation ar cr cmr deferral track via calc assignment associate project ar eval administratie process issue recommend resolution assignment procedure sponsor eng des design engineering
395380,CAQ,C,CAQ:C,drywell head left llrt gt admin limit drywell head left llrt measure gt admin limit sccm admin limit sccm llrt test hose verify not leak notified llrt sro eocrb cavity
390013,NCAQ,3,NCAQ:3,revise c section step delete e rmsfda remove per ec abn lighting cr update reflect none
399132,NCAQ,3,NCAQ:3,reactor water co increase sample indicate two threefold increase co concentration reactor water no evidence sample line upset cause identify late sample show trend previous value informed supervision seek potential cause resample document cr recommend assign chemistry trend
385612,NCAQ,4,NCAQ:4,backflow preventer pwc v occasionally leaks spray backflow preventer pwc v occasionally leaks spray drywall paint area also water damage informed mcr sss
401767,NCAQ,3,NCAQ:3,e lpna breaker designation card inside panel door typo performance fp pb note breaker designation card inside e lpna e cb lpna typographical error description card note description aufp h p au verification current revision sop elec lp lu well print ewde prove correct description aufp h pb au management mcr approval obtain proceed perform clearance informed sss currently process update breaker designation card informed supervision print current revision sop elec lp lu replacement
398319,CAQ,D,CAQ:D,slc tk high level alarm lock slc tk lock high level alarm computer trending show level make step change detector equipment likely need rodde last occur dispatch ops informed crs high level alarm clear level indication return slightly normal no action take
401526,NCAQ,3,NCAQ:3,nrc opds updates review abn elecvdc opds review abn elecvdc identify procedure not consider include opds load list e dp review e dp load list conduct determine opds need consider remove load list load list potential nonessential loads load reduction
399893,NCAQ,3,NCAQ:3,procedure enhancement ops annunciator response procedure response failure og risb note control room annunciator response procedure direct collection noble gas sample offgas posttreatment follow failure channel contrary direction odcm direct verification channel operation no channel operable would necessary perform sample crs inform effluent manager notify via voicemail
392718,NCAQ,3,NCAQ:3,date date several way none affect ability rwcu rv perform design function calc still analysis rwcu rv remove plant calc refer rwcu rv x relief valve instal relief valve au x calculation use wrong specific heat page result conservative error require relief capacity gpm correct relief capacity requirement gpm list page since instal capacity list gpm correct error increase margin since calc issue relief valve replace high capacity relief valve gpm f versus gpm capacity list also conservative error suggest revision calc
397676,CAQ,C,CAQ:C,dw annulus temp exceed f alert limit dw annulus temperature calculate f exceed f alert limit lcs cr require condition ro hour temp log calculate annulus temp new alert limit f separate event cr
394763,CAQ,D,CAQ:D,r door knob rs door knob not function intend comp measure put place shift manager maintenance occ notify non essenail fire door r reactor building northeast door
392916,NCAQ,4,NCAQ:4,security md sec md not work design generate cr wr contacted shift manager workweek manager support
385794,CAQ,C,CAQ:C,fp eng repeat issue overheat standby fp eng multiple work order work request issue resolve not address correct reference wr wo hot coolant high degree note per operation log put engine overheated condition standby reference wr wo tell tale leak cause ring degrade extreme temperature crack inner diameter turn create leak path seal ring seal gland maintenance suggest change convection style heating circulate pump style heater resolve issue reference cr previous attempt fix notified main control room supervisor fire protection engineeringfp eng
397443,NCAQ,4,NCAQ:4,rwcu purge filter need replace crd fa b swap crd fa respond rwcu pump trouble find psid crd fb psid need change current configuration crd fa service crd fb isolate per sop crd filters sect cr wr changeout crd fb already current active cr wr crd fa h appr status since notified crs generate cr wr
397928,NCAQ,4,NCAQ:4,ops truck headlight operation ops pickup rf headlight informed ssso parking lot
401845,NCAQ,3,NCAQ:3,inconsistent calculation source count review ludlum model n sample counter daily performance check log november note source count rate cpm inconsistently calculate specifically entry offset background level cpm not background count rate generally less cpm therefore change calculate decision level negligible impact low not technically accurate calculate source count rate without offset value background level discussed issue radiological operation team treq calculate count rates ludlum model initiate no action require
386388,CAQ,D,CAQ:D,incomplete work order submit records control work order replace obsolete analog seismic monitoring receive records control process qc inspection hold still effect asset suite work order nee qc inspection complete hold remove asset suite work order pull processing send records coordinator org code record hold not release submit wbl coach recognize holdpriorities no additional action require note enter request reg affairs administrator
386500,CAQ,C,CAQ:C,wrong crd flow direction dwg crd flow direction arrow doesnaot match flow direction crd line flow come k draw correct flow direction recommend assigning mechanical civil design drafting group ar desdftm correction discuss issue crd system backup engineer design drafting group initiate cr
384269,NCAQ,3,NCAQ:3,four work order remove work week four work order reschedule work week due scope change resource limitation not meet work management expectation scope freeze recommend assign ar action appropriate work group determine appropriate work scope operation craft notify removal schedule work order task take return reference cr
384558,NCAQ,4,NCAQ:4,nuisance alarms tr tr cooler group trouble tr cooler group trouble alarm receive pump fan no overload trip fail motor contactor tr cooler group trouble alarm receive pump fan no overload trip fail motor contactor ambient temperature degf e tis mq top oil temp degc e tis mw h winding temp degc e tis mw x winding temp degc third morning row alarm come main see cr suspect alarm falsely come cooler group automatically secure due lower temperature please investigate correct main investigate common cause issue informed mcr cleared alarmstransformer yard
394203,CAQ,D,CAQ:D,oca camera oca camera not function intend please contact security supervision detail post compensatory measure notified security management generate cr wr oca camera
395692,NCAQ,3,NCAQ:3,rfw dpi main startup valve dp rfw dpi main startup valve dp indicate psid feedwater pressure psig reactor pressure update field rfw dpt find isolate instrument isolation valve valve v close v open v close rfw dpr isolate per wo planned work remove outage rest wo task cancel include task return service task therefore require rfw dpt leave isolate plan restore rfw dpt
393326,NCAQ,4,NCAQ:4,level file not complete mcr level procedure draw filing main control room not perform today due complex evolution progress psro contact regard filing recommend filing wait tomorrow cr initiate trend purpose
388916,NCAQ,4,NCAQ:4,turbine bldg door not open turbine bldg door not open electrically manually manual chain operator track not work either
389483,CAQ,D,CAQ:D,mte reject calcode noshok gauge psig pass calibration glycerin leak not repairable reject def write no action required none trending purpose
393107,NCAQ,4,NCAQ:4,deliver sunbelt manlift miss green sunbelt rental manlift drop north gravel parking lot towards circ water tower side indentifi number manlift multiple group look manllift however still not find security supervision occ notife update delvery date
394571,CAQ,C,CAQ:C,rrc vb exceed leave leak rate admin limit rrc vb left leak rate measure sccm psig test pressure measure leak rate exceed admin limit sccm test perform per tsp rrc xb c via wot verified test setup correct snoop test connection no indication leak verify boundary valve close tight notify llrt sro occ eoc
400036,CAQ,C,CAQ:C,mid cycle assessment ppm c procedure violation mid cycle assessment ai per interview document review violation ppm c control combustibles identify september continue exist cr initiate document pc storage rack turbine ao not meet require separation distance cable tray hourly fire watch tour currently place area not credit option list ppm c exist condition fire protection system health report extension request documentation cr interview station personnel indicate station wait neil inspection schedule november determine action take base whether condition warrant neil violation not discuss mid cycle assessment team fire protection engineer
393416,CAQ,D,CAQ:D,fdr tk send cst hi uv sulfate fdr tk send cst hi uv sulfates result ppb uv sulfates limit ppb informed psro mcr
384287,NCAQ,4,NCAQ:4,flocculator level not appear track ops night shift log flocculator level foot flocculator start level still foot flocculator still run make gpm pw usage gpm period hour gpm no water exit dump valve operation appear normal informed crs
