AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
393342,CAQ,D,CAQ:D,rhr cb pa miss bolt prior rack rhr cb pa bolt find floor inside cubicle bolt likely bottom cover breaker see attach photo edms breaker rack remove cubicle bolt lock washer tape front sm room rege rep cancel per sm iod statement no longer require rep rege assignment cancel licensing supervisor concurrence
395169,NCAQ,4,NCAQ:4,rfw pa min flow open rfw fcva indicate full open despite controller rfw fica manual dial close valve rfw fcva fail open loss cas air lineup valve controller check issue need correct prior place rfw pump service feed rx
384199,NCAQ,4,NCAQ:4,mcr toilet flush valve break mcr toilet flush valve break first continuously flush isolate unisolate valve flush handle hold sign post wr write mcr restroom
390631,NCAQ,4,NCAQ:4,opputunity minimize universal waste generation cgs ar document lighting issue rwcr mcr would perfect oppurtunity not replace fluorescent bulb instead beautiful orrputunity allow drive completion ec believe mcr begin replace mercury contain fluorescent lamp led lamp though would take time effort accomplish seem relampe mcr whilst cusp ability instal led lamp would wastful please evaluate make priority allocate resource acomplish ar not talk lighting remained power block also numerous ar discuss supervision talk ec status elect generate ar help raise awreness hopefully get led lighting
386598,NCAQ,3,NCAQ:3,mot information cut mot submit document control processing document control cannot proces due information within document cut cr initiated mot returned owner correction
392698,NCAQ,4,NCAQ:4,li elevator inspection apel high bay e conveyance inspection report labor industries note require action response due copy inspection report uploaded edms doc apel high bay east elevator conveyance id
392641,NCAQ,3,NCAQ:3,procedural enhancement sop fpc assist alt sop fpc assist alt step refer wrong procedure pump trip say auif rhr pb trip restart rhr pb per sop fpc assist alt pump available au refer sop fpc assist restart instead
387173,CAQ,D,CAQ:D,minor leakby observe slc v walkdown minor leakage slightly less dpm observe go slc floor drain leakage appear come pipe slc v upstream indicate slc v likely small amount internal leakby sodium pentaborate crystal also observe outside drain pipe exit additionally leakage may cause reduce slc tank boron concentration ref cr cr write supervisor notify need work request repair slc v eliminate leakby slc v slc area rx bldg slc tk slc area rx bldg
401504,NCAQ,3,NCAQ:3,esp smuv procedure enhancement need facilitate use new test equipment see attach edms notify supervision write cr revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
393503,NCAQ,4,NCAQ:4,llrt rhr v error mrem waste anonymous cr detailed description llrt rhr v attempt rhr pb run not not attempt result mrem waste mrem inside rx south pipe space mrem outside room ops discontinue llrt individual exit contaminated high radiation area anon cr generate review safety conscious work environment scwe forward ops review
402483,CAQ,C,CAQ:C,part identify emd fuel injectors seize plunger bus engine systems inc esi notify nuclear customer three recently instal fuel injector seize short amount engine run time examination plunger bush pb injector identify particle consistent base material pb embed scar mark associate seizure root cause seizure attribute residual machining debris manufacturing process batch injector refurbish pbs replace part rework activity part number mechanical unit fuel injector use various model emd diesel engine engine utilize one injector per cylinder therefore failure one injector render associate cylinder inoperable emd engine typically tolerate one inoperable cylinder maintain rate load however multiple inoperable cylinder case multiple fuel injector decrease engine output likely prevent engine carry required load adversely affect ability emergency diesel generator set perform safety relate function affected part number rr rr rr rr rr rr rr rr rr issue apply injector inventory not instal return esi injector instal engine accumulate two hour run time injector not susceptible seizure type issue no action require show pb seizure relate foreign material occur within first two hour engine operation injector susceptible cid cid set h user suspect item segregate stop anyone take warehouse stock need send back vendor contacted scs system engineering operations verify engineering referenced pt component not currently instal plant warehouse segregate prevent use plant
391608,NCAQ,4,NCAQ:4,toa fna trip high exhaust temperature dayshift receive turbine generator building fan toa fna exhaust temperature gt f alarm tghv result automatic trip toa fna investigation reveal toa va steam supply aov open control switch close toa tisa indicate f outside ambient temperature f f toa va previously document not close even control switch close wr heating steam secure west side turbine bldg per sop coldweather ops toa fna restart return turbine bldg hvac toa fan tea fan lineup suspect issue toa va mechanical binding toa tisa notify crs shift manager submitted cr wr documentation heating steam secure turbine build west side toa fna restart
389029,CAQ,D,CAQ:D,high alarm rate sec mw isfsiat cas receive high alarm rate mw tjbt compensatory measure put place
388918,NCAQ,4,NCAQ:4,gsb heater leak observe fluid leak gsb basement heater system persistant drip rate water pool floor pipe beneath valve hco v sc call hp
398580,CAQ,C,CAQ:C,standard find tolerance calcode agilent model find tolerance adjust spec issue nod
388311,NCAQ,4,NCAQ:4,sea fn missing shaft inspection cover performance wo svbldglube inspect lube non critical components mechanic discover shaft inspection cover miss not affect operation fan see edms picture notified operations initiate cr wr
396957,NCAQ,4,NCAQ:4,disconnect fd dd not close disconnect fd dd fail close performance fdr pb recommend lubrication notfied mcr write cr
394791,NCAQ,3,NCAQ:3,steam tunnel camera move r wo perform replace non functional tg steam tunnel camera locate within steam tunnel rx tg new camera telecom perform work camera test observe camera move location wall steel support structure cause camera unable ptz design possibly damage motor dose take put camera back correct position shut power supply camera eliminate movement camera contact multiple group see may move camera no confirmation tg steam tunnel camera
385165,NCAQ,4,NCAQ:4,chemical locker inspection not iaw swp che chemical locker ic shop not inspect monthly require swp che recur ar assignment setup previous shop manager quarterly inspection last inspection occur no discrepancy note inspection complete chemical locker inspection september no deficiency note create new monthly recur model ar track purpose maintenance manager chemistry manager inform
399249,CAQ,D,CAQ:D,benton county eoc dialup inoperable monthly test dialup phone benton county would ring no answer note county call us line mean communication county available notified ep verify phone circuit en side good call county fix issue end mean communication county available recommend ncaq close wr benton county eoc
384742,CAQ,D,CAQ:D,mte oot calcode heise pressure calibrator model pte find oot adjust within spec not use oot range v v def write no action required none trending purpose
386618,CAQ,D,CAQ:D,receive oscillograph start hp c alarm receive oscillograph start hp c alarm bpa report cause momentary single phase opening ashe slatt kv line auto closure kv bus voltage ashe kv startup backup voltage follow e tr kv b kv c kv e tr b kv b kv c kv following sensor trip reset j sensor kv neutral ground overcurrent j sensor sm undervoltage j sensor sm undervoltage plant controller equipment response normal
385059,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j kv neutral ground overcurrent bpa report follow cause momentary fault sickler schultz kv line b relaying involve single pole c phase c no damage equipment line reclose e no emergent work line outage require fault not involve kv kv line no ras require initiate trend
391730,NCAQ,4,NCAQ:4,hp dose goal march hp receive mrem goal mrem month march emergent work march reason go dose goal write cr details march dose upload edms
392651,NCAQ,4,NCAQ:4,unattache ssc label find ssc label find adjacent litsa nrc resident incpector see attach picture label request submit
385164,NCAQ,4,NCAQ:4,wano disposable pc container overflowing walkdown power block inpo fire protection evaluator protective clothing trash container refuel floor reactor find disposable material stick flame retain ring condition defeat purpose flame retain ring material need maintain within container top retain ring effectively put potential fire within container label instal flame retain ring inform user requirement ensure material keep top ring case user not meet requirement however upon follow inspection fire marshal find condition correct see photo edms cr initiate document find condition not meet station expectation leave correct station personnel meet requirement cr trend requested fire marshal perform follow inspection initiate cr
400785,CAQ,D,CAQ:D,mw alpha head south end loose compensatory measure put place unpon receive alarm
389591,NCAQ,4,NCAQ:4,piece mte reject piece mte suspend lose never locate reject no evaluation require rejection form list original def suspension new def rejection no action require see edms full eval none trending purpose
387381,NCAQ,4,NCAQ:4,ssw b pumphouse light flickering light inside door ssw b pumphouse flicker write cr non essential lightingssw b pumphouse lighting
400656,NCAQ,4,NCAQ:4,audible pa speaker white noise audible white noise come pa speaker reply email voicemail changegear ticket ir generate issue please note common pa background audio level change control transfer simulator drill initiated cr informed supervision call email initiate changegear ticket ir pa work support ep function slight white noise not impact function pa pa speakers
392229,CAQ,C,CAQ:C,replacement relay fail initial bench test intial set bench test control relay cat id contact fail change state upon energize relay cat id require eight hour warm time testing eight hour burn time relay cycle time per work instruction contact resistance check contact fail change state relay order mr wo fail relay notify supervisionreplacement relay fail bench test
402234,NCAQ,4,NCAQ:4,urinal valve build restroom sticking use urinal flush urinal valve stick open start flow get unrinal valve reseat put signage uruinal not use informed maintenance operationsfirst urinal come enter build bathroom
392402,NCAQ,4,NCAQ:4,receive hssf nitrgen tank alarm find hssf hmi pannel alarm nt pit pres stat hh indicate nitrogen tank pres tx data range describe ci nitrogen tank pressure currently indicate psig alarm clear acknowledge hwc currently service normal operation ci direct cr write notified crs supervision write cr
399446,NCAQ,4,NCAQ:4,wo cst temp calibration access issue field prep performance work order discover several temperature controller element could not access due recent scaffolding instillation support work supervision notify access issue work take back planning get rescheduled additional task add
399342,CAQ,D,CAQ:D,crd hcu data fault attempt withdraw attempt withdraw control rod per control rod withdrawal sheet indication rod display change blank data fault light rod select matrix apron illuminate no panel alarm receive currently rod worth minimizer inoperable informed crs sm enter abn rpis write cr wr
400556,NCAQ,4,NCAQ:4,cond vd perform backwash cond vd open light not extinguish prevent backwash start switch manipulate another operator push backwash start button get cycle start suspect sticky limit switch inform mcr initiate cr wr
397578,CAQ,D,CAQ:D,low pressure alarm receive hcu receive rod accumulator trouble alarm pa drop crd hcu dispatch ops investigate rod accumulator trouble alarm pa drop crd hcu low pressure ops pressurize per sop crd hcu notified crs ops pressurize hcurb
392799,NCAQ,4,NCAQ:4,monthly chem inspection ops truck ops pickup designate chemical storage location monthly inspection find container hand sanitizer lay side small amount leakage also find several aa size battery visibly degrade expire item find glove box removed dispose battery battery recycle bin remove hand sanitizer set upright secure location clean small amount sanitizer spill finding document inspection form route ops aom no action necessary
396725,NCAQ,4,NCAQ:4,dlr potentially expose x ray travel dlr potentially expose airport x ray travel dlr briefcase stop enter x ray machine airport unsure exposure x ray occur not no entry rca dlr occur reporting period start notified supervisor manager morning upon return site hp staff advisor notife potential x ray exposure dlr employee dlr replace
393741,CAQ,D,CAQ:D,fp hs tgb gate wye leakage fp hs tgb gate wye leakage due one ball valve not functioning seating properly need replace gate wye fb cart tg turnout station informed fp engineer replace gate wye one tg turnout non essential fire protection
389918,NCAQ,3,NCAQ:3,qa ier implementation require attention qa action commit response ier l auweaknesses maintenance technical fundamental skills adversely affecting plant operationsau not implement effectively specifically change make procedure brief form drive focus maintenance technical fundamental address concern ier l not understand worker supervisor not cover intend lack proper implementation lesson learn could place station risk similar error increase risk exposure externally identify issue plant evaluation see edms detailed description identify deficiency maintenance programs audit au mn informed quality maintenance recommend assignment maintenance
389632,CAQ,C,CAQ:C,radiation area post moved without rad operations approval radiation area post rb northwest corner find normal position posting adhere stanchion find stickered location face incorrect direction unknown relocate posting appear move allow storage three scaffold cart area area clearly post radiation area second posting approximately foot away posting move stickered location turn face correct direction rad ops technician feedback provide owner scaffold cart ensure radiological posting not relocate without approval presence radiological operation personnel additional action take document assignment parent cr close chemistry radiological safety managers approval no action require
398013,NCAQ,4,NCAQ:4,main turbine bear step change vibration indication vibration amplitude main turbine bear lpa west end display step ai change upward amplitude peak peak level range mil step change mil occur indicate tg xr tsi pt tg mon vb no correspond event e lube oil temperature main turbine backpressure bearing vibration level steady cr write document rise vibration amplitude bearing mil range notify crs system engineer submit cr wr document condition
388202,NCAQ,3,NCAQ:3,main turbine lube oil appearance degrade visual inspection main turbine lube oil show oil degrading oil appear frothy entrain bubble andor moisture source moisture typically steam leak ivo oil seal bearing pedestal leak west end hp turbine cr ar likely contributor result oil sample analysis dec not currently available ams action need complete oil analysis water oil provide indication intrusion find determine main steam sealing steam tsw moisture content ge ppm increase frequency oil sample monthly least every two week allow well monitoring send email lubrication engineer discuss main control room
393612,NCAQ,4,NCAQ:4,hp eq upper detector fault place service initiate cr wrhp eq
397917,NCAQ,4,NCAQ:4,light poor dg engine room many fixture dg engine room completely cause room dimly illuminate please replace burn lamp return room lighting normal safety notified smgt write cr non essential lightingdg engine room lamp fixture
400544,NCAQ,3,NCAQ:3,ecnf application not work expect electronic classification notification form ecnf application not work expect notify condition analyst work application owner evaluate correct issue cause narrow printer onfiguration issue internet explorer instruction nd screen ecnf app place user set correct configuration still additional action need correct win machine ep recommend ncaq itmgmt add additional assignment
393843,NCAQ,4,NCAQ:4,computer point l require calibration perform wot computer point l require calibration calibrate sat generate ar tracking no action require
389176,NCAQ,4,NCAQ:4,heat trace cst f perfome wo four year pm heat trace ht htp fp zone f heat cable wire insulation find cracked brittle perform step repair raychem per supervision perform applicable section sat ht htp fp zone f cst pit
400969,NCAQ,3,NCAQ:3,r procedure change sop elec smmaint step sample tea per odcm lcs not require ec remove old tea sample rack use feed e ppfab ck new system tea sr tea fn feed e mcdbr bl delete step ensure sop elec shmaint contain step sample tea per odcm lcs remove step rea oos chemistry take comp measure new stack monitor sample pump trace heat power e ppfb write cr
394405,NCAQ,3,NCAQ:3,r ai snubber group contractor n several work package snubber require qc verification torque snubber team consist contractor basic psa ansi n asme nqa certify personnel energy northwest recognize qualification contract basis psa would remove requirement energy northwest qc inspector therefore save time dose outage
391117,CAQ,D,CAQ:D,slc rly light burn slc div oos alarm pa drop alarm come slc div oos investigation find light burn slc rly light failure drive alarm requirement osp slc still satisfied slc operability initiate temporary log monitor indication slc rly slc rly mb three time per shift alarm lock
387220,CAQ,D,CAQ:D,skimmer surge tank b level hi hi alarm receive fpc skimmer surge tank b level high high alarm fpc lis indicate steady alarm come accord arp cond v close
386302,NCAQ,4,NCAQ:4,significant air leak come service box rx air leak hear perform badger testing rx come service box sa v closed sizable leak come pipe nipple verified epn servcie box service box also leak condensate valve per aed leak condensate valve cond vd see exist ar cr ar cr associate exist wr wo wot replacement cond vd currently returned status access limitation service box wall apparently not allow replacement valve plan
396240,NCAQ,4,NCAQ:4,edna point x bpv position degrade bpv ms vc computer point x deviate bpv point x x x curretnly read deviation note ppc tdas screen p via edna recommend recalibration point submit cr action
385028,CAQ,D,CAQ:D,temporary extension ladder leave w cable chase w elevation cable chase grating platform extension ladder provide access vicinity vent valve sw v overhead find field see photo attach edms ar cr temporary extension ladder leave without ppm tie overhead swp mai work progress sign top ladder physically rest largebore sw b system piping close proximity small bore sw v nonconforme ladder promptly take put back established seismic storage location w though not tie ladder would not topple seismic event due configuration nearby piping tray overhead
399836,CAQ,C,CAQ:C,e b not meet capacity requirement dg outage dg plan maintenance outage schedule monday plan utilize lco b allow day lco completion time establish risk management action alternate ac source ppm attachment step require battery capacity e b e b e b verify great equal last battery capacity surveillance discover perform verification per wo e b last evaluate capacity per esp bf month battery testing vdc perform wo requirement ppm reference commitment letter nrc g regard license amendment request extension dg completion time see page attachment notified shift manager work control initiate cr currently verify battery capacity e b e b entered swp mai resolve issue duty manager assign emergent issue manager drive resolution due no new challenge operability battery ppm requirement enter extended dg outa not currently meet
385350,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot none use calibration cycle calcode arbiter power system analyzer model send vendor repair def write calcode industrial scientific gas monitor model itx rejected no longer able find replacement part def write calcode dresser sensor model hqs psia adjust within spec def write no action required none trending purpose
389638,CAQ,D,CAQ:D,green color cms sr particulate filter performance wo step note remove particulate filter green color replaced filter deliver filter chemistry continue surveillance write cr document informed supervision rx
394403,NCAQ,3,NCAQ:3,rmc laborer ai work relate injury continuation cr individual report back discomfort follow discussion occ health indicate back discomfort due work related activity informed rp management elevation injury status occ health indicate backshift supervision need query individualaos status individual report occ health following morning injury classify first aid individual follow appointment occupational health no restriction no action require
394949,CAQ,D,CAQ:D,lou not incorporate work instruction cat id order wo work order not revise include step satisfy lou cr write engineering notify ar eval dnc create accept evaluation condition crd ao
396323,CAQ,D,CAQ:D,generator tec fail start perform monthly pm wo tec emergency generator engine generator fail start stop work notify supervisor department manager manager ep create wr facilities troubleshoot
400623,NCAQ,4,NCAQ:4,offgas exhaust flow hi low alarm lock alarm p offgas exhaust flow high low recieve no change note og fr edna trace og fis read normally informed shift supervision monitor parameter establish temp log cro
399603,NCAQ,4,NCAQ:4,rrc vbi pb xs xy show mil not alarming rrc vbi pb xs xy show mil not alarming imds show cause alert level alarm mil suspect instrument need calibration additionally non failed rrc pb parameter appear normal time recommend validate indicate vibration level temporary log already place monitor rrc pb vibration due rrc vbi pb xe fail scale additionally recommend implement bypass rrc vbi pb xe module restore alarm functionality aid prompt monitoring equipment additional alarm come informed supervision write cr wr note system engineer reading report cr gap voltage vdc actual vibration level mil normal pump motor
388779,NCAQ,4,NCAQ:4,cond hxc level alarm not work properly remove cond hxc service per sop fwh shutdown support reactor downpower level alarm not work properly prior remove cond hxc service lp heater c level high alarm hd lsch lock normal heater level previously document wr remove cond hxc service lp heater c level high alarm not clear lp heater c level low alarm come expect alarm come hd lscl previously document lock normal heater level per wr informed crs sm write cr wr
390204,NCAQ,4,NCAQ:4,light reactor building two lighting fixture bulb west side reactor building additionally two lighting fixture se side reactor building near e ir h p w side se rb
392422,NCAQ,4,NCAQ:4,ice machine not work gsb ice machine lunch room not make ice initiated condition report work request notified supervisiongsb lunch room
401919,NCAQ,3,NCAQ:3,security computer not send current datum corp network iebs host not send current iebs badge table export file thru diode corp network comp engineering support work resolution server restart full manual export issue not resolve
399194,CAQ,C,CAQ:C,wma rly tk fnb b mount requirement perform wo craft note two relay mount screw use see type relay mount screw like dg relay want ensure adequite information relay pm note two screw adiquit not question time pm perform
399065,NCAQ,4,NCAQ:4,vertical rod support cond vertical rod nsr qc sc small bore deadweight pipe support cond rfw pump room cond piping associate md tcva cvi appear hang thermal movement associate piping bolted splice plate nsr qc sc large bore pipe support rfw cvi add via legacy bdc see photo attach edms ar cr def tag condition investigate correct no immedate impact upon continue function subject small bore support associate ssc also retain nut appear miss load bolt clamp support cond rfw pump room south end rfw pa
388239,NCAQ,4,NCAQ:4,receive asd input transform trouble alarm receive asd input transform trouble alarm dispatched equipment operator investigate local indication normal liquid temperature c alarm set point c winding temperature c alarm set point c transformer pressure psig high pressure alarm set point psig oil level within normal band alarm lock outside temperature f informed mcr generate wr
394473,NCAQ,4,NCAQ:4,siemens millwright first aid incident work thrust bearing cavity siemens millwright position thrust bearing scrap right elbow not notice abrasion walk break occupational health nurse report condition auan abrasion minor laceration approximately oau longau band aid apply siemens employee return work employee notify supervisor notify turbine coordinator supervisor escort employee ocupational health evaluation treatment wound turbine coordinator initiate cr
385762,NCAQ,3,NCAQ:3,chemistry technician initial training exam failure student chemistry technician initial training program fail exam perform review exam student develop remediation plan document etar notify line training management
395375,NCAQ,4,NCAQ:4,observation mobile app return error user submit new observation devonway observation mobile app error return observation failure field geolocation level h undefined update app push yesterday enhancement support geolocation vendor notify issue trakway ticket trak high priority vendor resolve issue new geolocation no action necessary vendor resolve issue geolocation attribute no action require cr recommend ncaq
399055,NCAQ,3,NCAQ:3,unable run dose report unable run dose report part hp lead tech nightly sign notify steve brush troy mcnabb via e mail notified brush mcnabb notified supervision via e mail
401982,NCAQ,4,NCAQ:4,tdas unable update performace tdas x l find tolerance calibrate back tolerance ppc update tdas computer unable log update new value contacted supervisor call engineering write cr tracking wr update value mcr
390128,NCAQ,3,NCAQ:3,incorrect weld detail ladder support draw weld detail draw detail need correct show plug weld not square groove ladder support construct wot no impact instal lader support updating weld detail aws standard identify qc weld inspection
387720,CAQ,D,CAQ:D,pi efc xb close performance work order performance wo pi efc xb close performance section shift manager inform condition drain valve close per direction control room work instruction update dayshift shift manager reflect n condition call section coaching provide technician supervisor shift manager technicians involve bench per direction pgm mm recovery work request make open check vavle via direction isp efc b section concurrence occ shift manager
391362,NCAQ,4,NCAQ:4,cl tk level indication erratic readings per ops logs slow downward trend consistent normal usage past four day level appear record erratically approx gal approx gal back gal back approx gal confer chemistry believe level indication malfunction special concern take receive delivery sodium bromide without accurate tank level speak chemistry notify mcr initiate cr
397783,NCAQ,4,NCAQ:4,c unit service checkpoint c fail checkpoint place portable c unit place c unit fail supervision notify cr wr generatedcheckpoint main building
399413,NCAQ,3,NCAQ:3,evaluate deh trouble arp provide correct operator action deh trouble pb alarm various reason alarm may require operator action example deh trouble alarm due hp ext zone gov temp dev high alarm come degree delta investigation note exist documentation state consider trip turbine delta reach degree attach paperwork note excel file list deh alarm request evaluation possible deh alarms would require quick operator response protect people equipment arp deh trouble direct write work request notify system engineer may case lower power trip turbine appropriate timely choice provide operator clear direction help make correct decision abnormal operating condition deh trouble annunciator not intend require quick operator response protect people equipment hence write wr inform system engineer separate deh warning annunciator purpose particular example provide deh warning annunciator would come delta degf would prudent augment deh warning response direct appropriate operator action
393449,CAQ,C,CAQ:C,rll sop rhr sdc bypass sop rps ops remove capr ensure either rhr v rhr v operable time capr supersede new ts requirement amendment adoption tstf capr support maintain pciv safety function mode new ts delete mode pciv requirement ts mode requirement relocate ts ts new ts requirement provide additional allowance maintain water inventory control use dedicated operator event rhr v rhr v inoperable write cr
401853,NCAQ,3,NCAQ:3,revise sd reflect rpv water inv control ts change sd condensate storage transfer need revise reflect ts amendment rpv water inventory control specifically title ts change also rcic instrumentation ts number change
391003,CAQ,B,CAQ:B,finding ensl program deficiency cc cap implementation qa energy northwest standards laboratory ensl program deficiency implementation customer complaint cc corrective action program cap evidence seven audit issue list seven new issue include nonconformance cap requirement cfr appendix b criterion xvi aucorrective actionau nqa basic requirement aucorrective actionau well nonconformance cc requirement iso iec ansi ncsl z standard previous audit identify five old issue similar seven new issue list regard cc cap implementation suggest may broad issue repeat issue include failure initiate condition report crs conditions adverse quality caq not identify caq within cc cr new issue include not initiate cc cr not properly address resolve ensl define caq scaq not create action assignment not track corrective action within cr not document corrective action take cc cr resolution failure initiate cc cr could result ensl not recognize tracking trend problem could hinder resolution problem however unresolved issue identify previous audit one not initiate cr one not identify caq cc cr factual basis see edms insight interviews ensl personnel reveal reluctance initiate cc andor cr issue easily correct outside cc cr process ensl perform duplication effort use two program corrective action customer complaints swp cap gbp cap create error likely situation requirement may get overlook contact business services manager responsible ensl fiinding identify quality audit au cl recommend route ar calserv find poc meeting schedule cancel due inability poc committee meet quorum requirement rescheduling poc meeting impact approval three site wide procedure require order satisfy ar closure action derive fy calibration lab internal audit list araos require extension beyond date extension request accordance requirement swp cap recovery plan load edms ar extension request closure notes calibration lab take action split cgs calibration program commercial customer program control procedure swp esd swp esd swp esd develop review address audit find procedure present poc approval comment obtain comment make incorporate swp esd resubmitte approve apw system plitte quality program calibration lab serve address audit finding no longer one quality manual one set procedure define quality aspect calibration program customer complaint eliminate cgs program embrace swp cap define calibration labaos corrective action program program apply cgs ar extend per swp cap email vp approval attach edms approve recovery plan recovery plan attach edms van alyne
389230,NCAQ,4,NCAQ:4,simulator interruption unexpecte tr n tr shift simulator interruption occur simulator electric plant unexpectedly shift lineup tr n tr breaker could not reproduce scenario run successfully sr document interruption
399319,CAQ,D,CAQ:D,rhr pb motor top hat flange oil seepage performance osp rhr ist q small amount oil discover rest top rhr pb motor appear leak motor top hat flange orientation seepage drip rate could not directly determine wipe upon discovery wipe hour elapse oil pad compare oil discover pump already start run less five minute amount oil wipe top motor hour run time drastically less wipe originally discover could slow seepage time not run attach picture compare two oil pad use wipe oil left pad pad use hour run time right pad initial wipe upon discovery oil informed mcr clean oil photograph evidence initialte ar
386267,NCAQ,4,NCAQ:4,sec xd sec xd not function design contact security ext detail unit take service security notification make cr wr generate
397705,NCAQ,3,NCAQ:3,dbai ppm step q last bullet typo last bullet ppm step q typographical error correct qc equipment exclude equipment basis per p correct read qc equipment exclude equipment basis per r see mark ppm revision page attach edms ar cr suggest resolution assignment maintenance procedures ppm typo note pass investigate dbai communication form revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
389933,CAQ,D,CAQ:D,e bu fail quarterly inspection unit display well fault post fire impairment permit portable lanternt f
392567,NCAQ,4,NCAQ:4,hd lica find low level zero demand system monitoring trending preseparator drain tank hd tka normal level controller hd lica fouind low leve zero demand level control valve power controller find fluctuate around well controller setpoint zero demand indicate associate level control valve hd lcva go full close raise level indicative valve issue hd lica note scale low zero demand ar cr identify similar issue hd licb investigation per wr find leak positioner bellow seal notified operations main control room
395672,NCAQ,3,NCAQ:3,system not communicate expect example search portal j esp rps b give surveillance complete expect see qar associate wo number however see last performance credit wo date look ahead youaoll find wo r hasnaot move history think item take field work complete ewp portal update date time credit wo date didnaot happen case process maintain canaot tell many item like run across additionally dad report arenaot get need ppm also surveillance close ewp itaos suppose update esom log entry sometimes sometimes doesnaot see manual entry annotate log also update attribute surveillance entry doesnaot consistently either almost useless since work breakdown structure r many task one surveillance thing annotate complete surveillance really partial case thataos portal dad see completion date notified ops team concern issue dmod request submit resolve issue sv credit date dad report pass example cr write specifically dad itaos communicate seem combination three system ops coord also work try figure without success move due date involve dad esom analyst move ou tas high priority assign approve itboa supervisor
393987,CAQ,C,CAQ:C,procedure noncompliance irradiated component movement radiological controls upper containment require hpi invoke remove lprm core manipulate within flood reactor cavity refuel floor item irradiate component upper drywell exclusion area area radiation monitor require hpi dw verify place prior commence activity however work permit continue rcic valve locate dw contrary instruction list hpi step specifically preclude work valve due proximity n nozzle upon discovery work access area restrict rp supervision accordance hpi review access record find no elevated dose rate present area high dose rate measure individualaos ed mr hr line expect dose rate area rp supervisor occ rp rpm notify
396017,NCAQ,3,NCAQ:3,abn transformer step not reflect ec abn transformer step not reflect ec respond transform alarm note step cooler group manual step verify switch manual cooler group switches manual per sop eleckv trans lu page recommend put note abn transformer step also recommend put placard state two switch differant position due ec write cr
399543,CAQ,D,CAQ:D,cbd sr proprtional light not light swap cbd sr time propertional toggle switch time light go proprtional light not light power light lit counter continue count perform manul sample verify sample take informed crs sep note proportional light light
393828,NCAQ,4,NCAQ:4,e rly g find datum tolerance calibration e rly g per ppm wo find upper unit volt pickup vac data sheet tolerance vac also low unit amp minimum pickup find amps data sheet tolerance amp notified crs supervisor adjust relay per ppm left volt pickup vac left amp minimum pickup amp relay test sat leave datum tolerance
396243,NCAQ,4,NCAQ:4,e tr fan overload reset e tr fan overload f reset l trip last night give group trouble alarm l reset per abn transformer restart cr trend write cr trending
400229,NCAQ,4,NCAQ:4,ton grove crane deficiency hydraulic leak observe come rear bottom section cab leak onto deck crane motion cause slip hazard deck crane issue crane aot shut boom extend computer become confused must manually retract boom seat crane damage slant air conditioner also nonexistent leak secure crane still functional time initiated cr notify enw rigging coordinator recommend meeting shop use crane capture repair not listed ton grove crane
393320,NCAQ,3,NCAQ:3,power loss edr pb severely limit rw sh outage relate power loss edr pb severely limit rw ability process return water cst informed electrical outage psro edr pb deenergize part planned sh outage address sop elec shmaint know condition impact loss efficiency process edr fdr return cst due fact limit us one sample tank vice slow rate sample water batch time instead enhancement procedure make evaluate need temporary power edr pb long outage desire ar action complete no additional action require
390616,CAQ,D,CAQ:D,crd hcu double notch position perform osp crd c control rod settle time test crd hcu double notch position perform settle time testing testing complete sat position settle time second however note direction control valve may need adjust control rod observe withdraw faster normal insert slow normal crd p crd dpi psid crd cool water flow crd fi gpm crd insert stall flow indicate high crd fi gpm steady abn rod enter attachment fill
400449,CAQ,C,CAQ:C,numac universal front panel display cat id try install cat id bottom right stud go keyboard extender daughter board prevent panel display mount stud trim nut per venderaos approval universal front panel displays warehouse exactly potential fitment issue numac drawers issue need address see attach photo notified supervisor engineering vender
395644,NCAQ,3,NCAQ:3,potential procedure conflict lead unclear performance drywell post high radiation area vhra preparation run tip detector lhra lock remove personnel equipment hatch replace vhra lock security lock present hatch provide two independent lock compliance ppm section however not compliance section procedure section require lhra lock vhra lock present vhra door gate ppm revise align two step upon identification lhra lock place hatch restore compliance ppm vhra lock present control hp time appear administrative issue control personnel equipment hatch adequate prevent unauthorized entry drywell
392316,CAQ,C,CAQ:C,prm filter elevated activity nd week surveillance reactor effluent air find elevated level co well short live isotope tc na second consecutive week first sample identify cr increase co activity may attributable r preparation activity presence short live isotope indicative primary coolant leak reactor building believe begin sample collection period air sampling filter collect weekly observed tc na concentration air increase factor x x respectively activity not currently challenge effluent concentration limit odcm occurrence similar last identify cr write cr speak system engineering
389271,CAQ,C,CAQ:C,og v show normally open gate valve og v also refer ps v sample line drain edr og line og sr cvi show line normally open globe valve sop og lu list valve normally closed please evalutate valve could open act loop seal drain excess moisture og line go og sr without cause issue dose rate show line drain edr scupper weld cap suggest contamination not issue show loop seal please evaluate valve open normal operation regardless update show closed sop og lu change open valve discuss supervision referenced sop og ops hsitorical version sop og start ppm find valve normally close position since lease ar eval need vs ar cr
388560,NCAQ,4,NCAQ:4,receive lp htr c level high alarm receive lp heater c level high alarm hd licc control setpoint normal
402669,NCAQ,3,NCAQ:3,portalj error possible esom integration issue remove work order task clearance portalj frequently give error code user attempt access requirement field work order task see edms doc screen grab error
396556,NCAQ,4,NCAQ:4,rll lack cordination affect fme resources lack cordination communication various work group impact fme due lack cordination communication fme monitor tell certain location within plant job would start certain time various work group would not able get support group need would cancel job time not inform fme leave fme monitor wait plant hour occurence happen approximetly shift throughout whole outage fme cordinator would follow various work group job identify not go happen usual responce various work group hp not enough resource support various job turbine building fme program start challange request fme support outage ensure support already obtain discussed issue williams supervisor siemens supervision hp supervisor outage management author recomend severity non caq trend
387564,NCAQ,3,NCAQ:3,rp air sample datum no review day resul prepare rp air sample report record discover air samples take month october no supervisory approval air samples not complete ppm step state air sample review within day initiation complete air sample result submit record within day complete complete calculation air sample delete sample no data identify notify rp supervision requested rp supervision complete air sample review
392950,NCAQ,3,NCAQ:3,worker back injury later classify osha recordable worker back injury initially report cr apr classify osha recordable injury worker employer today may contract tech rep notify management chain industrial safety industrial safety rep notify occupational health event investigation initiate cr remain open capture event investigation outcome
400500,CAQ,C,CAQ:C,ec closeout not process correctly ec not process correctly turnover configuration appear des des not follow ensure correct action take allow modification progress active modified status purely administrative not affect equipment plant recommend assigning computer engineering process ec correctly discuss design manager initiate cr
386589,NCAQ,4,NCAQ:4,cond fcv position indication wrong investigate cond fcv open position indication per wr discover wiring open closed indicating light associate limit switch not correct ewde show valve intermediate dual indication instead valve intermediate no indication light cond fcv stroke verify position indication show stroke dual intermediate ewde show please plan work correct cond fcv position indication show work draw ewd iinformed supervisor write ar wr r n
383857,NCAQ,3,NCAQ:3,sop cw chem enhancement procedure miss attachment sodium hypochlorite weight volume chart table content attachment back need editorial place back toc initiate cr wrsop cw chem
401241,NCAQ,4,NCAQ:4,build gap around sprinkler escutcheon perform fire protection system inspection gap find around sprinkler escutcheon main hallway ic door new ceiling tile need notch instal around sprinkler head building
384283,CAQ,C,CAQ:C,fcp ground fault instal wiring harness per work step sm sm ground fault occur craft stop work contact supervisor ground fault illuminate old annunciator panel function system engineer hope instal new annunciator panel would take care issue per note note time module verification test process ground fault indication lock cp not reset initiate cr reference set module introduce cp document cr trouble find work perform section wo task remaining ground fault verification step task n fcp
400438,NCAQ,3,NCAQ:3,potential data recording gaps dehalogenation system note late dehalogenation project implementation edna system may not adequately collect store datum point dehalogenation system without gap edna system may time outage result data recording gap npdes permit clearly state data point dehalogenation system must continuously monitor avoid potential regulatory noncompliance data gap exist dehalogenation project team elect incorporate backup datum recording function engineering change cr use document change scope datum logger function consider place dehalogenation trailer design internal data logger require new revision ec recommend assign cr owe group auar cmcau action take ai issue discuss pm erp chemistry operation design engineering manager nd action ai initiate cr
389082,NCAQ,4,NCAQ:4,camera tg not work sta ia temp log monitor rfw fcv steam leak per night shift camera tg tg fail conect
398854,NCAQ,4,NCAQ:4,incorrect oil sample labels cgs oil sample receive environmental services laboratory lack proper container labeling per ispm hazard communication program sample labeling accordance ppm c lubrication analysis laboratory analyst not able initially determine oil type receive due incomplete information see emds image oil sample verified wo oil sampling task review testing location oilview determine oil type notify lubrication engineer initiate cr general notes coaching provide mechanical shop adhere procedural standard no action require cause procedural use adherence error work order package not specify label oil sample simply state label sample order obtain no reference within work instruction reference use procedure
395245,NCAQ,4,NCAQ:4,tmu sample collection line foul tmu sample collection line pwc v bio fouled inside collapse result poor purging sample line potential biologically contaminate sample collect regulatory purpose microbial analysis notify chemistry specialistflocculator build
388642,NCAQ,3,NCAQ:3,qa radioactive material label not current qa five gallon drum contain service water incorrectly label date radioactive material label indicate drum empty drum currently use store water drain service water system stage outside rhr heat exchanger room reactor building ao elevation actual potential consequences worker not inform current radiological hazard radioactive material label date service water non contaminated content not introduce actual radiological hazard worker factual basis ppm control labeling radioactive material step require update radioactive material label label not properly communicate content container insight drum correctly label empty stage support service water system maintenance radioactive material label not update drum fill issue consider deficiency identify continuous monitoring activity hp technician survey drum verify content apply update radioactive material label prompt quality auditor n
387289,CAQ,C,CAQ:C,bb pumper truck still not prime bb pumper truck would not prime use procedure give time per procedure second time limit would reach attempt prime would stop stop odd burning smell note appear problem still occur please investigate repair notified smgt write cr bldg
392562,NCAQ,3,NCAQ:3,mtt comp improper use ojt waiver process ic post training evaluation identify improper use ojt waiver process issue address maintenance training advisory group self ar action action appear correct issue feedback maintenance technical training comprehensive self assessment issue enter cap training agree feedback notified training leadership recommend severity ar trnmt
