AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
394559,NCAQ,4,NCAQ:4,parking brake pedal not function properly hyster forklift vehichle parking brake bldg not function properly parking brake deos not engage press time pop intermittenly also sometimes not come release brake plant technician come today order part install arrive notified supervisor facility issue via email facility mechanic order part hyster deem safe drive install part arrive fork lift locate bldg name remove cr
397413,NCAQ,4,NCAQ:4,p rwcu pump trouble alarm mcr receive p approximately ops report alarm due crd purge flow low crd fsa alarm setpoint gpm instal ultrasonic flow element read gpm crd dpi rwcu purge filter differential pressure read psid arp action swap rwcu purge filter psid alarm clear no operator action take approximately min later cr initiate trend informed crs dispatch ops investigate initiate ar cr
388501,NCAQ,3,NCAQ:3,evaporation pond sludge levels evaporation pond sludge level reach point planning action require remove sludge maintain adequate operational volume upper pond b pond utilize evaporation potable water system back wash water high sludge accumulation evaporation pond receive potentially contaminate water small accumulation sludge addition cleaning disposal sludge pond suffer intrusion tumble weed debris must address currently no maintenance budget responsible party disposal plan develop accumulate debris sludge sludge ponds determine radioactively contaminate present challenging issue disposal recommend assign task cr ar evaluate develop necessary budget assign responsibility testing disposal debris sludge identify plan facilitate maintain evaporation pond recommend assignment facilities coordinate planning budgeting activity wastewater evaporation ponds
399885,NCAQ,4,NCAQ:4,red light co hose reel tb red light no longer light light likely burn relay associate co hose reel tb informed crs
394929,NCAQ,4,NCAQ:4,rw ao forklift not charge battery power forklift rw ao not charge battery charger not connect mcd appear miss adapter mcd
394111,NCAQ,3,NCAQ:3,work perform without bring work order work second layer shielding instal piping near rwcu v prior bring associate work order task work without tag place hang shield drain line operation verify line drain prior shield installation require ec work order task radiation protection supervisor sign onto clearance line not clearance associate work order notified operations rpm revise work order package base turnover assumption make package ready go however none involved party correctly verify assumption later paperwork process issue document cr find rwcu mo verify drain prior instal temporary shielding another clearance accomplish thing rmc supervisor sign onto work order instruction change match tag actually hang note shielding wots rwcu sys r one rwcu v stem revise assign clearance order rwcu v stem
384523,NCAQ,4,NCAQ:4,roa hv possible water leak vital area check discolor water observe leak roa hv security supervision notify sss notify cr wr generate
399391,NCAQ,3,NCAQ:3,ibd accelerometer replace reschedule safety work order ibd accelerometer replacement need reschedule outage time frame replacement would require fan stop access bolt need remove accelerometer fan turn due flow adjacent fan run no brake mechanism stop fan turn electrical supervision inform work week manager informed pmid rq work ar retire pm work no longer perform
397703,CAQ,C,CAQ:C,firmware update seismic system communication receive manufacturer newly instal seismic system recommend firmware update mrsmk seismic strong motion recorders issue time stamp product mrsmk firmware version v detect columbia firmware version v problem occur date change year not properly incremente date set instead not affect design function equipment detect earthquake activate relay case alarm threshold exceedance new firmware available correct issue additional question send manufacturer await response initiate ar eval see edms manufactureraos communication discuss design engineering supervisor
400952,CAQ,C,CAQ:C,cfr notification bypass leakage ge hitachi notification letter safer low limit differential pressure bypass leakage attach edms report error eccs loca acceptable evaluation model accordance cfr ii error not significant degree f pct change reportable annually per error affect ge gnf fuel design safety function fuel not impact peak clad temperature pct remain well degree f action update calculation ne need include ge hitachi notification letter next annual report per cfr
395837,NCAQ,3,NCAQ:3,ms tcvb degraded aov program trend ms tcvb diagnostic datum indicate internal valve issue possible magnatite build also last run cycle lead r active packing steam leak observe valve repacke r diagnostic datum visual observation indicate valve need open inspect plug stem assembly valve trim replace also due steam leak actuator need new elastomer positioner need replace r limitswitches also inspect repair replace need notify aov program owner document finding via cr diagnostic test report tb
394234,NCAQ,3,NCAQ:3,rll evaluate new main transform spare part inventory kv window r accessory check pm e tr relay fail review part new cat id create order part recommend part already obsolete importance spare part main transformer ensure lack part not extend kv window outage recommend assignment system engineer evaluate additional spare part stock future outage
402333,NCAQ,3,NCAQ:3,evaluate nso job analysis current condition evaluate nso job analysis position description form align current job relate duty initiated cr notify security management
402622,NCAQ,3,NCAQ:3,update monthly satellite waste inspection pm update monthly satellite waste inspection pm model work order current generate work order include document accumulate weight hazardous waste container bldg tg paint storage area au see wo example pmid recommend assignment maintenance plan ar mntplan notified planning initiate cr
395587,NCAQ,3,NCAQ:3,rll operational suggestion clean cst operational suggestion clean csts either short long cycle cleanup recommend cycling draw water hotwell cst reject water cst hotwell adjust hotwell level control valve automatic setpoint allow water csts notoriously get bad toward end refueling outage cycle condensate filter demineralizers cleanie system prior reactor startup operational suggestion
398665,NCAQ,4,NCAQ:4,ctma fn trip respond mcr alarm drop ctma fn find not run control switch position no indicator lit ctma discrcl local disconnect ctma ac verify position filter dirty light light fan since least per ar associate wr action status informed mcr write cr
394812,NCAQ,3,NCAQ:3,rll sop hpcs fill procedure change sop hpcs fill rev minor n step require operate hpcs p cst cst mode hpcs v hpcs v deactivate cst cst mode no longer available
393541,CAQ,C,CAQ:C,personnel not accurately provide historical dose personnel processing rx maint group not provide accurate dose assessment current year processing individual update review sign current year dose form not include non domestic dose dose significant amount annual radiological dose not properly update challenge site administrative dose goal condition identify dose extension request dose extension rx maint individual place administrative hold restriction dose confirm process briefing form include emphasis non domestic dose well individual rca access restrict annual dose confirm rp management notify issue relate individual failure report historical dose neither vendor enw access information see edms full response no action take rxmaint
398270,NCAQ,4,NCAQ:4,indication issue hv va hv va backseate open per wr check indication control room indication closed indication not match action perform obtain trace via votes infinity datum aquisition unit show clear full trace backseat final position contacted op hang caution tag reflect backseat valve hv va take close position allow steam travel via route contacted op engineering supervision valve position indication concern
394419,CAQ,D,CAQ:D,ppc comp dp ovfl ppc comp find error state check ut find dp ovfl dp reset tdas currently primary impact operation tdas issue would not backup system notified sm write cr wr
401085,NCAQ,4,NCAQ:4,seal oil adjustment v control hydrogen side seal oil pressure typically adjust maintain hydrogen side seal oil within inch h air side pressure valve currently specification approximately inch air side valve adjust h side seal performance would improve h purity increase recommend adjust regulator zero slightly h side optimize performance seal adjustment make accordance sop ops section discuss ops supervisor initiate cr document drive adjustmentsregulating valve locate seal oil room north side skid
383671,CAQ,D,CAQ:D,sound power phone kit miss tamper tag extension cord flex program owner notice tamper tag miss kit building upon investigation find one two foot extension cord miss replace tamper tag notify program owner write cr wr extension cord replace b
393166,CAQ,D,CAQ:D,deh trip tricon fault need clear trip tricon alarm due field fault slot digital output module load fuse led light e module recommend attempt clear fault via engineering workstation deh comp also bring deh trouble alarm open cr allow rx startup tracking modification
383617,NCAQ,4,NCAQ:4,operation vehicle fail passenger side high beam operations vehicle f fail passenger side high beam light flasher light verify work informed mcroperation f pickup normally park front paap
391600,NCAQ,3,NCAQ:3,failure source check gem bldg processing gem use passive whole body monitoring incoming outage worker bldg apparently not source check prior use week begin violation hpi additionally daily operational status checks apparently not perform rest week violation hpi inquire supervision whether weekly source check daily operational status checks prompt rad support specialist no evidence require action take operation gem esoms logbook review well current historical version stationary equipment source check log form aditionally local daily signoff card gem no initial week rp supervision request initiate ar cr gem locate inside bldg note instrument calibrate part calibration post calibration source check perform post calibration source check successful
391740,CAQ,D,CAQ:D,mte oot calcode white box hygrothermograph model ctal find oot adjust within specs use chem lab efin eval local display oot chart tolerance chart function require no impact def write no action required none trending purpose
397243,NCAQ,4,NCAQ:4,peak oil temp scale high n transformer peak oil temperature find scale high suspect gauge issue informed mcr initiate cr high indicator pointer actual temerature indicate normally band transformer yard n transformer
398663,CAQ,D,CAQ:D,sfs storm temperature monitoring inop status indicator sfs storm individual cask tab remain green cask delta degree f accord ec condition change status red ge degree f alert operator osp sfs may not pass condition need investigate correct also need extent condition perform determine cask exhibit response additionally sfs te cask investigate read degree f high sfs te cask tb sfs storm rtd
394050,NCAQ,3,NCAQ:3,lpc inner cylinder horizontal joint erosion steam erosion remove material horizontal joint inner cylinder within lpc ms dtc leakage allow steam leave steam path bypass remain stage blade result small loss efficiency power generation additionally evidence condition cause degradation horizontal joint stud hold upper low half together discuss eoc occ work oem risk duration repair prepapre needed resource repair worklpc inner cylinder
387177,NCAQ,3,NCAQ:3,conflict signage procedure instruction hpcs floor plug removal pjb identify procedure step state remove tape lift fire rate penetration seal sticker floor plug state not remove see picture edms seal inspect prior installation damage ecommend make revision procedure remove step procedure upload maintenance data base link provide edms
399146,NCAQ,4,NCAQ:4,cr document craft supervisor pull fr cr document craft supervisor pull training support maintenance shop activity maintenance shop would multiple supervisor determine craft supervisor need support remain sw window work plant general manageraos permission obtain supervisor not attend training training class el greyboot raychem initiate cr document miss training obtained plant managers permission not attend training class electricians supervisor not require attend class not need attend class qualification
401346,CAQ,C,CAQ:C,doble determine cause elevated oxygen content dga doble determine cause elevated oxygen content transformer dga sample could come sample process potentially leak transformer cr evaluate sampling process well look potential leak transformer try reduce level oxygen see transformer dga sample increase oxygen no impact operation transformer cr look cause reduce oxygen content oil transformer recommend assignment system engineering cr document vendor recommendation evaluate not directly affect component operabilty
398855,NCAQ,4,NCAQ:4,steam tunnel camera limited range motion tg steam tunnel camera access genetec security desk software display limited range motion suspect camera may fall mount location camera utilize daily operator round access camera may provide significant dose saving prevent possible steam tunnel entry informed supervision write crsteam tunnel camera access genetec security desk software
395113,NCAQ,3,NCAQ:3,r lesson learn deh solenoid valve replacement r documentation wo change solenoid valve b crossover valve not include necessary mechanic support task replace ring solenoid also discover second set ring require solenoid valve one set reserve task difficult complete one day cross valve not accessible due disassembly turbine
395872,NCAQ,4,NCAQ:4,tg channel fail light tg channel fail light not reset locally mcr notifiedtb west side wall main generator
396514,NCAQ,3,NCAQ:3,isp ms require procedure enhancement table require documentation valve position indication hp ms rvb currently notation state indication bypass per ec dual indication ms rvb repair no longer show dual indication procedure require enchantment remove note table discuss sm write cr procedure change incorporate no futher action require
395183,NCAQ,3,NCAQ:3,r drain rpv cavity bellows overwhealms drains approximately reactor mode reactor cavity drain progress use sop cavity drain rpv level au target au reactor flange reactor maintenance request op drain cavity outer bellow per step kk operator field open fpc v per procedure initiate drain edr ultimately sump r shortly thereafter main control room receive edr sump r hi hi level alarm begin receive report field water floor rb cause event appear whelm drain outer cavity bellow sump r result backup edr drain rb likely due clog clog may suddenly clear lead rapid hi hi level alarm edr sump r takeaway event drain cavity bellow care take slowly open fpc v observe system response prior full open valve field operator remain close communication control room prepare shut fpc v r sump pump start pump water procedure change request actionable item lesson learn
400536,NCAQ,4,NCAQ:4,cwph sump flooding halogenation approximately sump drain ps v b sample room begin discharge water water flow continue min cease allow flood water recede back sump contacted mcr inform situation ask possible direction tell crs would notify initiated cr cw pump house sampling room drain b
387636,NCAQ,3,NCAQ:3,state fm fire water tank corrosion test not perform state fire marshal review kootenai fire water tank coat work find corrosion testing not perform accordance nfpa steel tank drain due sign corrosion nondestructive ultrasonic testing suppose conduct evidence pitting corrosion two kootenai tank internal inspection report year find ar indicate tank coating uniform corrosion induce blistering throughout tank water tank sandblast recoate without ultrasonic reading take evaluate wall thickness addition tank flat bottom shall vacuum box test bottom seam ar assign ar facil explain require testing not perform schedule require testing two kootenai water tank weekly exterior inspection no sign water leak document procedure kootenai fire water storage tanks build b
400825,NCAQ,4,NCAQ:4,hotwell iron trend insoluble iron condens hotwell display general trend start concentration iron increase ppb ppb similar trend one occur ms vb find stick open trend indication potential fac main condenser steam erosion evaluate system engineering station fac engineer metal analysis diagnostic parameter condensate not regulatory limit associate parameter per swp che section feedwater iron remain normal range indicate condensate filter demins successfully remove iron sampling frequency weekly informed chemistry supervision management send trend information system engineering code programs
401181,CAQ,D,CAQ:D,crd hcu high moisture rod accumulator trouble alarm pa drop crd hcu high moisture clear ops
400413,NCAQ,3,NCAQ:3,new air filter warehouse smell moldy facilities supply air filter warehouse smell moldy filter look normal box appear old cat ids recommend assignment supply chain talk supply chain manager supervisor procurement specialist concern filter set email picture air filter box write cr cat id cat id
395337,CAQ,D,CAQ:D,rfw va rfw vb leak rpv leakage test observe rpv leakage test rfw va leak approximately drop second rfw vb leak less drop minute notiifed occ generate wr
400418,NCAQ,4,NCAQ:4,use oil find employee parking lot container use oil find employee parking lot use oil take day area dispose used oil drumemployee parking lot
391802,NCAQ,3,NCAQ:3,hp tech take fire brigade duties rmc laborer anonymous cr detailed description dayshift hp tech ask proceed take fire brigade duties assigned rmc laborers due laborers shorthande not enough man power perform assign task outside protect area fence without pull assign fire brigade laborer duty initiate cr tracking purpose
388969,NCAQ,4,NCAQ:4,mte reject calcode ashcroft gauge model psig found data good needle would not return zero gauge not function properly reject not use calibration cycle def write no action required none trending purpose
389936,CAQ,D,CAQ:D,security ids malfunction security ids malfunction top wire detach pin zone pole not function design contact security compensatory measure cr wr generate compensatory measure establish malfunction zone
391935,NCAQ,3,NCAQ:3,evaluate action take comply cfr columbia recently take administrative action employee follow positive fitness duty test result result cutoff cfr b ng ml limit reference cfr action take prior meeting medical review officer action premature cfr per cfr sanction licensee entity may impose stringent sanction except specify paragraph h section h licensee entity may not terminate individual authorization may not subject individual administrative action base solely positive test result initial drug test unless evidence include information obtain process set forth indicate individual impair may otherwise pose safety hazard licensee entity may not terminate individual authorization subject individual administrative action section base result validity screening initial validity testing perform licensee testing facility indicate speciman questionable validity cfr j review opiate prescription counter medication mro determine no legitimate medical explanation positive confirmatory test result opiates mro determine test result violation ffd policy mro designee shall also license physician knowledge clinical sign drug abuse shall determine clinical evidence addition positive confirmatory test result donor illegally use opium opiate opium derivative e g morphine codeine requirement not apply laboratory confirm presence e presence metabolite proof heroin use morphine codeine concentration equal great ng ml donor not present legitimate medical explanation presence morphine codeine concentration mro may not determine consumption food product legitimate medical explanation presence morphine codeine concentration
396298,CAQ,C,CAQ:C,qa inadequate safety relate coating change management qa recent change implement new safety related service level coating not effectively implement cause work delay removal drywell work outage uncoated component drywell not match design may require additional surface preparation drywell rust buildup potentially add dose original job estimate see edms detail discuss coatings engineer lead painter quality management deficiency identify special processes audit au sp
396754,NCAQ,3,NCAQ:3,wea fnc current imbalance take current reading support wo wea flow rate cft note wea fnc amperage take c phase approx high b phase fan appear operate no issue cr generate primarily trend notified mcr generate crrw j
383567,NCAQ,3,NCAQ:3,build drawing doc update need pwc p piping mix small bore carbon steel cs copper cu pvc piping physically exist tmu pump house vicinity pwc p not match depict cvi dwg depict cvi dwg additionally piping configuration depict cvi dwg not match common area piping also depict cvi dwg cvi dwg cvi dwg aed point aed piping indicate subject piping quality class however matl spec material specification block cvi dwg point aed spc b page b quality class g not qc pwc piping note cvi dwg point aed spc b page b cbd aed spc b page b tmu material specification information page design specification provide design operating pressure temperature information not material specification information potentially applicable material specification information cbd tmu piping provide aed spc b page b b cbd page b b tmu cbd tmu material specification page provide information carbon steel cs pvc piping not copper cu piping cvi dwg currently indicate pvc branch line piping tmu v cbd piping aed mec indicate piping tmu p tmu pvc piping aed mec detail h point cvi also point cvi aed mec detail h not depict piping material change g cs pvc cs cu etc functionality subject piping not question engineering walkdown already complete legacy cm issue recommend resolution assignment design engineering build documentation review drawing documentation update necessary condition note pass perform walkdown associate ar eval
384636,CAQ,D,CAQ:D,sw v clog no water come tagout sw v clog no water come tagout sw vb
400337,NCAQ,3,NCAQ:3,quarterly corc danger local clearance audit cfr quarterly corc danger local clearance audit cfr quarterly corc danger local tag audit wo document danger local clearance hang ge day new local clearance add total since last audit l ctma ac l pwc sv new danger clearance add total since last audit fp eng fp id request technical services systems engineering manager designee determine whether review require
401959,NCAQ,3,NCAQ:3,nrc feedback improvement tdi scenario guide developm note nrc inspection one scenario guide list expect alarm annunciator another scenario guide not nrc inspector recommend list important alarm applicable scenario scenario guide specifically state no direct regulatory requirement really help inspector instructor perform evaluation recommend add new statement section tdi read something like statement edms doc recommend assignment operation training training supervisor resolution name remove ar description field cr
390423,CAQ,C,CAQ:C,volume adjustment require msp wma b performance msp wma b wo msp wma b wma fub carbon adsorber test flowrate record test point aoaao step cfm required flowrate point ge le acfm find flowrate record test point aobao cfm total find flowrate ab cfm tech spec require total cref flowrate ai cfm follow discovery system engineer discuss result crs concurrence crs associate volume damper adjust decrease flowrate point aoaao within require range left value cfm leave flowrate point aobao total leave cref flowrate ab within require range cfm
396838,NCAQ,3,NCAQ:3,degrade channel head tsw hxb perform clean inspect pm tsw hxb perform wo inlet outlet reverse channel head find degrade along edge sealing surface one location inlet outlet head show lose material au deep gasket still capable seal thereaos no need repair maintenance window recommend action hx engineer evaluate need add replace head next maintenance window repair weld machine exist head instal
401769,NCAQ,4,NCAQ:4,constant alarm host cas constant tamper alarm host cabinet contact x information tamper alarm receive notify supervision cr wr generatedinside cas back corner area per discusion security issue not affect site security plan
394632,NCAQ,3,NCAQ:3,r no fin resource available night shift no fin resource nightshift r impact ability nightshift troubleshoot repair equipment issue arise shift recommend future outage least one fin supervisor backshift craft supervisor use work craft discipline work request process example fin resource would useful rcc cb pb sgt fna issue discuss ops outage coordinator cr track per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
395590,NCAQ,3,NCAQ:3,pcr h p b drop ant motoring lo ckt failure h p b drop ant motoring lo ckt failure alarm arp need update reflect automatic action take place e rly xuoa e rly xuoa trip also order clear alarm reset trip need go trip first display deh screen depress gen lockout reset display reset trip also note sop elec backfeed step landing terminal e rly unit trip reset prior land lead prevent e rly xuoa tripping also add step verify anitmotore trip reset deh screen
401220,NCAQ,3,NCAQ:3,des estimate process contradicts gbp des section b state contact corporate estimator discuss design change option gbp state opposite per section new project request year request f project manager involve corporate estimator not engineering department recommend assign design engineering
388126,NCAQ,4,NCAQ:4,fdr sump w sample require fdr sump w identify high toc pump laborere ref wr w sump currently still caution tag ptl please obtain sample w sump chemistry analyze toc sample result show normal toc level w sump pump return service ct remove informed mcr verified chemistry not take sample w since initially report high toc wr rw
397808,CAQ,D,CAQ:D,received rod accumulator trouble alarm crd hcu receive rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear
395517,CAQ,D,CAQ:D,edr tka send cst toc normal limit edr tka tank sample toc result ppb limit specify swp che per ci step chemistry supervision contact give permission release tank cst transfer document cr per pi ci transfer not predict result excedde cst rx water normal range parameter informed chemistry supervision radwast control room write cr
387836,NCAQ,4,NCAQ:4,rw desk phone x operable aorw desk phone x operable no dial tone ambient sound amplify transmit earpiece notified erp manager annotate weekly inspection form initiate cr wr rw desk phone
397233,NCAQ,4,NCAQ:4,flocculator high headloss flocculator headloss discover spec high hg pwc av would lift headloss would drop hg process would repeat every second high headloss lamp pwc cp not illuminate effluent turbidity ntu informed cr backwashe flocculator write cr
391814,NCAQ,3,NCAQ:3,ppm need minor revision ppm hra lhra vhra controls attachment list lhra vhra door guard duties responsibilities responsibility number except no number list no list notified supervision via e mail initiated condition report
400318,NCAQ,4,NCAQ:4,chemistry dose budget excedde september chemistry dose budget exceed september dose estimate mr goal mr chemistry department receive mr extra dose attribute exclusively work associate psr sr restoration follow valve repair psr v
400071,NCAQ,3,NCAQ:3,power block system list swp des consider revise procedure swp des clarify system include exclude power block currently attachment swp des rev telecommunication room protected area access point exclude power block however room system component part power block example plant pbx system support equipment v pbx battery e bpbx inverter e pbx charger e cpbx e cpbx control panel e cp pbx rolmcbx e cp pbx cbx document issue not impact equipment function
399850,NCAQ,3,NCAQ:3,dma model work order change require planner impact statement dma damper calibration need change include follow statement ppm use temporary power source stroke damper tes clearance require following model work order impact notify planning supervisor add job hazard analysis edms document file align compliance ppm temporary energy sources ispm safety administrative controls jha add model work order
401353,NCAQ,4,NCAQ:4,ipad cord steal office ipad cord remove office outside normal working hour battery morning unsure cord disappear initiated cr
390015,NCAQ,4,NCAQ:4,qa form missing alt eof binder qa audit alternate emergency operations facility eof identify form miss binder specifically form auep reactor plan event notification worksheetau miss section binder auassistant eof managerau binder find order form available recharge cart not meet ppm section direct ero members aurestore area material upon event termination subsequent identification emergency preparedness personnel correct issue subsequent identification issue immediately correct no action require recommend sl ep miss form readily available not impact ep function notify ep manager ep correct issue
391364,NCAQ,4,NCAQ:4,deh mon show low disk space winodw pop indicate low disk space deh mon additional information state run low disk space local drive c free space drive notified crs initiate cr wr free disk space associate drive
385644,CAQ,D,CAQ:D,es require maintenance es not function design require maintenance contact detail security supervision notify initiate cr wr
388513,NCAQ,4,NCAQ:4,mcc ol trip alarm remain cb closed wo e cb detailed visual inspection switchgear breaker follow completion wo e cb rack local reset depress breaker close alarm hp drop mcc ol trip stay lock currently mcc ol trip alarm come clear several time action
391470,NCAQ,3,NCAQ:3,trend maintenance dataglance work order closure maintenance monitoring supervisor review work package within dataglance reveal negative trend number item day old awaiting review item await review slight improvement not substantial enough consider trend reverse prior monitoring identify follow trend ai ai ai ai initiate cr notify maintenance manager
402149,NCAQ,4,NCAQ:4,webeoc fusion link inpo briefly unavailable today webeoc fusion link connect columbiaaos vendor hoste webeoc software system inpoaos webeoc system become disconnected vendoraos server today issue report vendor juvare whose staff analyze issue restore systemaos fusion connection inpo pst today webeoc would use emergency convey select event information inpo accordance inpo ier columbia not use webeoc satisfy regulatory requirement commitment short period degraded capability today not loss credit emergency response function recommend cat audau support trend reliability cloud base solution contacted call center ext contact vendoraos customer support line troubleshooting vendor eventually determine windows service windows base webeoc software rely upon stop run vendor boot windows service restore webeoc fusion connection inpo webeoc check verify indication fusion link restore webeoc check several time since restore
391550,NCAQ,4,NCAQ:4,blr fail start blr aux boiler fail start investigate wr previous failure start current start attempt pilot ignition occur immediately follow aulow atomize air pressureau alarm ausafety shutdownau occur ps monitor one start attempt no movement observe sa v warm touch indicate energize medium selection switch verify set air per arp recommend instal test gauge pi line investigate cause low atomize air alarm subsequent trip informed supervisor write cr wr g
394933,CAQ,D,CAQ:D,receive rhr pmp b rm hvac service receive rhr pmp b rm hvac service annunciator bisi start rhr pb suppresion pool cool per sop rhr spc per arp verify rra fn rra fe close verify locally rra fn run bisi rhr b rm hvac oos clear minute later informed crs sm
393546,NCAQ,3,NCAQ:3,damage grating damage grating east side alpha water box ne corner ao tg grating become degraded need repair due year cart traffic scaffold storage area grating crack andor break present auau depression connection adjacent concrete floor create abrupt stopping point material handling evolution grating appear damage beyond repair recommend replacement provide level transition grating concrete wps superintendent notify close wr cross reference no futher action require
392616,CAQ,D,CAQ:D,cbd fr fail scale cbd fr fail downscale approximately cbd fia indicate approximately gpm circ water blowdown establish approximately hour prior failure gpm informed crs sm
389522,NCAQ,3,NCAQ:3,rwcu pa pmt not vent pump case air sop rwcu demin pmt not vent pump jog pump purge air pump not operate not water mechanical seal could one reason short life span seal recommend change ppm vent pump future contacted supervisor pump operate no issue time
386193,NCAQ,3,NCAQ:3,work not complete base safety concern work order fp zone yr sensitivity check not complete week base increase threshold relate industrial safety fire protection zone cover reactor build elevation require craft free climb different fire zone dectector utilize fall protection plan generate cr document need minimize eliminate industrial hazard intent cr trend work not complete week no action require
390853,CAQ,C,CAQ:C,inner accelerometer confirm trip ar cr inspection new fuel shipment inner container associate ar cr complete result indicate two three inner container accelerometer trip result together event document ar cr discuss fuel vendor industry peer fuel vendor recommend ship fuel bundle back factory inspection potential refurbishment replacement recommend cat c rx fuel discuss finding fuel vendor industry peers currently coordinate ship plan notification supervision
395970,NCAQ,4,NCAQ:4,e bu r break need replace repair perform work wo e bu r find survice alert light broken test button service alert indicate posible board failure transfer circuit malfunction fixture repair replace new led style fixture scaffold possibly need informed supervision write cr non essential lighting hpcs pump room mezz
399949,CAQ,D,CAQ:D,rod accumulator trouble alarm pa drop hcu receive rod accumulator trouble alarm pa drop crd hcu investigation rod accumulator trouble alarm pa drop crd hcu high water level dispatch ops investigate remove excess water hcu
398120,NCAQ,3,NCAQ:3,several hundred gallons sulfuric acid temporary totes replacement sat lg wo require draining residual sulfuric acid sat tk acid sit nine temporary tote container cw pumphouse since january unlike sat tk tote not bermed area not appear designate accumulation chemical storage area acid could use ph control cw basin however tote contain sludge tank liner material not introduce basin contacted maintenance chemistry erp ops management via email erp aware sulfuric acid tote work chemistry get material ship offsite september
399613,NCAQ,3,NCAQ:3,hp ojt guide need revise ojt guide hp need revision hpi need add list procedure use qual card would also beneficial add comment precautions limitations use training region portalj training notified supervision initiate cr
396895,NCAQ,2,NCAQ:2,wrong component work maintenance pmt fdr ao wo pmt fail cr investigation pmt fail determine maintenance perform wrong valve operator craft isolate system per local clearance perform work per work instruction work plan location r fdr sump r deck plate remove valve location describe no epn observe sump correct make model actuator actuator sump craft proceed perform zero energy check crack fitting actuator pressure blee gasket change actuator review isometric drawing investigation determine valve work fdr ao not fdr ao valve isolation performed investigation gather fact take statement personnel involve wr write change gasket correct valve fdr ao work fdr ao fdr ao not equipment issue human performance
386074,NCAQ,4,NCAQ:4,rfw loca cable outer sheath damage may safety ha rfw loca marine oil seperator cable outer sheath damage may safety hazard outer sheath damage several place expose individual insulate conductor not see direct conductor dark area cable move shiftly clean excessive oil leak couple area make already slick area additionally pipe lean elevated temperature due top leak careful inspect cable please see picture attach wr cr inform sss
393998,NCAQ,3,NCAQ:3,positive exit whole body count result contractor employee id xxxxx receive exit whole body count wbc leave site whole body count review couple day later note wbc identify less nci co uncertainty contractor clear personnel contamination monitor upon exit rca protect area recommend rad support evaluate confirm activity less screening level adequate operation personnel contamination monitor discuss co worker supervision cr edit remove employee id number
386652,NCAQ,4,NCAQ:4,tsw tiag great deg f temp instrument tsw tiag take shiftly h hx tsw outlet temp gauge normal band deg f power normally sit degree f heat exchanger total margin respective temperature low deg f operator log instument question show deg f aobve normal band cr trend informed crs controller tsw tic adjust many time control warm side wo repalce controller r current temperature within generator capability not problem
383908,CAQ,D,CAQ:D,pr form discrepancy incorrect name ssn enter pr form individual previous time site incorrect ssn cause access create new profile individual work access authorization vendor verify information correct individual could process recommend cat trending
393591,CAQ,D,CAQ:D,eof apel water sediment accept criterion lab analysis fuel eof apel non emergency diesel tank show tank fuel contain water sediment slightly accept criterion informed chemistry supervision write cr eof apel non safety relate fuel oil tank
395878,NCAQ,4,NCAQ:4,limit switch cover label rcic v find rx limit switch cover stem protector labeling rcic v find rx electrical supervision occ inform post sign limit switch cover save review work history lube inspect full pm perform rcic mo wo torque switch replacement follow diagnostic test perform oscr step ppm diagnostic testing instruct restoration actuator test equipment remove would include reinstallation torque switch cover subject torque switch cover find rx not valve instal support idea remove instal different cover also walkdown rw identify spare actuator without cover instal valve engineer discussion day night shift supervisor job technician perform work verify cover reinstall dust cover not critical component per flowserveaos evaluation critical components list ecc ai ecc rev cover interchangeable amongst similar actuator switch cover not qc activity not trace within work package evidence provide high confidence limit switch cover rcic mo currently place within drywell rx cart near stage scaffold stack r drywell work
390022,NCAQ,4,NCAQ:4,rx broken light switch toggle door r light switch toggle inside door r rx break need replace initiated cr wr notified supervision via e mail rx door r
392140,NCAQ,3,NCAQ:3,gem alarm protected area egress removal troxler gauge protected area cause gem pa egress alarm hp receive phone call security state gem fault third one show someone contaminate hp respond find vendor remove troxler gauge site trunstile close proximity troxler gauge alarm gem hp instruct vendor take troxler guage security bldg gem reset personnel able exit pa take security troxler gauge schedule come trap vehicle not soon vendor work group want troxler gauge bring personnel access pa hp not aware not aware take pa via tunstile report pa egress source remove area reset gem discuss security circumstance thing transpire notified hp supervision initiate cr cause action event document resolve ar no action require ar
384862,NCAQ,3,NCAQ:3,potential trend personnel contamination event pces august fas meeting potential trend personnel contamination event pces discuss since january pce level level condition report initiate validate potential trend complete trend validation worksheet per tm trending manual recommend ncaq rpop
386624,CAQ,D,CAQ:D,tkb low alarm max mcr recieve tkb low alarm litsb read inch procedure caution read not intentionally fill tkb inch minimize chance overfill burp oil tank small margin current level considerd full level transfer operation coast stop mcr direct stop transfer operation istitute time shift temp log verify level cr write evaluate sititation
391211,CAQ,D,CAQ:D,ms tr perform round observe crd temperature recorder hcu read burnout write cr inform crs
393159,NCAQ,3,NCAQ:3,msrv spvd computer printer problem testing performance wo isp ms ist r msrv setpoint verification use spvd spvd computer freeze try print find test result prevent recording test datum although setpoint still able record delay test approximately minute hour reboot computer continue test printer bypass remainder testing test datum manually record notify control room supervison delay bypass printer allow procedure close cross referenced wr notified ic
392905,NCAQ,3,NCAQ:3,evaluate sop cavity fill pl correct temperature sop cavity fill pl appear contain typo outdated temperature value temperature value second bullet may outdate reference sop fpc ops pl state temperature limit loop fpc degree f cavity fill procedure still list limit degree f change degree back first bullet sop cavity fill contain typo temperature list f vice degree f notify production sro initiate cr
400917,NCAQ,3,NCAQ:3,mid cycle performance gap op related objective op operator know objective procedure basis procedure step prior manipulation operate plant accordance approve date operating procedure information problem statement operation supervisor not utilize administrative procedure effectively ensure procedure usage adherence follow lead inappropriate use conditional step remove equipment service maintenance without formal evaluation not close active lco inop sheet work complete work authorization worksheet not consistently use assess plant impact authorize work not force function evaluate lco inop sheet closure informed leadership team recommend assignment operation
396061,NCAQ,4,NCAQ:4,tg mon ce still eratic downpower tg mon ce computer point change back steady power return tg xr tsi pt still eratic well show recorder power review datum trend perform wo notified supervisor
399564,NCAQ,3,NCAQ:3,typo lcs required compensatory measure one cch chiller inoperable state verify standby service water sw system capable maintain control room temperature le f dry blub read le f dry bulb word spell correctly basis discover review wo wo esp sw ist q sw tcva operability
400349,NCAQ,3,NCAQ:3,rx dose rate increase find monthly survey dose rate nw side rx shield area increase mr hr g survey mr hr g contact dose rate mr hr survey area post hra ca possible cause may noble metal injection document survey
398106,NCAQ,4,NCAQ:4,stand water find east condenser pit area standing water find east condenser pit area please reference try correct bad water no active leak could see appear drain screen clogged picture attach quick look take mr see active leak none visible time no sign dripping water water movemet could see possibly due clogged screen slowly drain sump write cr
398185,NCAQ,4,NCAQ:4,piece mte suspend r fluke multimeter pass closeout calibrations suspend r not use since calibrate no plant impact see list calcode description model associate def no action required none trending purpose
387781,NCAQ,4,NCAQ:4,fpc ficb indicate gpm isolate fpc ficb indicate gpm inlet outlet isolation valve closed fpc dma suppression pool issue previously work per wr drain flow transmitter without last success alarm aueffluent b low flowau fpc cp drop not illuminate however one two bulb remove remain bulb glow dimly light behavior not occur aueffluent low flowau alarm fpc fica read gpm alarm clear gpm see fpc dm drop odd light behavior recommend investigate possible electrical issue informed supervisionrwcr
400142,CAQ,D,CAQ:D,transformer yard inspection condition find high oil lvl opds cvt c rattling nr ts x oil leakage e v bottom radiator backup transformer sample valve crack seal startup transformer control panel informed sss
401518,NCAQ,4,NCAQ:4,md v leak repair not perform continued degradation md v leak appear take step change high late august hp turb diff temp event md valve open current leak estimate mwe corrective valve work defer r no new work request initiate old valve part put back r wo valve need replace per inspection perform wr initiate cr valve replacement however wo scope r downstream piping replacement recommend valve replacement bundle piping replacement wr cancel scope add wo discuss thermal performance aov program owner relevant supervisor c
388832,CAQ,C,CAQ:C,lose many indication tdas include ctp lose many indication tdas include ctp enter abn computer minute designate ppc primary computer core thermal power indication restore exited abn computer write cr wr
385665,NCAQ,3,NCAQ:3,r calibrate bucket determine leakage cracked break calibrate container use determine identifieddrywell leakage cracked break hepa filter inlet piping sit odd angle cause lid protrude break crack drain valve also replace move loosely difficult verify valve fully shut entire unit fme contamination concern informed mcrthe bucket assembly use r edr sump
385168,NCAQ,4,NCAQ:4,poc meeting scheduling error plant operations committee poc meeting occurance schedule incorrectly sharepoint teamsite meeting occurance not align schedule poc outlook calendar cause confusion individual schedule lcs review sharepoint calendar plant operations committee teamsite remove error likely situation identify good action go forward one clear schedule poc meeting occurance detirmine outlook calendar
386423,CAQ,D,CAQ:D,wea fnb low p alarm across hepa filter low p across hepa filter alarm p per wea dpisb read h low alarm setpoint p seem abnormally low comparison fan informed mcr initiate ar mcr swap b c wea fan
393276,CAQ,C,CAQ:C,substance identify float rpv water surface follow removal rpv head beginning r small area unidentified float substance identify substance locate east side rpv surface water flange interface area stud remove preparation installation cattle chute report radiation protection personnel no abnormal dose rate identify area also report see previous outage however internal oe search not successful identify issue previous analysis occ notify oe search conductedms rpv
398403,CAQ,D,CAQ:D,dg engb b eng lube oil level low perform round hour load run note dg engb b engine lube oil level low spec min spec inch full mark engine currently inch full mark recommend add oil inform sss crs initiate ar wr
388870,NCAQ,4,NCAQ:4,maintenance planner error return threshold maintenance plan six month average return cause planner error increase establish threshold performance shift evaluate action develop need recommend mntplan generate condition report
390636,NCAQ,4,NCAQ:4,relief sa rv start flow camera instal ar show water flow pencil stream water camera show ever adjustment repair make may degrade need address informed supervision attach video edms write cr wr
387130,CAQ,C,CAQ:C,osp cont not perform write osp cont not perform write step write pound step verify r door r hatch closed r door r close door not require close r close secondary containment boundary establish r allow hatch door open equipment ingress egress appear interpretation sr flaw implementation ar sr apply hpcs rhr equipment hatch not open modes r door rs respectively sr apply r r osp cont need revise additional information need provide constitute equipment hatch door update epn add information ts basis change perform rev late date complete surveillance mark procedure attach
399622,NCAQ,4,NCAQ:4,loss commercial power rattlesnake mount cccf cccf lose commercial power transfer generator power bpud indicate snow ice likely problem work restore power fuel tank near full run gernator least day notify scc facilities recommend ncaq trend
