AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
383534,NCAQ,4,NCAQ:4,damage lock tmu lock entry gate tmu find damage informed mcr replace lock new lock chaintmu access gate lock
389920,CAQ,C,CAQ:C,qa documentation sealant use miss wo qa two six work order wo review find incomplete documentation type thread sealant use mechanical connection one case wo step provide example sealant could use second case no direction example no documentation use failure document item instal use could lead traceability concern andor difficulty understand work history component later date separate issue document audit team provide recommendation provide clear guidance work order procedure rather simply state auuse approve sealantau see edms detailed description identify deficiency maintenance programs audit au mn informed quality maintenance recommend assignment maintenance
393900,NCAQ,3,NCAQ:3,r lesson learn e shop msiv work r lesson learn documentation msiv work model work order not enough resource hour allocate cause work delay subsequent follow work schedule high dose accumulation plan ms va b c replace cable connector take approximately time currently schedule duration consistent previous r duration recommend change duration task hrs hr
397071,NCAQ,4,NCAQ:4,sas video ws need maintenance sas video worksation not function desigend contact security ext detail security notification make cr wr initiatedsas video ws locate control room
387700,CAQ,B,CAQ:B,new rhr pa motor different n ec new schulz rhr motor remove warehouse instal wo serial number not match ec three new schulz rhr motor model number notified rxmm supervisor engineering notify engineering commence write fcr new rhr motor represent serial number motor currently instal new rhr pump cr caq base attachment example generic break program implement quality assurance requirement cause event complex uncertain risk event high
384784,CAQ,D,CAQ:D,nrc door rhr b pump room nrc resident walkdown note door rhr b pump room no compression rubber seal no immediate concern operability barrier condition evaluate repair
392228,CAQ,C,CAQ:C,fp piping configuration control perform require pm fp sprinkler systems mechanical maintenance identify severe degradation sprinkler system drain piping upon review build piping draw plant build piping not match drawing configuration control lose piping point cr align field pipe drawing fp recommend remove drain piping draw sprinkler drain piping open atmosphere utilize performance surveillance andor pm piping downstream drain angle valve attach wet pipe alarm check valve pre action deluge deluge valve remove drawing allow well routing piping accommodate drainage drain piping not affect functionality suppression system contact fp system engineer roy burson x additional information speak design design drafting cr route ar dmc speak design engineering design drafting engineering mechanical maintenance fp v w alarm valve wet system g fp v wa alarm valve wet system g fp v wb alarm valve wet ystem b g fp v w alarm valve wet syst g fp v db deluge sys deluge valve g fp v da deluge sys deluge valve
400390,NCAQ,3,NCAQ:3,abn elec dgcrosstie sm sm editorial request editorial change request abn elec dgcrosstie sm step list incorrect sync selector switch panel e cb panel hp important sync selector switch correctly identify turn since two pt place could blow pt fuse render associate equipment unavailable recommend look infrequently use abn ensure correct example abn elec dgcrosstie sm no step end att turn e cb sync selector must correct note prior step reference step not exist step go editorial request step substep number currently second substep no number number follow step b
400580,CAQ,D,CAQ:D,received rod accumulator trouble alarm hcu receive rod accumulator trouble alarm pa drop crd hcu alarm due low n pressure accumulator recharge alarm clear accumulator recharge alarm clear
401358,NCAQ,4,NCAQ:4,ops training record submit record without document indexing process discover operations tar submit record without support documentation tar pull indexing supervision notify cr write ops training department notify return record correction operation training management evaluate determine record month old determine lose not duplicate per swp rec section section risk low individual whose record qualification no longer operations department perform work relate qualification inactive no action need
395670,NCAQ,3,NCAQ:3,records submit without sign transmittal record submit records control without sign transmittal form please refer swp rec section proper submittal process notify supervision send records back facilities transmittal correction submittal
398275,NCAQ,3,NCAQ:3,housekeep rb rb hatch area llrt test hose r another llrt test hose rb tip mezz room area rb ne elevator sa air hose station column air hose attach no work progress sign air hose attach tie wrap overhead head se area neatly coil ground no work progress sign cr write housekeeping area owner notify cr number housekeep rb wr write cross referenced
394810,NCAQ,4,NCAQ:4,ms mob breaker failure pmt ms mob pmt breaker fail energize need repair breaker pmt complete contacted valve project manager initiate work request
394565,NCAQ,3,NCAQ:3,not perform tmod sharepoint installation guidance temporary modifications tmod installation temporary modifications guidance provide sharepoint reference eng des portal j not allow tmod preparer perform perhaps not tmod preparer portal j mojo see guidance mark attach edms ar cr could not perform bullet direct check review required box set control room communications field please correct tmod sharepoint installation guidance guidance deficiency note attempt perform direction tmod ec
399584,NCAQ,3,NCAQ:3,ops dept leadership assessment conduct via surveymonkey operations department internal leadership assessment questionairre utilize surverymonkey survey consist question require signficant time investment complete however no ability save work complete use surverymonkey survey must complete one sitting recommend department consider another methodology conduct self assessment allow personnel save work complete survey time shift permit come back previously complete work discuss sm system automatically save exit allow return survey progress verify creator survey reopen cr base no resutls still happen action ops admin reseach
399926,CAQ,C,CAQ:C,incomplete procedure revision ar create new procedure osp sw c osp sw c osp sw c activity complete new procedure not associated conditional pmrq track surveillance performance per ppm require sms ar osp sw osp sw osp sw not provide guidance reference perform subject procedure condition require flush applicable heat exchanger initiate cr sms ar see cross reference
385930,NCAQ,4,NCAQ:4,msr drain tank b level high alarm msr drain tank b level high alarm receive mcr hd lica auto control normally steam leak b drain tank instrument tree wr camera tour heater bay wr written
395223,CAQ,D,CAQ:D,unable adjust servo bias ms va perform att sop deh start section leak check stroking bpv use moog craft unable stroke valve adjust servo bias screw moog may need replace wrote cr contacted supervision
397110,NCAQ,3,NCAQ:3,incorrect nomenclature prm rr performance wo procedure step discover yokogawa recorder prm rr say stack monitor test say startup discuss crs supervisor editorial per telecom continue surveillance write cr discover also affect procedure step recommend prm rr get change stack monitor test match procedure nomenclature change within wr rw mcr
386984,NCAQ,3,NCAQ:3,qa cyber security procedures point nonexistent docaos qa cyber security procedures point nonexistent docaos qa three cyber security procedure point document not currently exist potential consequence three procedure not follow write could cause confusion loss productivity user factual basis swp csw aucyber security incident handling responseau rev section auresponsibilitiesau subsection aucsirtau step state auinitiate accordance incident response plan swp cswau however swp csw auincident response planau not exist swp csw aucyber security incident responseau reserve not yet issue swp csw not list reference section swp csw gbp auincident response tabletop exercise processau rev step state auinitiate accordance incident response plan swp csw au swp csw auincident response planau not exist swp csw aucyber security incident responseau reserve not yet issue swp csw not list reference section gbp swp csw aucyber security vulnerability management reportingau rev step state aureference des guidance apply patch update require mitigate vulnerabilitiesau however des not exist des not list references section within swp csw des audocument change process auis list references section swp csw insight initially cyber security group believe swp csw would require later determine separate incident response plan not need beyond cover swp csw swp csw aucyber events recognition response reportingau cyber security group believe des typographical error des contact assistant manager responsible cyber security deficiency identify cyber security audit au csq recommend route ar itcyber
395142,NCAQ,4,NCAQ:4,primary access cm hp eq failure failed count test
394090,NCAQ,3,NCAQ:3,qa mode mode ppm multiple error quality auditor identify multiple error official copy ppm outage mode change refueling activity readiness isfsi activity readiness evaluation mode mode change error include typos editorial several incorrect aulast date completedau entry procedure direct utilize crystal report last completion late date include crystal report recently determine inadequate see cr addition portal j establish completion date crystal report work order cancel thus incorrect last complete date case multiple surveillance frequency extend last couple month without crystal report surveillance verification significant manual effort impact oversight activity sta review not identify surveillance past due date andor not current mode change requirement meet potential exist however surveillance late not meet technical specification requirement impact future mode change notified quality management day night shift managers day night sta verify mode change requirement meet cr give opsst due multiple issue require multiple assignment error procedure may need correction opsproc asset suite due date not correct go itmg see ar crystal report may also need revision itmg
400724,NCAQ,3,NCAQ:3,operation department exceed september dose goal september operations department receive mrem dose goal mrem baseline dose mrem schedule dose mrem dose receive due emergent issue mrem per report dose sss dose receive activity not wot edr fdr fpc bw pc mrem per report dose sss dose receive fin mrem fin budget mrem heater bay inspection not occur due plant condition fin enter heater bay receive mrem emergent dose fin dose budget deduct total receive dose operation receive mrem scheduled activity mrem month goal cr trend purpose operations dose champion work alara planning chemistry ensure fdr rwcu demineralizer bw pc activity budget base current trend work get edr fdr demineralizer bw pc budget baseline dose determine expect dose backwash precoat activity take time finalize ensure proper dose budgeting department ongoing continuous aspect dose champions duty
402529,NCAQ,3,NCAQ:3,long distance service not work long distance service not work call several number voip phone system receive xo customer service record message unknown whether impact plant phone system notified telecom long distance service restore one service provider trunk find service trunk remove call routing list call control system ticket open service provider determine cause
383501,NCAQ,3,NCAQ:3,update need aed aed aed structural drawing aed stl zone e k note currently include vague detail caisson option could not appear use support original construction tmu pumphouse initial installation tmu system pump tmu pa b c aed information historial nature remove drawing aed stl also update remove exist reference note zone f partial floor plan el elimiate note note drawing finally aed zone f section update remove reference aed note mark attach edms ar cr entirely administrative nature no associated physical impact effect upon operate plant continue function qualification operation station ssc recommend noncaq assignment mechanical design drafting resolution draw update
395133,CAQ,D,CAQ:D,crd hcu accumulators not hold charge crd hcu crd hcu not remain charge follow pressurization indicative small n leak somewhere hcu inform occ
392415,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm receive oscillograph start hp c alarm startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j bpa report follow cause due issue line midway rocky ford could not supply information present time notify crs
389297,CAQ,D,CAQ:D,receive r fuel pool cool room cooler flow low receive r fuel pool cool room cooler flow low dispatch ops perform osp sw c alarm clear founf gpm lest gpm write cr send ops make fix
389130,NCAQ,3,NCAQ:3,provide training seal steam pneumatic controller provide training seal steam pneumatic controller fisher c h series e ss pce controller infrequently work unusual configuration also use reverse regulator input usually cause confusion maintenance traditionally struggle power ascension clarification calibration system interface adjustment power ascension need also revise training assure procedural step need efficiently work device bench calibration field tuning adjustment write ar
393186,NCAQ,3,NCAQ:3,rll sop elec divtemppower rev need correction sop elec divtemppower rev step need correct auremove caution tag e disc ppfau auremove caution tag power cord weld receptacle power e disc ppfau tag locate also step need remove not caution tag hang e bd danger tag remove step mark procedure deliver ops procedure group
401081,CAQ,C,CAQ:C,torque value not update approve procedure torque value nli bucket wra discfr not update approve ppm torque value rev cvi rev also not update system use currently rev recommend cvi update rev asset suite write cr get email engineer use torque value cvi rev continue work contacted shift manager make aware impending action wra disceb locate rw h wra disceb not not valid epn asset suite wrong epn enter cr description correct epn wra discfb identify initiator ar correct epn use wra disc fr cr update request initiator
394246,NCAQ,4,NCAQ:4,generator water detector level high alarm receive mcr generator water detector level high alarm receive mcr panel b drop water accumulate hlsc rate gallon every hour performed step arp drain gallon water temp log establish drain detector hlsc every hour tg w
396303,NCAQ,3,NCAQ:3,r cold deh fluid prevent deh start find way keep deh barrel gt deg f tank fill start blanket htrs immersion htrs notified outage group per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr action complete
393426,NCAQ,3,NCAQ:3,spare condensate booster motor need inspection test spare condensate booster motor catid utc ge serial no hhh evaluate cr determine need inspection testing like condensate booster motor cond pa instal r due reason long term storage since pm wo perform first document pm motor wot instruction n ad motor cond pa motor inspect test vendor verify crtical motor parameter acceptable installation operation r spare new ge motor no path funding inspecti test verify readiness installation plant pm need revise revise reflect pm utc estimate cost inspection test spare motor put risk register request funding notified asset management mainteance services electrical maintenanc supply chain motor component engineering
389571,NCAQ,4,NCAQ:4,abnormal noise cw cooling tower due cw fn abnormal oscillate air noise cooling tower note ops various site personnel upon investigation note motor excessive vibration guard cover bolt loosen fall no scrapping contact fan blade shroud guard cover bolt remain area mcr inform cw fn secure noise stop cr wr write per watchstander problem motor vibrate excessively bear guard cover bolt loosen fall confirm no contact fan blade shroud
386958,NCAQ,3,NCAQ:3,fp cp isd vesda panel fault rw vital island fp cp isd currently read fault zone no log panel cr write investigation purpose initiated cr
394684,NCAQ,4,NCAQ:4,high sdiv level prevents performance bridge surveillances order perform bridge surveillance osp nsse w osp nsse w no rod block effect sdiv level high no air available operate vent drain valve due maintenance progress walk issue review print pid write wr
397306,CAQ,D,CAQ:D,crd hcu accumulator trouble crd hcu accumulator trouble due low n pressure correct ops
386031,NCAQ,3,NCAQ:3,failure records dataload process failure records dataload process occur process use write datum asset suite fail output file not receive metadata use import file write datum sharepoint notify failure request make process rerun rerun file create output file wotarch successfully create file output file otharch fail implement think resolution decision make process test batch let run night process fail write test datum asset suite output file no quality assurance records affect lose failure process run notified appl systems analyst database analyst supervision recommend assignment itmgmt cat
394430,NCAQ,4,NCAQ:4,door find open c van tg safety blitz walkdown night shift c van south side turbine el find door open though signage door state door close comply fire code requirement door close walkdown personnel glove siemens craft superintendent query walkdown personnel door find open open look inside inform door find open take action reinforce requirment close door siemens personnel close c van door provide feedbeack siemens craft lead initiate cr
397148,NCAQ,4,NCAQ:4,chronic mwe deficiency due cw system cleanliness cw system cleaning schedule r pmid since last cleaning system see drop cw flow kgpm kgpm drop flow worth mwe issue resolve system clear debris sediment tunnel lining repair make cr write trending tracking purpose initiated cr discuss cw system engineer no additional action need time cw system
385310,NCAQ,4,NCAQ:4,proeng remove lou cid ec instal proeng remove lou cid ec instal limitation use remove cid request cr although worth note specific lou wording direct requestor initiate ar type eng assignment procurement engineering rather write cr cr trend
393942,NCAQ,4,NCAQ:4,employee injure elbow structural steel actuator technician hit elbow structural steel pull chainfall chain hang free arm move far back hit steel take site nurse advise x ray perform take urgent care facility x ray show no broken bone no presription order c
387327,NCAQ,4,NCAQ:4,cw b supervisory fault cause manual operation several cw pumphouse parameter note cycle list indicate fault supervisory manual level control cw basin level establish cw blowdown secure basin cw c level tmu lia observe cycle rapidly every second peg low normal reading ao cw basin controller tmu lica observe rapidly cycle makeup valve tmu lcva normal output response tmu lia change tmu flow change response well cw ph indication f rapidly cycle ph cause cbd lcv blowdown valve cycle rapidly manual control basin level establish cw blowdown secure four supervisory muxaos cw b cabinet mcr alarm fault muxaos reset per arp within five minute several fault recur request maintenance trouble shoot repair cw supervisory
390489,CAQ,D,CAQ:D,qa caq ar cr incorrect assignment type qa ar cr identify condition adverse quality caq regard incorrect value classification unusual event ppm document action correct emergency action level eal value assignment type asgn use asgn assignment result corrective action not visible part corrective action program backlog not subject requirement swp cap approval extension ensure conditions adverse quality properly address issue ar cr address time cr initiate assignment type change ca recommend sl ep cap compliance issue discuss ep management
392033,CAQ,C,CAQ:C,incorrect closure cr cr action perform opit not submit corrective action program approval e g closure note via assignment route list per swp cap section g contacted cap supervision notify owe group initiate cr recommend caq c engineering obtain opit approval document reason non compliance
385009,NCAQ,4,NCAQ:4,ler supplement not meet internal due date ler supplement not meet communicate due date per nureg rev supplement date communicate ler not regulatory commitment recommend trend
391556,NCAQ,3,NCAQ:3,different omm component list asset suite edr hx omm list asset suite edr hx cvi omm appear not agree heat exchanger instal plant installed heat exchanger shell tube heat exchanger yet omm specify plate frame heat exchanger differ physical configuration issue discuss edr heat exchanger system engineer not plant equipment issue documentation issue initiated ar cr informed system engineer submission ar cr
391112,NCAQ,4,NCAQ:4,e tr oil drain valve packing leak small oil leak packing oil drain e tr small puddle oil underneath valve inside oil berm surround transformer see edms photos recommend packing adjustment oil wipe oil pad place underneath inform supervisiontb inside aux boiler room
388609,NCAQ,4,NCAQ:4,turbine bldg door not open turbine bldg door not open elactrically manually manual chain operator track crs notify turbine bldg west side
384768,NCAQ,4,NCAQ:4,adverse trend cw fn oil addition month period cw fn require oil addition may indicative gearbox degradation recommend inspection replacement gearbox necessary
399546,NCAQ,3,NCAQ:3,ppm criticality definition basis nrc identify discussion nrc resident inspector note columbia not specify basis definition component criticality columbia personnel explain definition come inpo ap document however ap not reference anywhere ppm station procedure clarify basis component criticality definition recommend cr assign maintenance program address issue discuss maintenance support procedure owner supervisor confirm no maintenance procedure provide clarification criticality definition write cr
384844,NCAQ,3,NCAQ:3,storage area north poor housekeeping authorized storage area n near rollup door many expose combustible untreated wood foam plastic etc job box door close not attend ppm c area scaffolder prompt correction request identify part self assessment ar
402245,NCAQ,4,NCAQ:4,pressure regulator sop cw chem not work pressure regulator connect cas v per sop cw chem operation perform chemical offload not rotate not allow air pressure downstream ar write state pressure regulator problem provide consistent pressure wr state new pressure regulator instal not permanently instal piece plant equipment instal procedure regulate pressure send delivery trailer remove evolution complete please prioritize regulator repair replacement work unit operation use regularly chemical offload informed supervision write arcwph acid pump room regulator hang cable connect cas v connect downstream cas v
402680,NCAQ,3,NCAQ:3,safety insp form need update form state no material portable heater ispm state front hearter form need updating clarification notfied safety
392540,CAQ,C,CAQ:C,rbm b output not bring computer point performance isp rbm wo step j output rod block computer pt not come expect activity control panel nn indication come expect stopped informed supervision crs initiate cr document know condition ref cr concurrance decide move write cr
398343,NCAQ,4,NCAQ:4,piece mte suspend r fluke dig multimeters model pass closeout calibrations suspend r not use since calibrate no plant impact calcode c def write calcode def write calcode def write no action required none trending purpose
384148,NCAQ,3,NCAQ:3,recommend change note section change give additional flexibility perform step order revision severely restrict scope note apparent compliance inpo section inpo recommendation apply perform step order procedure not allow appropriate necessary perform shutdown step order depend plant condition resource desire end state attempt make undo restriction next revision wording select pre wording change not match revision revision none
401015,NCAQ,4,NCAQ:4,qa recent catids miss require cda clause qa sample catalog id catid critical digital assets cdas not cda clause code panel asset suite contrary swp csw aucyber security procurementau potential consequence cyber security may not involve installation cyber acceptance testing device without cda clause no know actual consequence factual basis swp csw section require cda clause present order properly implement cyber security acceptance testing requirement component catid not require cda clause code panel seis smaa seis kvm pdis cpu data ht tis prm b sw pic insight cdas implement prior swp csw rev initially implement requirement however cdas catid not later update cda clause ensure consistent application extent condition warrant ensure cda catid properly code contact assistant manager cyber security deficiency identify quality audit au csq recommend assign itmgmt reccomend cat itmgmt cause know error cyber not provide sufficient guidance establish responsibility correctly link catid cda consequence low issue address cr assignment
395204,CAQ,D,CAQ:D,bypass valve core rod holder bent bpv null check wo tech find core rod holder bent consider make new core rod holder replacement current location bent rod holder west hp access point email send occ nightshift dayshift c manager notify initiate wr initiate cr operation also understanding issue describe tech
394741,NCAQ,4,NCAQ:4,incorrect replacement relay hssf rlycr wo replacement four ice cube style relay two hardwired relay hssf rlycr expect ice cube style relay find hardwire relay field see edms picture notified supervision eoc control room
392050,NCAQ,4,NCAQ:4,individual using unauthorized notes cbt exam individual org observe use unauthorized note take cbt exam individual exit exam direct employer employer training management notify
396076,NCAQ,3,NCAQ:3,r outage total dose goal exceed r outage total dose goal stretch goal rem goal rem exceed actual value rem value base dose estimate actual electronic dosimeter datum subject change current dlr period end several factor overrun average effective dose rate high add emergent work rem execution issue plan work
387229,NCAQ,3,NCAQ:3,work order w embed pmts cause schedule adherence hit work order starter coil inspection embed pmts cause schedule adherence hit station metric follow b adherence work order could not complete schedule due clearance order effect beyond scheduled completion time wos work order not require clearance could not fully complete clearance lift power restore recommend planning perform extent condition future work order embed pmts update model work order separate pmt task exist work pmt task may delay completion main task inititated cr wwm rm inform
393264,CAQ,C,CAQ:C,qa seven audit report not distribute iaw qap asu seven audit report not distribute iaw qap asu related objective objective problem statement seven quality audit report not distribute accordance qap asu auquality audit reportsau five different audits not compliance revision qap asu add new requirement distribute quality audit report poc coordinator au csq date au ca date au mn date au ep date au cl date au se pads mro sae date au ch date distribution list update seven report send poc coordinator issue discuss quality management identify quality pre niep sa issue correct report question submit poc chairperson poc admin standard distribution form update require distribution list procedure coaching provide lead auditor quality admin responsible distribution also make aware requirement no action need address issue
398848,NCAQ,4,NCAQ:4,quartz lamp fixture tg performance wot quart lamp fixture cicuit elpaddid not energize upon energizing breaker quarts lamp need replace however location hatch area tg personnel would shield west side wall generate cr non essential lighting tg west side crane hatch ceiling
391934,NCAQ,3,NCAQ:3,cat id not identify pump utc mr issue pre outage preparation currently identify cat id not identify pump specific utc pump warehouse leave pump selection warehouse personnel without utc identify pump call potentially error likely situation not identify specific pump installation similar pump mix rhr initiate cr may utc number not cid number indicate ar cr write mr cid
391864,NCAQ,4,NCAQ:4,cas arabc loose strongback access cover access cover three cas air receivers loose fastener not even hand tight usually cause failure tighten strong back receiver repressurize work package may not step strong back tighten without tagout quick simple job even eo qualified perform contact control room
386212,CAQ,D,CAQ:D,r door r doors jamb bolt strip work wo repair threshold seal find bolt door jamb strip bottom dog latch degrade door still function
392529,NCAQ,3,NCAQ:3,qa chemical hazard label not visible chemical hazard label two four temporary acid storage container locate near sat tk not visible without close inspection container locate within inch sulfuric acid tank berm turn chemical hazard label face berm see photograph edms notify chemical control program owner deficiency identify quality continuous monitoring activity n
401266,CAQ,C,CAQ:C,rps design spec pbypass setpoint not update document issue design specification datum sheet cvi c sheet not update specify setpoint reactor protection system trip bypass turbine stop valve control valve fast closure trip bypass calculation e cmr determine analytical limit allowable value imds ms ps b c specify nominal trip setpoint no impact safety function not bypass great equal rtp ts table functions pbypass recommend assignment ar dei correct al av ntsp cvi c sheet reactor protection system trip bypass turbine stop valve control valve fast closure trip bypass items markup attach edms
393366,NCAQ,3,NCAQ:3,require task not present outage work wo ebusisophase inspect isophase bus not task hang require clearance appear task write cancel significant impact outage work three different work group operation since no task operation not opportunity determine would good time outage secure ibd cooling also appear scaffold task access certain temperature switch turbine building not create make switch unable access speak planning generate new task also walk williams carpenter show exactly scaffold need build
397637,CAQ,D,CAQ:D,sst high level alarm frequently continue receive sst b high level alarm frequently appear switch close make valve need calibrate close sooner low level would prevent alarm receipt fpc panel high level alarm make valve often note intermediate fpc panel b high level alarm come fpc lisa b control cond spv control sst level issue almost year point no action take yet skimmer suge tank sst
388554,CAQ,D,CAQ:D,recieve accumlator trouble alarm recieve accumlator trouble alarm hcu due high water followed arp drain water clear alarm
392642,NCAQ,3,NCAQ:3,sop rhr sdc refer opdrv r issue sop rhr sdc step refer auopdrvau requirement per ppm recently opdrv requirement delete new program water inventory control recommend step update require comment also apply step pl
384366,CAQ,D,CAQ:D,valve ir p small leak valve p small leak drop water see valve rust floor could not quantize drip rate valve serve ms lisb please repair notified smgt write cr rb p
390646,NCAQ,3,NCAQ:3,nlo watch standing qualification near miss shift turnover new eo schedule stand tgss new eoaos tell train qualified stand eo position tgss turbine safe shutdown prior take watch new eoaos qual check pqd not qualified stand watch extra eo shift able take watch new eoaos complete qual group eoak safe shutdown operator green pqd however stand position tgss eoaos must qualify duty area eoss safe shutdown eo qualification new eoaos not assign duty area not scba qualified qual group pa require qual group eoss appear qualification manual man qual operations duty area pqd duty area not adequately check prior inform new eoaos qualified stand tgss informed supervision
392313,NCAQ,4,NCAQ:4,relampe rb south pipe space rb south pipe space conmpletely dark second cr write due no light room enter room multiple time week make safety issue previous cr number w need relampe room hra alara brief require enter permanente lighting
386874,NCAQ,3,NCAQ:3,improper use key miscellaneous key locker ppm require individual require use key obtain permission either psro crs check key fill key log numerous instance key miss without check occur continue occur key key locker normally leave door locker none key bypass interlock cyber key type key not store miscellaneous key locker inform shift manager remove key key locker force people comply procedure contact psro crs order obtain key need
395547,NCAQ,4,NCAQ:4,recirc b system vibration alarm pump secure recirc b system vibration alarm rrc pb secure vibration panel reactor elevation indicate alarm source rrc vbipb xe pump thrust currently rrc pb secure panel indicate mil informed crs
390907,NCAQ,4,NCAQ:4,tmu rlyc found time check tolerance calibration tmu rlyc per ppm wo time current check tolerance second datum sheet tolerance second relay test sat datum tolerance notified supervisor psro adjust per ppm left datum tolerance
400581,CAQ,D,CAQ:D,rod require increase drive header pressure move performance osp crd rod require increase drive water pressure move position initial drive header pressure psid final drive header pressure psid move rod not indicate stick movement cr write trending increase drive header pressure per abn rod inform crs sta ia return drive header pressure normal movement
399212,NCAQ,4,NCAQ:4,htp fp f low temp flashing low temp light flash f pwc sec outside condition mid f note log
385439,CAQ,C,CAQ:C,incorrect setting ultrasonic flow meter rra cc response failure ultrasonic flow meter rra cc cr identify two issue first issue setting outside diameter set correspond pipe vice correspond pipe second issue medium use couple transducer find dry not adequate new layer medium apply transducer good signal receive outside diameter setting adjust correct value pipe new layer medium apply transducer sm crs notify discrepancy
390197,NCAQ,3,NCAQ:3,rcc motor high temperature trending monitor system walkdown discover rcc motor bravo high exhaust temperature review start august discussion remove motor replacement october rcc work week due engineering change not ready since august rcc room temperature decrease slightly f approx f air cool motor original plant equipment likely degrade due dust accumulation internally temperature trend exauhst air since august f measure today flir continuous rating c consideration take clean blow internal b c motor use spot cooler temporarily reduce internal winding temperature b motor also show slight increase audible noise compare last month reference motor replace run f c motor high temperatur approx f not run currently b rcc pump outboard bearing monitor high heat f previous month return low temperature f measure bearing case contacted sm
385540,CAQ,D,CAQ:D,c bolt stick alarm not operate intend comp measure postedcontrol room door
385150,NCAQ,3,NCAQ:3,number sequencing section number sequencing section line noble chemistry procedure start sequence need correct throught rest section tell supervisor write ar
385502,NCAQ,4,NCAQ:4,wano evaluation ai tool not secure wano walkdown following issue identify two identical tool lay floor next wall cart work order not secure post metal approximately long attachment look like prong lock unlocking device attach potential missile hazard cr work request generate correct rx
397040,NCAQ,4,NCAQ:4,shaft ground brush misalignment bad cr shaft ground brush misalignment bad cr previously write note problem due date wr h app please compare two set picture plan action accordingly write crmain generator shaft ground brush
393163,NCAQ,4,NCAQ:4,ms lsj leak odor engineer pre shutdown walkdown pwr ms lsj appear small steam leak smoke odor burn electrical smell also epn label component damage illegible informed eoc discuss peer check not flc listbelow bpv tg htr bay
387293,NCAQ,4,NCAQ:4,mt cra upgrade degraded part drop tg floor operation trolley degraded collector arm piece plastic insulator material fall b girder area floor due know degraded buss condition barrier place around overhead crane travel zone iaw ispm personnel brief remain clear trolley travel path trolley operation note trolley buss bar already de energize part demolition portion crane upgrade work place crane safe condition request oem tech inspect buss collector component provide recommendation mitigate fall debris recommend disposition cr trend since demoilition plan include step remove degrade buss material step rather schedule prevent addtional loose debris potential fall debris part crane bridge movement
392662,CAQ,D,CAQ:D,hcu accumulator trouble hcu accumulator trouble due high water level follow arp cleared trouble alarm
387686,CAQ,C,CAQ:C,mathematical operator miss impact appendix performance copy expression calculation use esom report avoid use interpolation find one variable expression term miss mathematical operator impact appendix calculation expression use region calculation value drain time great hrs cause calculated result differ slightly region great hrs error consider inconsequential since calculation develop implement document use rfo condition require update appendix calculation update calculation appendix tables appendix review determine error impact find impact minimum since result correct table differ slightly region drain time around hrs zone
383576,CAQ,C,CAQ:C,ewde error circuit ewde top tier drawing incorrectly list service e disc ppae cms sr inlet line standby heat trace service actually normal heat trace per mel panel aed elc e please verify correct ewde see draw markup edms informed supervisor write ar cr approve closure acting supervisor jim hysjulien
388780,NCAQ,4,NCAQ:4,stm dump vlvs not full closed alarm not come remove cond hxabc service support reactor downpower stm dump vlvs not full closed alarm p not come alarm come bs dva open bs dva first dump valve open alarm come single dump valve not full close informed crs sm write cr wr crs permission remove alarm card rub eraser card contact condition not change
397493,NCAQ,4,NCAQ:4,edr va find condition w perform investigation verify valve stick seat valve operate satisfactory not need rebuild note planning engineering future not plan work order valve repair find stem seal air actuator minor leak repair valve share common air supply b valve need modification ar concern work order repeat future ec need implement notified supervisor ec malt closed ar eval write satisfy issue ref ar
400565,NCAQ,4,NCAQ:4,tsw fa stick backwash mode tsw fa stick backwash mode p therefore no demand backwash informed mcr
395529,NCAQ,4,NCAQ:4,declare firearms visitor common carry freight warehouse declare firearm roadblock benton county shift manager security management notify access deny
390245,NCAQ,4,NCAQ:4,cw cta require clean due high level cw cta distribution plenum level require ar wr generate clean upper deck informed mcrcw cta
390223,NCAQ,4,NCAQ:4,need code front panel mcr alarm alarm go time shift day front panel alarm not code nuclear screen not get attention need silence please mark mcr front panel alarm ops distraction burden fix work temperature low cool tower fan remove service minial impact generation write ar help focus attention item include ops aggregate e cb ca code add wr nuclear panel problem type
390457,NCAQ,4,NCAQ:4,near miss ai individual slip fall no injury individual slip fall snow ice cross north overflow parking lot deschutes parking lot near building individual walk hand pocket minimize fall no injury near miss notified supervisor get shoe gripper vehicle
394455,NCAQ,4,NCAQ:4,qa reject inspection support rwcu weld qa upper tube tube weld support rwcu perform per wot wr reject quality control due spatter slag surface weld weld undersized requirement w visual inspection welds make aws code mwp aws general structural welding standard not meet quality control provide coach craft weld rework qc inspection perform weld find satisfactory notified quality services supervisor craft supervisor quality control level iii inspector rwcu support c az issue resolve weld rework acceptance qc document cr williams plant services
398984,NCAQ,4,NCAQ:4,psr oha sr read high psr oha sr read high dissolve oxygen reactor coolant dissolve oxygen online monitor nornal reading instrument ppb current reading ppb indication degradation oxygen probe recommend perform calibration oxygen channel instrument grab sample take daily compensatory measure impact chemistry dose budget online instrument restore
387577,CAQ,C,CAQ:C,rhr pa oring not meet spec ring rhr pa suction head discover pinch flowserve contact state shipping time would day commercial part number flowserve epdm dur part commercially dedicated therefore cgs procurement engineering start commercial dedication plan original part remove pump test find dur not meet flowserve specification flowserve state due service time engineering not feel valid assumption could part issue flowserve investigate new oring order flowserve commercial dedication plan approve need commercially purchase roing send supplier quality
385528,NCAQ,4,NCAQ:4,wano evaluation ai floor coating flake behind h wano walkdown following issue identify floor coating flake behind h dryer cr work request generate correct tg
387948,CAQ,D,CAQ:D,unrepeatable event calibration sw mo pcvb calibration sw mo pcvb electrician perform step ppm write task apply signal position degree valve three separate position valve midstroke function properly signal apply valve move closed position expect however per step apply valve function properly motor drive actuator gear keep run free wheeling actuator stop open thru flow position expect motor cut notify supervision reperforme calibration step supervisor oversight could not get unexpected event repeat per step calibration satisfactory cr trend purpose notified supervisor crs write cr w l sw mo pcvb
394828,NCAQ,3,NCAQ:3,ppm not schedule r ppm schedule per pmid year pm verify leakage cia b header within calculated value verify day supply backup nitrogen ads operation post accident pm generate wo not scope r still status test render ads nitrogen supply inoperable not perform line within hour tsas g ads valve inoperable informed sm occ eoc add cr tr cia nsys per emergent issue closure notes back ppm not require perform eng evaluate determine quantitatively system acceptable leak minor not challenge mode refer r emergent issue
390912,CAQ,D,CAQ:D,tdas x tolerance performance isp rcic x cc wo computer point x find slightly tolerance desire gpm value find value per step procedure write cr wr informed operation note cover sheettdas piont x
402265,CAQ,D,CAQ:D,hcu accumulator trouble alarm recieve high water level alarm follow hcus alarm clear use sop crd hcu
385435,NCAQ,4,NCAQ:4,rwcu psb find cal perform wo rwcu psb find calibration low calibrate rwcu psb per imds write cr trend purpose rw
389964,NCAQ,3,NCAQ:3,anii resource not available schedule work not able perform tuesday due lack anii inspector state washington inspection certification normal anii inspector personal reason arrangement interim inspector energy northwest technical representative not timely impact schedule not recognize day implementation work order affect include recommend sl quality discuss wwm affected shop notified quality manager work reschedule resource arrive site support
393242,NCAQ,4,NCAQ:4,cond rly cba found time tolerance testing cond rly cba per ppm wo find time second data sheet tolerance second notified supervisor psro adjust time per ppm leave time tolerance second relay test sat left time tolerance
393535,NCAQ,4,NCAQ:4,mte reject calcode fluke true rms multimeter model return damaged tool crib not use calibration cycle rejected rotary switch knob break def write no action required none trending purpose
398997,CAQ,C,CAQ:C,tech spec ts page need correct tech spec ts page asset suite licensing electronic database book need correct ts page change amendment amendment change page however change amendment not capture implementation page change amendment complete change not implement ts ts page contain revision bar header not present nrc approve copy write cr provide new pdf copy rim distribution update licensing tree recommend charlie reg affairs conduct extent condition ts
391553,NCAQ,3,NCAQ:3,ier response administrative errors asgn number data review mt training self assessment administrative error columbias response l weakness maintenance technical fundamental skills adversely affect plant operations identify one referenced ar number response rec four ar number rec b not match actual ar assignment portal j document self assessment discuss training management
390540,NCAQ,4,NCAQ:4,electrical wall outlet plate bottom half broke missing electrical wall outlet plate bottom half broke missing need add new wall plate outlet west side hallway wenatchee buildngjust north scaffold office attempt call facilatie supervixser end wrte cr
394344,NCAQ,4,NCAQ:4,rfw fcvb need gasket surface repair internal body inspection show heavy steam cut upper portion body pressure seal type gasket make contact engineering recommend utilize continental machine service repair prior rebuild damaged area cut away weld fill machine back original dimension write cr gather info path forwardt
388817,NCAQ,4,NCAQ:4,cathodic protection test station degrade cathodic protection test station cp rect test station find approximately inch water inner termination box test station along east edge gsb cp rect test station unidentified test station south inner termination box lid rust see attach picture notified supervision removed water test stationscp rect ts east edge spray pond b cp rect ts south side swph cp rect ts east edge gsb north dbl door unidentifed ts east edge gsb north single door
396146,NCAQ,4,NCAQ:4,mc lighting light require repair replacement light level low pfss lighting inform mcr initiate cr wrmc room lighting
387370,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm crd hcu due low nitrogen pressure previously cocumente cr wr informed crs sm write cr wr per control room log crd hcu require accumulator recharge today
391212,CAQ,D,CAQ:D,rod accumulator trouble crd hcu hi water level rod accumulator trouble crd hcu due high water level cleared alarm per sop crd hcu informed crs sm write cr wr
395201,NCAQ,4,NCAQ:4,wo valve handle miss retain nut handle hd lsa drain valve hd v miss retain nut handle wheel valve wheel fall nut not reinstall cr write wr generate fix issue tb behind moisture seperate
401887,NCAQ,3,NCAQ:3,gap clearance order warning practices prepare perform flush mwr line note work group require sign onto clearance order access scaffold close proximity de energized hoist bus bar not know hp technician perform pre job survey no signage post scaffold require personnel sign onto clearance access scaffold discuss issue psro maintenance shop williams carpenters apparent station not align clearance notice hang provide warning general plant worker may access affected area scaffold part routinely survey area general access allow no visible notice clearance order place potentially energized bus bar present overhead caution notice add base ladder inform personnel electrocution hazard exist overhead clearance order require access scaffold
