AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
385318,NCAQ,3,NCAQ:3,need engineering evaluation tsw insulation need engineering evaluation determine install insulation new stainless steel tsw piping necessary work order currently place replace tsw piping r direction reinsulate task floor heater bay steam tunnel el ao reactor thermal design spec clearly state apply insulation stainless steel piping equipment must thoroughly scrub detergent rinse twice present issue remain alara steam tunnel high dose field craft may subject spend long amount time cleaning apply insulation also thermal design spec clearly state anti sweat insulation size piping au fiberglas little crush resistance even use metal jacket task work order boot style helb seal high energy line break instal piping pass steam tunnel steam tunnel extension heater bay penetration seal installation detail show pipe insulate seal boot attach pipe stainless steel compression strap would crush insulation leave loose enough not crush possibly fail face helb event ppm penetration seal installation maintenance say boot seal may instal directly penetrant less equal degree penetrant insulation boot seal may seal per pen seal detail call penetrant cal sil insulation resistant crush conclusion design spec insulation contradiction pen seal procedure type pipe insulation engineering evaluation determine insulation not necessary argument irrelevant pen seal installation detail need change reflect seal boot directly pipe contacted plannerwith concern recommend create cr evaluation need notify supervision answer regard reinstallation anti sweat insulation tsw system piping see ter pdf copy attach edms ar cr although provide allowance permanent removal original installation anti sweat insulation tsw system piping ter direct installation anti sweat insulation tsw system piping
395946,CAQ,D,CAQ:D,rrc pa high vibe power ascention rx power alarm receive rrc vbi pa mlbxy motor low brg x alarm downscale create temp log monitor vibe alarm reset locally single channel alarm associate instrumentation not actual pump motor rb
389415,NCAQ,3,NCAQ:3,vault b find water perform vault find high normal water level fd p keep level one foot appear fd p not work properly contact supervisor system engineer pump vault manual pump recommend instal temporary pump repair make cwph condition identify cr address ec wo cross reference cr no additional action require no assignment require cr close wo ec document cross references panel
397540,NCAQ,4,NCAQ:4,pwc p outer bearing unusually warm outer bear pwc p unusually warm estimate degree warm inboard bearing initiate cr inside building next flocculator building
385359,NCAQ,4,NCAQ:4,og rfc p low spec og rfc calculate p oil pressure suction pressure psid low spec per ops log psid please repair necessary notified supervisor rw
393199,NCAQ,4,NCAQ:4,tmu pi reading high tmu pi read psi tolerance high pressure gauge local indicator tmu discharge pressure sensing line control opening tmu v tmu pi use local indication troubleshoot no history calibration tmu pi run failure component recommend calibration replacement pressure gauge corresponding pressure control switch tmu ps appear function intend
397613,NCAQ,4,NCAQ:4,e bu swa battery fault e bu swa battery fault light blink crs sm inform fpsi open portable lantern stage non essential lighting fpsi
395496,NCAQ,4,NCAQ:4,excessive leakage cond dmf precoat try precoat cond dmf much leakage precoat tank maintain level add resin without overflow see add first bag ph recirc bypass fully open level continue go overflow prior tank clear resin initially low tank level since overflow bag precoat cycle allow finish without attempt remain bag ph stop precoat cycle early
391282,NCAQ,3,NCAQ:3,addition seismic monitoring read cro log new reading perform shiftly check seismic monitoring system leds require recommend wording reading add edms folder initiated cr
385831,NCAQ,3,NCAQ:3,vesda equipment purchase unauthorized dealer installation early smoke detection apparatus vesda manufacturer xtralis inform pm equipment recently purchase buy unauthorized dealer know architectural builders supply www abssupply net xtralis issue ceased desist order abs xtralis indicate not provide support warranty faulty equipment purchase unauthorized dealer none equipment purchase abs safety relate see edms detail notified supply chain service condition provide supply chain list approve vendor fire protection project perform rework associate equipment failure without no work request need epn locate vital island
397766,NCAQ,3,NCAQ:3,sop cfd fill procedure enhancement need change step step sop cfd fill eleminate reference wo please replace statement effect per wo instruction provide ic need eliminate confussion ic tech instruction ops procedure cr per crs request
401327,NCAQ,3,NCAQ:3,foreign material find fd sump performance wo foreign material find fd sump include adjustable wrench couple electronic device picture edms informed supervision laborer determine good way remove item see cross referenced cr additional information regard retrieval item find sump
402240,NCAQ,4,NCAQ:4,tsw vb slow leakage threaded connection slow minor weap leakage small bore thread connection associate tsw vb r overhead sourtheast reactor building elevator see photo attach edms ar cr leakage note due tell tale build mineral deposit
385821,NCAQ,4,NCAQ:4,tmu pa motor terminations removal replacement tmu pa pump motor determinate field lead initial concern note two lead fully tap one lead not move forward determe lead find motor side single lug indication partial discharge lug twist great degree broken wire strand note well insulation degrade lead motor field side lead find no stress cone ground break barely intact corroded insulation find degrade poor condition splitting wire terminal box interior indication moisture corrossion wo work repair motor termination per direction ppm programs engineering design electrical engineering colabrate repair require direction prepare provide electrical craft implementation motor termination tmu pa perform extent condition review tmu pb perform tmu pc perform though time line within month isolated event time frame thus no concern reliable operation two tmu motors b c notify supervisor collect field datum support detail cr field walkdown photo take reviewed ppm adequacy techical detail prepare support craft final field activite prior make thetermination consult design electrical engineering technical detail provide provide techical detail planning organization wo perform work verfie warehouse material catid stock proper voltage application hold pre job brief lead electrican perform work initiate prepare cr ensure craft supervisor engineering support time field implementation due fopund condition motor field cable condition discuss cable testing program engineer value perform tan delta testing cable testing program engineer contact planner provide direction perform tan delta testing work order instruction provide tmu river pump house general notes shop coach condition tmu motor no action require
388758,NCAQ,3,NCAQ:3,directory label new elevator prevent defacing prior installation new mt elev rw sharpie marker use surface elevator indicate service floor ie toolcrib form labeling inside new elevator may preclude activity outage
394880,CAQ,D,CAQ:D,issue drain rhr fisb per issue drain rhr fisb per instrument drain valve v maybe plug
401886,NCAQ,3,NCAQ:3,lambda electric power supply model rwsa obsolete cat id show hand may power supply available purchase surplus via different distributor product may no longer support catalog lamda electric attach edms ar need supply chain pe start consider replacement rwsa new model purchase obsolete power supply stock inventory note make cat manufacturer make notification obsolescence model rwsa cat id use following application sw e cw e tmu lpw sw e sb sw e sbr tmu e sa cbd e sw e sc sw e sa sw e sa fp e cr administrative nature no impact plant notify pe supervisor ops sm notified pe efin supervisor ops sm
387640,NCAQ,3,NCAQ:3,replacement controller scale not match instal wo use replace cond dpic replacement instrument scale instal instrument scale use new instrument evaluate ar equivalency evaluation equivalency evaluation not identify use new scale action evaluate use new controller require review equivalency evaluation adequacy identification revision impact procedure e g sop cond fill imds simulator fidelity concern etc ensure proper impementation new instrument occ emergent issue brief engineering ops maintenance uploaded redline imds cond dpt edms folder
399468,NCAQ,3,NCAQ:3,document epp not recent revision use epp bring isp ms ist technician show rev minor rev actual approve procedure major revision call ewp hotline write cr tablet version dataglance technician bring new procedure package epp library need refresh prior upload document tablet epp keep procedure memory need refresh bring change since last refresh perform
393973,NCAQ,4,NCAQ:4,mte reject calcode ind scientific monitor gas model itx find oot not use calbration cycle no plant impact unit alarming bad sensor no replacement sensor manufacture anymore find datum not obtain unit reject def
385562,NCAQ,3,NCAQ:3,fp rw hot instrument shop housekeeping combustible lot combustible stage room room not sprinklere not designate storage area issue follow ft small diameter plastic tubing ft rubber hose upholstered office chair two small plastic vacuum one small cardboard box metal bracket trash full three empty spool one wood two cardboard interior plastic end green bag trash sit next trash trash cover swinging flap lid swinge flap missing flamm cab self close latch hang possibly level flamm cab no self close green deficiency tag ar date write ar wr xref cancel cite ispm not apply power block ppm c requirement cr write c notify via email picture uploaded edms
402832,NCAQ,4,NCAQ:4,hssf panel alarm hssf panel alarm nt pit pres stat low per ci crs notify cr initiate notify crs write cr find inprog move approved rw chemistry lab
395281,CAQ,D,CAQ:D,crd not display rod position end crd display blank four rod display every rod position end example rod position display expect write cr informed crs
383613,NCAQ,4,NCAQ:4,hydrogen leakage day ft hydrogen leakage average last day ft max ft per ops log initiate cr tg w hydrogen skid
390100,CAQ,D,CAQ:D,mw high alarm rate mw not function design not reportable
384724,NCAQ,4,NCAQ:4,tmu vb not go full open tmu vb sluice gate indicate intermediate mcr valve continue indicate intermediate even switch take open possible limit switch issue also note cr document inability operator locally operate valve manually
395612,NCAQ,4,NCAQ:4,oil leak flta start rft lube oil leak upper flange flta discover leak sufficiently large require aop mop shutdown informed crs sm
387272,CAQ,D,CAQ:D,fire brigade scba seal three stage fire brigade scba case tg turnout station find either missing broken inventory seals three case inventorie fire brigade leader seal no equipment deficiency note ar generate trend purpose high importance scba condition allow unhindered response emergent situation informed mcr fire brigade leader reperformed inventory check seal scba case tg fire brigade turnout station
383977,NCAQ,3,NCAQ:3,planning electronic wo revision instead paper rev sheet still use paper wo rev sheet ewp need change procedure allow route list approve revised wo instruction route like iinitial approval route require group individual paper copy waste time go individual signature scan hard copy ewp
394058,NCAQ,3,NCAQ:3,b fire sprinkler leak discovered leak fire sprinkler piping discover build willamette building pinhole leak cloud water mist onto ceiling tile hole section inch sch carbon steel pipe b fire sprinkler system isolate office directly leak occupant vacate ceiling tile remove allow water cleanup assign ar ar tefp evaluate pipe condition bacteria sample take analyze chem lab sprinkler system isolate impairment write compensatory measure work request write non essential fire protection b fire sprinkler system
389227,NCAQ,3,NCAQ:3,trailer refrigerator plug power tap fire protection engineer inspection trailer today find two full sized refrigerator plug single power strip direct violation ispm not allow high amperage appliance like plug surge protector power tap trailer not currently occupy two refrigerator empty cr need direct whomever responsible set trailer unless people responsible coach problem likely recur unplugged refrigerator power tap
386169,CAQ,D,CAQ:D,rcic tk drain pan drain line clog ops report rcic tk drain pan drail line clog result water back drain pan current level drain pan approximately inch water drain pan overflow inch water pan request maintenance personnel rod drain pan drain line prevent overflow drain pan adverse radiological consequence discuss crs sm
400029,NCAQ,3,NCAQ:3,ppm need update prior clean inspect schedule per wo however six issue find ppm need resolution first epns donaot match ppm operate e mbs bib however sop elec inshutdown use e cb bib cb e cb mbp cb e cb mis cb epns donaot match within procedure e cb dpss operate per e cb dpssl operate per e cb dpss operate per different epnaos believe epnaos e cb dpss ppm step sequence sop elec inshutdown follow completion section e mbs bib wrong epn e cb dpss leave open section request operation shutdown e per sop elec inshutdown however component leave open require shut sequence leave operator randomly choose step sop leave battery service vice bypass mode could drain battery may not safe transfer maintenance bypass source note omm auwhen external maintenance bypass instal ups switch external bypass ensure ups unit switch ac bypass mode ups control panel display verify unit bypass mode switching external bypass unit ups mode may damage upsau ppm step not coincide sop elec inshutdown sop elec inshutdown step verifys key installed placed operation prior placing bypass not section step craft place bypass without notify operation procedure no step communicate operation section
386947,NCAQ,4,NCAQ:4,leak dw piping sw side rhr hxa leak approximately drop per minute come piping dw cea pipe dw serve sw side rhr heat exchanger deactivate leak identify hp investigate ops find source informed sssr hx room south wall
386226,NCAQ,3,NCAQ:3,decision making need document pump extension review work dg march discover pump work move system engineer request formally document management decision work move multiple time system health report improvement plan risk sbac reliability first time pm write cr discuss pump program owner quick search ec ar associate pump show no approve ec pump replacement thus work would not scope implementation ar document management decision request regard work approve lrp cr trend pre existing documentation cros reference ar cr ease reference
389285,CAQ,D,CAQ:D,ms psd find tolerance performance wo ms psd found trip find tolerance low psi informed supervisor nd operations adjust within tolerance psi per procedure
393766,CAQ,D,CAQ:D,crdm leak ring crdm exchange crdm observe excessive leaking ring dpm require pull mechanism replace ring write cr discuss undervessel team rp support not affect operation crdm part outage scope cr document ring issue replace part maintenance no action require
402038,NCAQ,3,NCAQ:3,wo tmu lcva test equipment issues valve diagnostic testing tmu lcva multiple issue votes infinity test equipment occur vote infinity software could not perform automatic drop test double act cylinder however option appear single acting cylinder select valve property option appear single double acting cylinder appear software issue next issue discover p current pressure transducer not able change input dau data acquisition unit p current lock value could not change issue happen previous valve testing likely issue dau unit additionally access test equipment clean tool crib issue one dau unit available rest plant none could pass sam take supervision notify issue diagnostic testing lead significant delay valve testing
384258,NCAQ,3,NCAQ:3,bpa request week notice prior transfer ashe power due bpa outage planning change bpa request week notice prior transfer ashe power sop elecv ops note need revise model wo reference prior notice initiated cr
395153,NCAQ,4,NCAQ:4,deh ehc remain temperature f deh ehc control deh ts deh rly cvi dwg follow completion maintenance deh ehc remain indicate tank temperature f minimum temperature start deh pump per sop deh start f checked cycle vac power deh ehc ewd e check heater bulb
384260,CAQ,C,CAQ:C,mel fsar update seismic ii consider fsar section provide rosetta stone type comparison various classification information indicate flow diagrams generally also fsar figure fsar table mel e portal j asset suite seismic category ii hanger design seismic category load classification indicate flow diagrams portion many system e g nonsafety related part route safety relate seismic category area plant not currently include fsar section comparison consider addition fsar section currently fsar table appear call fsar figure seismic category ii ssc seismic category ii clarification exist fsar table note h state supports quality class ii nonessential piping system hvac cable tray system component reactor building primary containment control building diesel generator building standby service water sw pump house radwaste building corridor design construct withstand sse per position c regulatory guide support construct quality class ii requirement minimum mel portal j asset suite appear ssc epn flow diagrams indicate seismic category ii currently call seismic category mel currently silent ssc respect fsar requirement associate hanger e hanger design seismic category load mel update ssc epn indicate associate applicable fsar requirement consider fsar table g discussion associate seismic category currently state non safety relate component require seismically support mount alternatively call seismic ii seismic ii piping support hangar design seismic load per fsar section seismic category classification denote system structure component design construct comply position c regulatory guide fsar section b currently state structure system component not perform safety relate function must seismically support mounted seismic per regulatory guide classify quality class ii augmented quality seismic category ii equivalent seismic category exist fsar table g discussion indicate appear create discrepancy fsar mel quality class fsar figure seismic category ii sscs epn eliminate discrepancy update fsar table g seismic ii discussion e g add hanger construction quality class ii requirement minimum eliminate exist sentence contain seismic ii together consider resolution assignment design engineering suggest administrative legacy issue
385045,NCAQ,3,NCAQ:3,ewde not match wire penetrate ztb match wire number penetrate ztb ewde one box label incorrectly print cr write electrician find box think suppose ztb label ztb wr relabele terminal box ztb need update show wire p come ztb not ztb
401896,NCAQ,4,NCAQ:4,williams plant services november monthly dose estimate williams plant services go departments november monthly dose estimate mr monthly actual mr monthly department dose goal mr zone fire detector installation dose not transfer month november october account additional mr not wps november estimate camera cable installation work go monthly dose estimate mr dose work estimate general foreman contact alara every day know not go meet dose goal day week one instance dose rate high overhead anticipate survey not perform scaffold instal identify dose rate mr hr due rhr piping lead shield bottom portion pipe no shielding top side piping contacted health physics management
396616,NCAQ,4,NCAQ:4,sel comm fail lignt illuminate east odps building sel comm fail light illuminate panel opds rly east odps building building initiate cr east odps building
385902,CAQ,D,CAQ:D,damage flood barrier floor div hvac rm round discover multiple gouge flood barrier floor division hvac room picture attach cr informed shift manager initiate cr rw div hvac rm southwest room
388946,NCAQ,4,NCAQ:4,tmu phone need repair hard hear noisy static tmu phone need repair hard hear noisy statictmu phonr
397297,NCAQ,4,NCAQ:4,unable prepare temp lift operating crew unable perform temp lift not enough shift ro qualified gen new temp lift discuss shift supervision
398475,NCAQ,4,NCAQ:4,sec xr sec xr not work design sec xr take service generate cr wr
399106,NCAQ,4,NCAQ:4,contaminated area behind rwcr not clean yet c zone behind rwcr next rwcu precoat tank not clean tell several time would clean prior outage still c zone need access area anytime bw pc rwcu demin not setup entry exit small area need deconne soon n attempts decontaminate area outage unsuccessful initiate wr get decontamination work dose budget schedule
399504,NCAQ,3,NCAQ:3,training slide rp disrepancy rpt rp requal slide towards end say delta suit protection factor control document rpt page show delta suit protection factor generate cr insert slide cbt show typo edms
386259,NCAQ,3,NCAQ:3,unexpected start sea fn clearance temp lift performance temporary clearance lift sea fn supply breaker restore position per temporary lift sea fn start unexpectedly operator hear significant abnormal noise open breaker prevent equipment damage operations craft supervision notify temporary lift restore initial investigation show rope tie fme plate get catch motor cause abnormal noise neither craft operation expect fan start point go start via work order instruction start stop button fan stay engaged press start button still press clearance note effect button not tag due no procedure exist start fan no label exist button time clearance preparation fan service since originally investigate wr l sea fn crs sm notify temporary lift restore
394193,NCAQ,3,NCAQ:3,lead light replacement package missed update ec rev work order yard lighting replacement circuit e cb lpdb replace transformer yard lighting instruct installation light attach e cb lpdb identify package miss revise work order take finished instead perform rework challenge trm trn window decide change led light future may perform online without terminal clearance due location trenwa not kv line initiated cr revision ec dec need address
401231,NCAQ,4,NCAQ:4,tg metal transition piece loose fb turnout walk tg notice metal door transition piece doorway fire brigade turnout station loose present slightly elevated edge potentially trip hazard metal transition tape red tape identify mitigate issue permanent solution occur see edms photo metal transition fb turnout station tg
396554,NCAQ,3,NCAQ:3,rll form number revise fme tic sheet form form space owner equipment form make track easier another issue also identify second column second page also say pre use twice instead post use author recomend cr screen ar mntprog non caq severity level
395354,NCAQ,3,NCAQ:3,engineering evaluation osp rpv r procedure change osp rpv r require either rrc pump service hz one service hz request engineering evaluate low flow hz due elevated heat addition hz limit time rpv hydro treste opportunity
402344,NCAQ,3,NCAQ:3,rra ts xxx calibration implementation issue preparation wo not recognize walk test equipment would not power source several mcc room ie require extension cord door execution good questioning attitude use system engineering concurrence seek receive determ reterm temperature switch allow calibration outside mcc room mcc door helb barrier not prop open impair modes action request planning update model work order future occurrence include information informed mgmt wwm planning fp ops
398868,NCAQ,4,NCAQ:4,h water chemistry trouble alarm receive pump b cavitation loss alarm follow pump cavitation loss alarm chemistry hwc monitoring panel pump appear turn prior reach normal high pressure setpoint h supply tube psig shut psig refer previous cr possibly due low level h tank hssf tank level appear lla alarm reset locally pump restart hssf
395294,CAQ,D,CAQ:D,rcic drain license renewal exam show corrosion damage perform wo license renewal lr inspection rcic drip leg drain piping find vt exam identify corrosion damage include localized crevice corrosion beyond minor surface corrosion eg staining thin uniform layer craft engineer determine degradation minor impact intended function pipe fitting pipe replace new carbon stainless steel wot restore full qualification pipe wall leak therefore no functionality determination action require sockolet attach inch rcic pipe inch crevice corrosion approximately degree sockolet seating surface external pipe fitting minor surface corrosion staining no evidence pitting degradation pipe fitting degradation consistent observe previous repair similar application consist insignificant wall loss inspection require lr commitment no chemistry program effectiveness inspection no action require cr recommend trend cr amp trending discussed issue supervisor material engineer maintenance write cr drip leg drain line locate tg elevation replacement finish
399515,NCAQ,4,NCAQ:4,inadequate lighting rwcu hx room inadequate lighting note rwcu heat exchanger room room ongoing concern create avoidable industrial safety risk radiologically significant area discuss concern ofm management team rwcu hx room lighting
393950,CAQ,C,CAQ:C,rfw vb leak rate exceed admin limit rfw vb find leak rate sccm exceed admin limit sccm reference cr notified llrt sro occ operations occ engineering occ emergent work eoc technical services check valve engineer engineering request cancellation rep rege assignment cr indicate admin limit exceed not indicate valve containment inoperable llrt testing perform determine total containment leakage quantify evaluate llrt result determine operability primary containment rep rege cancel licensing supervisor concurrence
392521,CAQ,D,CAQ:D,fume hood air flow low hepa filter require replacement due high p hepa filter p fan tea fn sr hoos cr wr write supervision mcr sm crs inform
392550,CAQ,D,CAQ:D,white powder may corrosion find mpc screen white powder may corrosion find mpc screen see azimuth deg deg cr write shift manager notify mpc isfsi pad
391994,NCAQ,4,NCAQ:4,tsw fb motor run hot high vibration tsw fb motor run hot high vibration likely damaged motor bearing filter switch direction crs informed crs shut motor crs direction
388787,NCAQ,4,NCAQ:4,tie back scaffolding loose walk throught vital island supervisor notice tie back attach erect scaffold beweet remote shutdown room sm loose obvious due fact scaffold pole use short not wall perpendicular manner tie back not meet requirement cr wr write supervision notified scaffold question hallway sm sm room scaffold situate several foot vertical wall rigidly clamp support steel electrical cable tray support per ppm step h rsd sm sm room adequately protect motion scaffold tie back scaffolding loose vital island
395855,NCAQ,4,NCAQ:4,e lpda circuit trip perform forklift battery inspection portable demin water pump plug receptacle feed e lpda circuit circuit breaker trip shortly plug pump notified sss obtain permission one time reset breaker cycle breaker position reset back position breaker trip free notify sss condition notify supervision write cre lpda circuit breaker
391146,CAQ,C,CAQ:C,qa supplier document approval not per approve process supplier audit safety relate pump manufacturer identify replacement pump asme design report owner review signature block sign en employee not qualified approve document second document pump seismic analysis report approve engineer per telecon eq engineer eq engineer contact verify telecon approval eq engineer state document review task still open engineer not authorize sign document pump still fabricate not affect instal plant equipment reference po recommend assignment technical services engineering contact supervisor asme design authority technical services engineering write cr training department not consider qualification event individual sign knowledgeable industry not hold correct title sign review asme design report second part cr compliance issue
393385,CAQ,D,CAQ:D,approve deviation per swp cap per swp cap carb review require calendar day folowe evaluation investigation assignment closure due r carb review perform r complete deviation approve pgm cap supervisionfollowing evaluation investigation assignment closure due r carb review perform r complete notify evaluation investigation template manager evaluator deviation adjust parb calendar recommend caq trend
393407,NCAQ,4,NCAQ:4,tdas point x currently indicate inch less tdas point x currently indicate inch less rfw lr flood range red pin track informed crs sm
392908,NCAQ,4,NCAQ:4,loop cal rwcu rmc could not perform write performance loop cal rwcu rmc could not perform lock low pressure alarm informed ops maintenance wwm obtain planner support rev package complete loop calw l
399758,NCAQ,3,NCAQ:3,enhancement sop fdr start step mention sump pump w thru w aureactor buildingau reference confusing radwaste building write cr
391962,NCAQ,3,NCAQ:3,procedure enhancement isp efc b typo page see edms write cr revision migrate maintenance programs database link question please contact maintenance services supervisor
402246,CAQ,D,CAQ:D,small packing leak fp v small approximately one drop per minute packing leak fp v east stairwell tb initiated cr
393499,NCAQ,4,NCAQ:4,missed sign step work package shield install rp laborer install shield aupi rhr dpis inside drywell step work instructions wot shielding coordinator obtain operations shift manager designee approval install shield plant system shielding coordinator duty not complete step prior installation shielding notified rp operations managment shift manager miss step document cr
387222,NCAQ,3,NCAQ:3,sop tsw lu need update sop tsw lu need update follow completion wo tsw v h close cap
388042,NCAQ,3,NCAQ:3,dst tec chassis failure recommend non caq dst tec second chassis virtual pair fail reload supervisor module corporate service rattlesnake service affect outage restore service migrate link dc tec opee tac case cisco troubleshooting possible rma dst tec chassis n
388221,NCAQ,3,NCAQ:3,not authorize wo dataglance work order schedule today not authorize dataglance no hold passport dataglance show hold show release contacted supervision maintenance supervisor authorize maintenance perform work since circ water blow secure perform maintenance activity cwo hold auhold pm current occurrence creditingau not release previous pm wo complete therefore release hold next pm wo occurrence cwo hold parent wo not task level unless look wo asset suite not know cwo hold not release cwo hold prevent next wo work way pm wo not work sequence
392809,NCAQ,4,NCAQ:4,mte reject calcode mitutoyo dial caliper model find oot not use calibration cycle rejected id jaws bent chip dial lock broken def write no action required none trending purpose
396716,CAQ,D,CAQ:D,annual testing e bpbx test equipment alber per wo electrician set load bank test equipment peform annual testing pbx battery test require load amp minute overall voltage drop volt single cell drop vpc test software abort test approximately hour test software detect loss voltage cell string electrician pause test measure voltage dmm affected cell verify cell still vpc resume test note setup test occur different shift problem encounter cable assembly cell brand new cable assembly obtain instal prior start test cell appear normal test start suspect test equipment may fail notified supervisor notified engineer psro write cr trendinge bpbx
386442,NCAQ,3,NCAQ:3,nrc recommend grade approach containment action nrc resident question cgs approach elevated containment level recommend establish grade approach elevated containment action recommend action level document osp inst h note step information also add sop cn ops precaution limitation
384555,NCAQ,4,NCAQ:4,brush main generator wear unevenly brush main generator wear unevenly indicate new halfway refill although halfway refill look worn informed mcr sss initated ar
384845,NCAQ,3,NCAQ:3,scaffold storage area need housekeep field walk find small medium amount expose combustible almost scaffold authorize storage area authorized storage area consider permanent storage enclose combustible must add combustible loading calc not treat transient combustible amount allow leave authorized storage area update combustible loading calc pursue combustible need not store metal job box cabinet no longer expose fire protection request prompt cleanup unnecessary combustible area job box stage scaffolding storage area specifically combustible item rope mesh foam pad etc pc rack trash remain identify part self assessment ar
390222,NCAQ,4,NCAQ:4,mt elev fault mt elev lock controller indicate brake not lift alarm system fault reset press elevator function expect fault write previously ar informed mcr write cr
399052,NCAQ,4,NCAQ:4,no indication flow follow start cf pa start cf pa no indication flow observe cf fg cf pi also show no pressure change no chemical discharge visible tube tsw wier downsteam cf v informed cr shutdown pump write cr
393957,CAQ,D,CAQ:D,sw mob limit switch assembly bolting loose find testing sw mob limit switch assembly find loose diagnostic testing wo correct issue cr initiate trend sw mob diagnostic testing wo correct condition no anamolie identify diagnostic trace find test show sw mob able perform design function require condition correctedno action require
385181,NCAQ,4,NCAQ:4,tmu v not close way operate tmu v open close observe valve would not close way leakby partialy open valve around gallon minute leakby return back tmu pump intake basin write cr inform crs
390460,CAQ,D,CAQ:D,nrc dg governor setting appear low value dg enga speed setting dial appear slightly sop dgstart state low norm hi dg enga speed setting dial appear slightly sop dgstart state low norm hi per sop dgstart speed setting specification adjust normal value initiate cr trending speed set adjustment make engine run shutdown sm inform engaged system engineering dg enga mechanical speed setting verify set low value acceptable per sop dg start dg enga mechanical speed setting verify set low setting see also cr
401215,NCAQ,3,NCAQ:3,ppm enhancement ppm control measuring test equipment transfer standards portable tool section k state hp survey tool return rca tool crib use sam small article monitor small article monitor across tool crib service not repair condition exist extended amount time make impossible comply procedure step next close small article monitor outside radwaste control room sam model ppm revise state hp survey tool return rca tool crib allow use rwcr small article monitor bag monitor bm handheld frisker none take
400506,CAQ,D,CAQ:D,meet tower supervisory trouble recieve multiple alarm meteorological tower supervisory trouble alarm code com link fail com link fail
391208,NCAQ,4,NCAQ:4,degrade overhead light cw cta truck bay approximately half fastener one overhead light truck bay cw cta not properly engage end light fixture hang several inch ceiling light fixture not appear imminent danger failure however recommend repair make prior r industrial safety prevent inadvertant introduction foreign material cw system cw cta truck bay head light
384803,NCAQ,4,NCAQ:4,water hose bib wall leak stabilization pond water hose bib possibly pwc system south central side south stabilization pond b sewer pond wall leak twl bose bib not mark indicate system component identification near valve tag c south stabilization pond crossflow ground wall leakage bury hose bib valve appear hose bib valve leak e issue opening closing mechanism andor seat hose bib twl likely damage freeze last winter likely freeze winter get bad not address time leakage minor photo attach edms ar cr near valve c south stabilization point cross flow b sewer pond
388740,NCAQ,3,NCAQ:3,field team respirator availability need evaluate current ero stance field team member not respirator readily available ispm section state auin emergency situation positive pressure self contain breathing apparatus scba shall issued person require entry hazardous atmosphere au emergency situation field teams send location potential airborne contamination perform air sample outside vehicle recommend benchmarke site practice ensure adequate safety measure place protect field team member discuss supervisor intiate cr issue discuss originator action complete cr forrester
398695,NCAQ,4,NCAQ:4,housekeeping wo cr write llight reactor building reference picture attach wo also service pumphouse b dg overhead crane lighitng reference old cr lighitng issue cr write lighitng document via picture wo viewable data glance reactor reference old work order monthly lighting issue list areas rx lighting sw pump house b dg overhead crane lighting
388859,CAQ,C,CAQ:C,receive drywell temperature high alarm receive drywell temperature high hp alarm shortly secure cra fna per sop cra ops reference wo cms tr pt denote cms te rpv head area az indicate f crs direct restart cra fna fan restart drywell temperature high alarm clear notify crs reference lcs reference previously write cr wr may similar event cms tr pt input post accident drywell average temperature calculation cms tr pt
402147,NCAQ,4,NCAQ:4,emergency light error indicator reactor building elevation northwest stairwell emergency light sws lpda charger fault indication generate cr non essential lighting rb nw stairwell sws lpda
393527,NCAQ,4,NCAQ:4,rll msrv coordination w fuel move msrv scope impact radiological control place fuel move need determine whether schedule logic know schedule development msrv able work due location not generate cr need incorporate future schedule prevent conflict
384371,NCAQ,3,NCAQ:3,recommend change ppm step revision refer step step add revision corresponding step number none
401617,NCAQ,4,NCAQ:4,security bre hand rail heater need maintenance security bre hand rail heater inoperable need maintenance cr wr initiate security supervision notify security bre contact security detail
387316,CAQ,C,CAQ:C,incorrect connection point test equipment identify incorrect connection point test equipment identify generate determ reterm data sheet result clear control power fuse rhr mo e mc bba engineering informed component manager inform additional subject matter experts use review step take incorrect installation identify correct w r
385154,NCAQ,3,NCAQ:3,personnel contamination event inpo personnel find contaminate cpm attempt exit rx disperse contamination find sole left shoe no ca enter contamination remove decon fluid wipe rag notify supervision event perform follow survey area travel rx survey inconclusive identify contamination originate direction hp rmc laborer mop contaminated area rx floor no action require
384771,NCAQ,4,NCAQ:4,air leak identify sa c loading diaphragm note not reworlk loading diaphragm not work sa c maintenance window diiaphragm need replace generated cr discuss sss compressor secure
400283,CAQ,C,CAQ:C,extent condition flex equipment refuel tank levels extent condition need perform flex equipment list tm table ops sops osps administrative fuel oil level desire fill level lcs requirement functionality e tank level would equipment not able complete hour mission time refuel per tm ref ar
392688,NCAQ,3,NCAQ:3,tsw tica not control auto mode tsw tica not control rfta lube oil automatic investigated notification mcr lower lube oil temp rft local lo temp f read locally rft tiga tsw tica setpoint proccess variable consistent tsw ticb see attach pic tsw tica air output signal show open control valve tws ticb air output open control valve per mcr direction perform transfer tsw tica auto hand raise air output open match tsw ticb air output rfta lube oil temp return normal f please repair necessary restore auto control tsw tica notify mcr local indication per mcr direction take manual control tsw tica restore lube oil temp not mcr initiate ct indicate controller must operate hand e ir tg e
402511,NCAQ,4,NCAQ:4,rwcu dma trip offline rwcu dma trip lower flow comply rwcu flow odmi ar demin precoat maintiane hold pump reset low flow lockout restore rwcu dma service
396450,NCAQ,4,NCAQ:4,fy nine canyon annual plant performance report error fy nine canyon annual plant performance send transposed number transposed number correct report sent supervisor manager review aprove report send future recommend cat trend esd
400380,NCAQ,3,NCAQ:3,procedure enhancement sop shutdown sop shutdown step not appear sign spot please add write cr
394266,NCAQ,4,NCAQ:4,drop scaffold tube aucau inlet waterbox work wo removal scaffold support replacement low disc pin cw vc ao scaffold tube drop water fme level area notify occ direct supervision team follow guideline provide ppm add focus plan retrieval retrieval plan establish form fill upload edms reference work request charlie inlet waterbox butterfly valve williams plant services item recover document edms
385044,CAQ,B,CAQ:B,ms rva open isp ms ist see edms per abn srv step evaluation reactivity event per ppm need enter abn power abn srv general notes event investigation no human performance error identify written statement upload edms ar along work instruction work wo procedure work ist ms ist appear equipment issue recomend issue screen caq due ms rva actuating issue rank medium risk probability low x consequence medium probability low testing ms ps switch suspend cause event identify medium consequence challenge cr operator not interupt power operation negatively impact nuclear safety cause uncertain time severity b eqit
399022,NCAQ,3,NCAQ:3,document send document control incomplete omm could not issued ec not activate cr generated document returned org ec revise place active status thus document process no action require ar cr therefore ar cr take complt status
393713,NCAQ,4,NCAQ:4,bs manway deteriorate performance wo bs manway leak manway open gasket remove mating surface clean inspection craft discover manway cover manway sealing surface deteriorate several area see edms picture notified mechanical management engineering occ initiate cr wr tg heater bay
396020,CAQ,D,CAQ:D,lprm fail upscale lprm fail upscale see attach plot b p enter abn lprm
388003,CAQ,D,CAQ:D,received rod accumulator trouble alarm pa drop receive rod accumulator trouble alarm pa drop crd hcu dispatch ops investigate rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear
388660,NCAQ,4,NCAQ:4,exhaust fan inoperable security checkpoint exhaust fan inoperable security checkpoint menaos restroom womenaos restroom mechanical janitorial room initiated cr wr informed supervision security checkpoint
385365,NCAQ,4,NCAQ:4,offgas glycol temperature high alarm alarm several time offgas glycol temperature high alarm alarm several time shift gy trs indicate around f continously cause alarm several time shift distraction function offgas refirigerant machine suspect gy te gy tt may need calibration local temperature take gy tic reflect glycol usually around f expect gy tic feed gy te gy te measure glycol temperature combined suction glycol pump additionally gy ti could reference cross check well local piping temperature verify indication bothersome alarm gy trs invalid please investigate correct temperature issue write cr seek resoloution annoyance
394645,NCAQ,4,NCAQ:4,ms vb stuff box steam cut packing remove ms mob due packing leak inspection stuffing box find steam leak upper end stuffing box recommend replace valve r revise packing data sheet install bushing upper end stuffing box
395016,NCAQ,3,NCAQ:3,e exc add torque value pm work order pm work order remove exciter field lead pmg lead exciter wta voltage regulator not torque value ensure connection properly torque reassemble year pm exciter inspection year pm generator major inspection calibration wta voltage regulator need step torque faster accordance ppm discuss craft supervisor initiate cr drive update pm model work order
386266,NCAQ,3,NCAQ:3,wire diagram fpc lisb need update perform wo step say generate ar wire not match aed update match ewde wire color e ir correct white orange condulet condulet fpc lisb white wire splice black wire ogange wire splice green wire fpc lisb wire color contact follow term orange n c term purple common term black n wire condulet black wire term orange n c green wire term purple common spare white wire term black n notify supervisorr
386449,NCAQ,4,NCAQ:4,sec xr power sec xr inside warehouse without identifiable reason take unit service contact security equipment coordinator generate cr wrsec x ray machine inside warehouse
391997,CAQ,D,CAQ:D,sw lid read excessively high sw lid indicate sw spray pond level indicate ft inch local indication ft inch instrument datum sheet say accuracy within inch sw lid feed sw lsd
390055,NCAQ,4,NCAQ:4,drill participant name not provide timely manner ero drill participant name not provide timely manner ep planner osc two day drill name remain unidentified one business day drill eight name still outstanding delay ability develop drill related document accurate accountability report name eventually receive include required document
390936,NCAQ,4,NCAQ:4,damaged security fence door r damage fence outside door r request facility access repair need damage not report security cause unknown cr wr generatedoutside door r
396192,CAQ,C,CAQ:C,aed cal sw incorrect size sw fe administrative issue aed cal sw indicate orifice flange sw fe au actual size au per aed mec flow diagram cvi iso piping isometric sw fe safety relate seismic use indicate flow rra cc cool coil div mcc room fan cooler rra fc ec cmr prepare evaluate au orifice flange sw fe determine significant margin pipe stress analysis acceptable aed cal sw qualified perform function regard sw b system div mcc room discuss supervisor prepare ec cmr contact main control room
401514,CAQ,D,CAQ:D,trend low pressure cms pi cms sr pressure indicator cms pi quick downward trend pressure indication cms sr pressure drop psig appoximately psig nov st remain low reading take daily chemistry log nuclear iq speak system engineer
398354,NCAQ,3,NCAQ:3,adverse trend cw chemical feed pump reliability since jan condition report cf pa b cf pa b cf tk cf tk pump piping clog require operation add gravity drain maintenance flush piping repair replace pump frequently financial manpower burden station well affect ability reliably protect main condenser component action need determine pump clog not pump chemical reaction contaminant tank etc correct condition list ar edms discuss meeting take action write adverse trend ar
