AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
394046,NCAQ,3,NCAQ:3,asset suite compliance credit dates pm sv currently asset suite p check box flag aucomplianceau model work order panel tech spec surveillance flag check correct compliance completion date capture record asset suite important impact dads crystal report ppm notice recently completion date dads report not actual sv complete date sign crs eg finished status compliance credit date add dads report even compliance date aublankau review model work order mwo find svaos compliance flag not check mean compliance date not record asset suite investigation pm coordinator asset suite personnel could not determine mwoaos flag check not procedure instruction could not find give direction criterion flag check detail evaluation flag check yes mwo carry forward generate pm sv work order result system capture aucompliance credit dateau pm sv complete record date pmhst compliance date capture dad report box not check system capture date pm sv work order go complete status complete status date day even week pm sv finish eg date sv sign crs discuss asset suite support pm coordinator update dad report ppm recommendation perform data mod check compliance box mwoaos associate surveillance pmid active status also datum mod pmgen woaos generate mwoaos eg futures check box ensure go forward capture actual compliance credit date svao establish write procedure instruction provide guidance criterion pm sv compliance box check responsible etc validate dad report ppm capture correct compliance date asset suite evaluation action associate request document cross reference ar sv model wo flag compliance wos no action cr require
394506,CAQ,C,CAQ:C,hpcs v find leak admin limit hpcs v find leakage measure gpm admin limit gpm tech spec limit gpm leak test perform per tsp rcs r wot llrt sro eoc occ notify equipment operator discover leak hpcs v hpcs v boundary test volume valve leak hpcs v artificially inflate leak rate hpcs v approval llrt sro hpcs v tighten leak reate test hpcs v test result test less admin limit less tech spec limit
397326,CAQ,D,CAQ:D,e ir oil accumulation rps psa oil slowly accumulate union rps psa well bottom cabinet inside e ir slow buildup oil picture attach not appear affect operation component informed crs write cr wrtb east
401296,NCAQ,4,NCAQ:4,tg ef bently nevada vector filter incorrect reading tg ef right module bently nevada turbine supervisory system display erroneous datum mcr panel hp board b several discrepancy datum not match information provide analogue module information collect oem computer attach system value show include negative number vibration level bearing phase angle excess degree negative phase angle occasion discuss supervisor
386967,NCAQ,4,NCAQ:4,asd printer need new ink ribbon perform wr rrc imd asdb notice printer need new ink ribbon walk printer need new ribbon notified supervisor
393114,NCAQ,4,NCAQ:4,service building gsb urinal flush valve sticking left urinal men room service building sticky flush valve result urinal overlowing floor water mope urinal tape prevent continue use please investigate repair informed supervisiongsb mens room leave urinal
392969,NCAQ,4,NCAQ:4,ts surveillance procedure incorrectly code low risk woaos perform ppm isp cia q ai cc perform ppm isp cia q ai cft schedule perform impact statement psro correctly state per ppm procedure medium risk activity perform incorrectly would prevent ssc perform safety function however wo mwo djz incorrectly code l low risk nuc panel schedule wo mwo correctly code recode wos correct risk level notified craft supervisor wwm
402218,NCAQ,3,NCAQ:3,state fm bfire door unauthorized modification state fire marshal inspection find several fire door willamette building mirror film apply fire rate glass window unauthorized modification fire door plastic film material must remove assign cr ar facil issue discuss management lead briefing repeat violation state fm inspection violate fire code include ispm section f rev minor rev film apply facilities require remove film fire door building cr work request write remove material fire rate glass office b c b fire door c c
397956,CAQ,C,CAQ:C,activity perform without required qualification follow maintenance sam hp eq unit calibration perform individual not carry hpbj qualification group calibrate sam sam bm monitor monitor use r check item enter clean break area not use free release item radiologically control area monitor currently remove service power operation individual qualified qual group hpbs calibrate sam model require use skill knowledge calibration paperwork review individual qualified qual group hpbj leave value meet calibration criterion verified cal paperwork qual group discuss hp management
401924,NCAQ,3,NCAQ:3,nrc concern raise ip biennial requalification inspection ip concern raise nrc regard report periodicity medical amendment operator license cgs need address impact license renewals reporting frequency ongoing medical amendment inform training regulatory affairs managers
398148,NCAQ,3,NCAQ:3,ec replacement lpcs p r need revise ec replacement lpcs p r need evaluation revision pmt testing ec specify tsp dgb performance testing due higher locked rotor current rating replacement lpcs pump motor however not correct surveillance tsp dg b dg hour hot restart procedure lpcs not even require run surveillance likely procedure intend tsp dg loca b test dg response pump start typical motor pmt testing rhr lpcs motor replacement light ar cr rhr pa replacement pmt operability testing ec requirement pump need validate ec currently process review r implementation expire not operability issue r outage planning evaluation need perform promptly current propose r sequence div lop loca testing start division support cw tsw service support cw basin drain inspection similar r sequence requirement perform loca test pmt could either significantly shorten cw basin work potentially push outage duration hold div operability testing
394514,NCAQ,4,NCAQ:4,e bus nonseg x insulator chip two insulator e bus nonseg x find small chip insulator locate sx c phase b phase notified managment notify williams craft replace tg
399125,NCAQ,4,NCAQ:4,main turbine bearing vibration weekend change small change appear develop main turbine bearing vibration look beginning trend start weekend sept brg lpa east end see approximate mil increase around mil brg lpa west end experience corresponding increase mil brg lpc east end brg lpc west end see slight decline period change may result bearingsao response improve backpressure due lower seasonal temperature cr write document trending monitor finding approximately hrs sept vibration level lower near pre weekend level no immediate action require continue monitor evaluate develop trend discuss supervisor pgm vp engtg turbine deck
392045,NCAQ,3,NCAQ:3,r generator clearance requirement change siemens concern main generator clearance provide inch air gap isolate phase bus main generator work r siemens recently change requirement clearance main generator inspection require second air gap protection backfeed exist generator clearance single air gap duration main generator work include backfeed interim action main generator clearance need revise provide second air gap station backfeed engineering evaluation calculation need perform approve siemens provide justification single air gap backfeed possible demonstrate adequacy second air gap cgs compliance industry standard washington state code respect clearance ground requirement siemens concern need address r future outage requirement calculation contain siemens field service procedure fsp available review necessary discuss siemens project management engineering operations initiate cr document condition drive resolution
398644,CAQ,D,CAQ:D,abnormal operation crd v clear high water level alarm hcu crd v abnormal operation notice bumpy grind sensation feel valve open not feel close valve valve appear internal issue please investigate notified crs
397685,NCAQ,3,NCAQ:3,recent evacuation kootenai building kootenai evacuate emergency zone coordinator fulfil responsibility sweep building monitor entrance facility emergency director fed backup not present fed zone coordinator list emergency preparedness fill position date process enhancement track position responsibility explore communication gap also occur one point crowd attempt reenter building prior official announcement fed fire marshall safe finally auhot washau debrief not occur follow event provide feedback ep initiated cr
394300,NCAQ,3,NCAQ:3,importance asd maintenance procedure attempt completewo rrc imd asdb clean inspect question instruction statesauuse v megger read resistance ground expect value isgt megaohm au stop work expand team find several question could not answer promptly pull history package read wo find step measure resistance bus work drive find important note not wo wo package instruction box note readsauthe jumper require maintain continuity bus work fluke use measure resistance ground natl board need remove induced voltage volt damage natl boardsau stop work stop possible event happen craft would move forward proceed v megger test direct wo package board asd drive would fry one many mistake package craft find need write procedure work step clarity consistency equipment reliability replacement part system obsolete damage part need send refurbish costly time money supervision craft engineering inform detailed concern via email rrc imd asdb asd build
392369,CAQ,D,CAQ:D,mte oot calcode fluke insulation tester model find oot adjust within spec not use ohm range def write no action required none trending purpose
399507,CAQ,C,CAQ:C,documentation define ansi asme n not perform documentation basis determination level iii capability requirement delineate table ansi asme n not perform not adequately translate implement procedure qap asu level iiid evaluation certification perform quality supervisor per qap asu basis supervisor perform evaluation describe oqapd appendix ii however document evidence basis duty level iii perform cgs qc supervisor could not produce requirement aubasis documentau not reference qap asu issue identify niep evaluation au qp qa recommend ncaq action quality evaluate translate implement procedure qap asu discuss quality manager
393343,NCAQ,4,NCAQ:4,e cp lsp pwa need tamper seal e cp lsp pwa locate cwph electrical room enter cw shutdown panel require new tamper seal instal notified smgt write cr cwph
394135,NCAQ,3,NCAQ:3,r enhancement isophase bus inspection follow enhancement consider isophase bus inspection work order add detail inspection neutral enclosure provide guidance nylon fastener baffle deionizer not remove inspection need clear criterial insulator inspection need plan wo task replace insulator necessary add step isophase procedure direct hipot testing three phase direction time test individual phase hipot entire bus fail rearrange step ensure insulator inspection start first move discovery damaged insulator beginning maintenance window allow time replace degrade insulator without impact maintenance window add step direct hipot testing three phase direction time test individual phase hipot entire bus fail initiate cr revise work instruction per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
388829,NCAQ,4,NCAQ:4,pwr cra pwr cra crane rw truck bay stop work trolley not travel east west north southall movement stop none control would work write condition report generate work request pwr cra rw processing area truck bay crane
384017,CAQ,C,CAQ:C,wo task perform cancel record not save previous cr document issue close without address entire issue pm type wo task get cancel asset suite due complete pm sequence potential record copy procedure lose not send record datum glance happen multiple wo task pm go process weekly pm pm not close sequence base upon due date last week pm wo task close current pm task current pm task cancel system even though perform task cancel dataglance dump associate document no hard copy typically record lose aspect problem not address early cr initiate cr communicate wm module lead recommend investigation resolution corrective action address records aspect
394022,CAQ,D,CAQ:D,rod bad indication ppm performance ppm rod no indication show blank position rod worth minimizer position show n screen tdas ppc show ba bad indication informed crs verify four rod display operate properly
398017,NCAQ,3,NCAQ:3,esp cycle training exam failure two engineer not achieve pass grade thermodynamics examination give remediation conduct per tdi no qualification impact ar trend purpose informed respective supervisor review miss question student review examination test item adequacy
400231,NCAQ,4,NCAQ:4,scba harness cal sticker id number not match unit id monthly inspection fire brigade station equipment wo scba harness pull service due discrepancy id number unit id number cal sticker two number not match cal sticker id number unit id number unit pull service pass operational check harness replace id cal due date replacement record work order work order not specifically inspector verify two number match discuss discrepancy cal lab hp supervision rad support personnel calibration lab personnel helpful acquire replacement harness
397559,NCAQ,3,NCAQ:3,alara suggestion move controls rw liner trolley power control rw liner trolley pwr hoi place operator unessesary dose field dose rate control range mrem hr mrem hr depend type liner move shielding place hand rail trolley pit due weight load restriction false floor back controller shield rack area not viable option besides move control would also benefit operator light indicator far east west location trolley visual verification not need one hazard control locate malfunction crane liner unable continue move shield cask depend stop location operator could force exit area close proximity unshielded liner discuss rad waste hp technicians rmc laborers hp management cr would generate capture concern
393244,NCAQ,4,NCAQ:4,cond rly tk aopa found time tolerance testing cond rly tk aopa per ppm wo find time second data sheet tolerance second notified supervisor psro adjust relay per ppm leave time second relay test sat left time tolerance
396055,NCAQ,4,NCAQ:4,near miss report en employee near miss incident faulty chair armrest break individual put weight armr reposition armrest come no injury employee chair neutral posture model nps see edms photo chair individual notified supervisor immediately ispm follow notify management facilities industrial safety issue chair mark aoout serviceao remove employee office information services perform walk location remove defective chair
395424,NCAQ,3,NCAQ:3,r rfw vab torque bonnet bolt one prerequisite perform torque bonnet bolts rfw vab verify new bonnet gasket instal rfw vab work scope outage wo wo osp rpv r aureactor pressure vessel leakage testau step conditional step indicate au auif bonnet gasket replace rfw va b rfw va b instruct maintenance tighten pressure bonnet stud applicable rfw check valve per applicable work order au eoc contact determine whether not task need perform eoc determine task not need perform maintenance notify engineering task would cancel later eoc determine torque need perform regardless whether valve work not planning contact take task back ready status remove prerequisite verify new bonnet gasket instal time announcement make steam tunnel could no longer access time recommend assignment operation osp rpv r aureactor pressure vessel leakage testau step revise valve bonnet stud torque regardless whether replace not additionally model work order valve rfw vab need revise remove prerequisite verify new bonnet gasket instal discussed issue component manager initiate cr wo documented zero movement r torque rfw va b valve not work wo document considerable movement rfw v b valve work r rfw va turn rfw vb turn
385550,NCAQ,4,NCAQ:4,grip tread ladder rung loose need attach permanent ladder lead top slc tk rb loose grip tread one rung need reattache discussed issue hp supervision write crrb se
391945,NCAQ,3,NCAQ:3,transient comustible permit tb find rb operator round ops discover tcp attach equipment location specify permit permit issue non fp vital area discover fp vital area upon investigation appear permit attach equipment stage tb not remove equipment later place rb valid rb tcp equipment staging area rb walk equipment ensure properly permit rb notify crs initiate cr
384430,CAQ,D,CAQ:D,crd fia low spec crd fia low spec recommend adjust flow informed mcr generate ar wr
399790,NCAQ,4,NCAQ:4,strip screw mcc bucket fuse clip perform bucket maintenance e discccl fuse clip screw strip perform torque per ppm e craft stop work contact supervisor craft supervisor inform planning add step replace part need perform torquing craft replace disconnect rotary switch assembly spare bucket part e discccl supply power receptacle rb
396775,CAQ,D,CAQ:D,lprm detector fail upscale lprm detector fail downscale cr trending attach abn lprm procedure edna plot mon run follow bypass detector bypassed detector hv uploaded abn lprm edna trace mon run edms correction text cr lprm fail upscale not downscale
398748,CAQ,C,CAQ:C,cc rc procedure change need og ris performance cc rc discover section not perform recent revision merge gas pretreatment radiation monitor rc cc keep mode switch trip test pushbutton jumper instal og ris configuration section source loop check not able perform need change place mode switch operate remove pushbutton jumper order og ris detect desire exposure rate stop verify previous revision notify crs obtain permission place equipment safe configuration back proper revision make ppm rev implement uploaded control doc address cr
396891,NCAQ,3,NCAQ:3,rll drywell cooling drywell not schedule lose cooling r least day temperature negatively impact stay time put stress worker case limit work minute dive put worker risk time limit production drywell suggest get engineering support evaluate implement containment cool strategy r prairie island canaot document cr notify reactor maintenance suggest assign cr reactor maintenance
388677,NCAQ,4,NCAQ:4,model wo need task add refuel bridge pm pm wo perform refuel platform elec pm task rp appropriately plan zone establish lift mast water bridge position outside sfp however no task model wo model wo ce update task include support cr trend purpose notify planning generate cr add critique report
402277,NCAQ,3,NCAQ:3,hd lica control high expect hd lica control level fwha approximately output signal hd licb c control level approximately output heater take offline crs direction water level heater take abnormally long amount time drain hd lica output full open hd lica replace r wo recommend troubleshoot hd lcva hd e pa appear hd lcva not open enough obstruction prevent flow hd lcvb hd lcvc removed fwha service per crs direction time control automatic hd lica position high open concern controller maxe potentially cause uncontrollable rise level subsequent trip feedwater heater remove service pende investigation see pnl sop fwh shutdown potential transient cause trip feedwater heater hd lica remove service take approximately minute level drop scale control valve full open see video
392957,NCAQ,3,NCAQ:3,unable complete temp power installation mt hoic work order not complete schedule mt discdacr disconnect not close plant mode reference sop elec bop temppower step sub step notified operation work control initiate cr c az r
402820,CAQ,D,CAQ:D,fdr v shows dual indication fdr v show dual indication rwcr wo issue address issue make adjustment valveaos limit switch execution work order several issue identify low limit switch closed position not function regardless position manually operate repeatedly rwcr maintain dual indication stroke length valve specify au amount measure travel testing au possibly indicate valve not fully seat close valve stick bottom downward stroke closed position opening air apply valve doesnaot immediately move eventually break free violent bang abrupt jump open direction approx inch recommend plan new work order multi discipline approach informed electrical supervision initiate cr
402574,NCAQ,3,NCAQ:3,personal use heater plug multi strip power tap rathe conduct monthly safety inspection kootenai building personal use heater find plug multi strip power tap rather directly wall outlet require ispm step e heater unplug remove recommend ar grade assignment training manager provide additional coaching department personnel ispm requirement
387000,CAQ,D,CAQ:D,low oil level low sight glass cch crb ops note operator round oil level low sightglass cch crb top low sightglass log instruction direct oil add per ppm instruction direct oil add per ppm crs inform
383912,NCAQ,4,NCAQ:4,tsw fa leak tsw fb tsw fa leak directly motor mount tsw fb significant adresse timely manner informed mcr take tsw fb rms
400091,NCAQ,3,NCAQ:3,afof evaluate use fof tactic evaluate continue use specific door viable tactic contingency event discuss security management initiate condition report develop condition evaluate evaluation complete ensure principle cover concealment maintain engagement tactic determine viable option contingency event no action necessary
383478,CAQ,D,CAQ:D,hpcs suction switchover alarm locked fill vent suction pipe rcic keepfil pump per wo sop rcic fill step c rcic hpcs suction swap sp alarm see cr hpcs suction switchover alarm still lock perturbation referenced ts lcs rb
393252,NCAQ,4,NCAQ:4,security x ray need maintenance security x ray machine not operate design due coffee spill need maintenance contact security detail security supervision notify equipment take service cr wr initiate
389098,NCAQ,3,NCAQ:3,high temperature glycol system no refrigeration high temperature glycol system no glycol refrigeration machine start auto main control room gy trs indicate f slow og rf og rfc fail auto start attempt start og rfa og rfc per arp however neither turn ops report og rfc make sound like attempt start however not turn locally gy ti indicate f og tic read f og rfb danger tag h p drop lock mcr several craos write system various issue wr wr ar
389011,NCAQ,4,NCAQ:4,auro scram timer error auto scram timer appear lock notice red ice cube tdas red indicator u screen terminate restart datum acquisition reset ast computer verify wait scram n screen tdas still show error bad datum message status show wait scram ast clock match tdas clock
396837,NCAQ,3,NCAQ:3,find wiring fp zone not per drawing detector change fire protection zone per wo craft note find wire splice detector detector b not match detail show draw drawing show follow detector connect series b however base wire labeling detector connect follow b circuit currently service rework detector configuration would not affect operation detector draw configuration notified engineering write cr suggest wire detector drawing show detector replacement complete
388044,NCAQ,3,NCAQ:3,tmu cb tmub breaker unexpected trip flag present tmu cb tmub breaker unexpected trip flag present specifically tmu rly tmub c see edms photo pump not run breaker rack light indicate open two three flag relay informed crs reset flag per crs remain clear
402078,NCAQ,3,NCAQ:3,nrc question rsd arsd panel switch blue dot nrc resident inspector observe rsd arsd panel valve pump control switch blue dot not blue dot small blue sticker per abn cr evac colored dot control switch indicate normal position control room evacuation switch alignment verification make via colored dot procedure alignment within procedure walkdown identify follow rsd panel control switch not color dot rcic v rcic v rcic v rcic p rcic p rhr vb rhr vb sw v b sw pb walkdown arsd panel identify control switch sw pa wma fna not color dot pencil dot control switch make request assessment whether referenced switch blue dot blue dot add basis behind switch not blue dot recommend revision abn cr evac provide clarification switch not need blue dot alternatively blue dot could remove switch switch alignment provide procedure inform licensing provide response nrc resident inspector
384035,NCAQ,3,NCAQ:3,aed cal not list oustande cmr portal j portal j rcc large bore pipe stress calculation aed cal revision list closed status bdc outstanding change instead actual exist cmr cmr time exist cmr not exist portal j cmr need add portal j outstanding calculation advance modified status bdc need remove portal jas outstanding calculation discuss ar cr legacy administrative issue suggest resolution assignment mechanical design engineering pdf cmr attach edms ar cr
401533,NCAQ,3,NCAQ:3,ppm minor editorial need ppm year mechanical pm dg maintenance window october minor editorial find procedure ar track revise ppm no affect edg procedure write ar red line affected page ppm attach dg dg room
401016,CAQ,D,CAQ:D,qa isdi cyber wrongly cite cs cyber level qa isdi cyber aucyber security defensive architectureau incorrectly state cyber level identify cs aucritical systems listau not include cyber level instead cda aucritical digital asset listau document identify cyber level factual basis isdi cyber step state authe critical systems correspond cyber level identify cs au however incorrect cyber level identify within cda instead defensive level determination document form aucritical digital asset revisionau use update cda notification quality cyber group fix isdi cyber rev contact assistant manager cyber security deficiency identify quality audit au csq recommend assign itmgmt reccomend cat itmgmt cause know error cyber point wrong document consequence low issue correct isdi cyber revision minor
384745,NCAQ,3,NCAQ:3,fas trend identified lose training time due sim upgrade august training functional area scorecard meeting trend identify relate simulator model upgrade four cr write since model implementation july training time lose due simulator discrepancy abort see edms trend validation worksheet discuss training management functional area scorecard monthly meeting contacted simulator supervisor
384713,NCAQ,4,NCAQ:4,tmu cbd valve box manway cover ft diameter thk steel manway cover tmu cbd valve box position visible access road tmu pump house see photo attach edms ar cr please reinstall manway cover not require tool manway cover lift handle not bolt valve box structure reference aed c aed c tmu cbd valve boxes quality class design basis tornado missile barrier manway cover not tornado protection content within valve box tornado missile protection provide shape civil reinforce concrete structure not manway cover review civil calculation si tmu cbd valve box interior tmu line item require tornado missile protection valve box civil reinforce concrete structure valve box manway cover not credit evaluate tornado missile barrier
383601,CAQ,D,CAQ:D,sfs storm reading low perform icp sfs perform icp sfs wot reading sfs storm read apporx deg f average temerature cask rtd deg f believe rtd go bad bad connection not negate icp sfs notify supervisor create cr wr investigate problem sfs storm sfs storm not epn portal j not exist icp sfs
396816,NCAQ,4,NCAQ:4,og rfa p low refrigeration unit compressor oil pressure gy pia minus compressor suction pressure gy pia psid take round band psid notified sss
396074,NCAQ,4,NCAQ:4,r multi pack become unusable due ed cal due date multipack use diver rwp prematurely return tes new multipack assemble issue one electronic dosimeter assign original multipack reach calibration due date render multipack unusable rca entry assembly multi pack dosimetry per ppm take consideration calibration due date electronic dosimeter assign multi pack multi pack remain usable throughout plan use period write cr notify rpm
392254,CAQ,C,CAQ:C,preaction system drain valve not show drawing research clearance wr find loop drain valve preaction system not show draw fp v p fp v p list sop fp lu albeit different noun description loop drain vs supply drain different field configuration one plug one chicago fitting two preaction system loop drain valve since no preaction system piping supply valve clapper valve request follow resolution change description sop fp lu read loop drain add valve detail f downstream sprinkler isolation valve line valve u new valve could label detail f valve currently not valve list detail f valve list update detail f valve list show new valve category along two valve respective system walk preaction system isolation clapper valve configuration
395755,NCAQ,4,NCAQ:4,piece mte suspend r heise gauges model cmpsi not use calibration cycle buy ready r hydro testing piece mte use instead suspend calibrate first r calcode def write calcode def write calcode def write no action required none trending purpose
390662,CAQ,D,CAQ:D,mte reject calcode avo biddle megger model bmd find oot efin eval unit provide output voltage high value select meggering conservative rejected mfg no longer support bm unit repair calibration def write no action required none trending purpose
384762,CAQ,D,CAQ:D,sw tebr unable remove maintenance sw tebr unable remove maintenance performance te either mechanically hold place not show well print bind way initiate cr contact wwm contact psro contact component manager contact system enginee package return add additional instruction craft recommend plan add another task provide mechanical support remove te chase swph b
385499,NCAQ,3,NCAQ:3,wano evaluation ai ty wrap around spent fuel pool wano walkdown following issue identify refuel floor black ty wrap use attach rad tickets fuel pool hand rail station std meet e g metal float recommend assignment reactor maintenance area owner ar rxmaint rx refuel floor
398386,NCAQ,4,NCAQ:4,washington eoc dedicated fax inoperable monthly fax check washington eoc dedicated fax find inoperable fax offsite agency go commercial fax washington state also operable backup resent cr wr cr wr recommend close new wr notified ep scc dispatch tech no problem find leave tec escalate phone analyst work service provider post sign mcr use alternate commercial fax line contact notifiy washington state ep notiifie commit address labeling emergency center tec washington statte eoc
383773,CAQ,D,CAQ:D,b door g break hinge bolt loose bolt jack screw actu walkdown b door g discover broken hinge bolt low hinge active leaf bolt head appear break time end bolt paint door hinge au bolt total door two large lock bar hold place dooraos integrity not appear question base number size bolt lock bar addition bolting design tension limit yield operability high allowable bolting stress allow yield ensure bolting not yield fail operability allowable stress still yield high design allowable loading bolting comparison bolt use design allowable stress yield bolt limit stress yield ensure door operable degraded x x evaluation not even consider two large shear pin unaffected condition reference cr similar occurrence swph door also active leaf bolt upper aumachine jack screw actuatorau appear loose bolt hold actuator place latching pin auclosedau position not appear affect ability mechanism operate door lock pin linkage alignment bolt not excessively loose ref cvi dwg see edms pic notified supervisor sm b swph
402126,NCAQ,4,NCAQ:4,mcr corc capability lose mcr computer replace without adobe pro remove capability write cert package emergent clearance recommend restore adobe pro mcr shift manager notify reduce capability adobe pro load onto mcr cro computer adobe pro dc instal crpdv cro station sign test two different operator verify functional
384851,NCAQ,4,NCAQ:4,tsw leak rra cc piping rx bldg truck bay cooler tsw leak rra cc piping rx bldg truck bay cooler informed mcr laborers place bucket catch drop
399533,CAQ,C,CAQ:C,ineffective cap process lead three recent event past two week three notable event previous precursor cr not alleviate cause three event cond lcv drift open result downpower potential scram loss scw pump heightened station risk loss hpcs dg dsa pressure result loss hpcs safety function licensee event report cr aucond lcv drift openau cr aucond lcv tubing disconnectedau precursor event cr auairline disconnect cond lcvau cr auairline vibrate excessivelyau lead wo cond lcv install preformed channel mount air lines wo finish without support air line note state authe tubing run long nowhere put rigid support au cr audegraded scw p pumpau cr aufound scw v positionau precursor event cr austandby scw pump auto startedau note scw v find auout position nearly full close au cr assignment valve position close authe cause scw v slightly open vice turn open indeterminate au cr audsa pcvc leakau precursor event identify cr audsa va leak byau cr audsa pcvc vent dsa arcau similar precursor event event thing happen auwhile attempt drain dsa arc dsa pcvc start vent dsa arc au cr precursor event ar make severity comp na cr generate attempt improve cap process consider not close cr issue immediately work request evaluation may require cr identify program issue no impact plant equipment none
386934,NCAQ,4,NCAQ:4,late esom entry maintenance week three mechanic late esom entry week one mechanic leave later scheduled pt start two holdover time enter wrong day thursday instead friday no violation occur esom correct esom update correct hour
390300,CAQ,C,CAQ:C,osp flex bldg check expiration date oil osp flex inventory check expiration date oil page no expiration date oild find follow bullet page tote gasoline stabilzer nope no stabilizer crbldg flex
391615,CAQ,D,CAQ:D,oscillograph start alarm receive c oscillograph started alarm plant controller equipment response normal trs kv trb kv j kv neutral ground c trip reset cause lower monumental mcnary line trip single pole reclose no damage equipment no ras initiate kv kv not affect
389521,CAQ,D,CAQ:D,sw pt find oot performance isp sw x find value step sw pt oot adjusted sw pt per procedure list section left value within tolerance leave loop check within tolerance contacted operation supervision adjust sw pt per section write cr ssw not reporatability concern rep rege assignment cancel compliance supervisor concurrence
391779,NCAQ,3,NCAQ:3,ic surveillance not proper review ewp w performance isp seis not correct review step capture order notify operation review isp require ewp workflow process look two work order asset suite box review not check even though model work order correct review box check previous work order performance isp seis prior new ewp software update not similar issue notified crs write cr tracking inform ewp help issue
387152,NCAQ,3,NCAQ:3,step delete sop hvac wch start step delete sop hvac wch start step verify wch pump run however pump not suppose start step reference section wch crb
392566,CAQ,D,CAQ:D,lpcs rm cooler flow low temp high hp r alarm receive lpcs room cooler flow low temperature high h p r alarm ops report lpcs pump room local temperature f sw fi denote gpm ops adjust rra cc flowrate per osp sw c sw fi currently denote gpm alarm clear notify crs reference tech spec
395179,NCAQ,4,NCAQ:4,disconnect sosbb not close performance sop start disconnect p asbu sosbb would not close electrician assistance need repair disconnect disconnect replace r per wo informed fin team informed occ
401469,NCAQ,4,NCAQ:4,rx broken light switch toggle north pipe space light switch toggle inside rx n pipe space door break outside hra second cr wr write light switch past year initiate cr wrrx n pipe space door
401759,NCAQ,4,NCAQ:4,emergency use scba bottle pressure psig scba discover low bottle pressure psig tg turnout location bottle replace fully charge bottle replace bottle notify hp scba tg turnout station use fire brigad
391220,CAQ,C,CAQ:C,procedure enhancement flex equipment rev current action step action take equipment restore functional not action take equipment remove look step rev step lose revision process please restore write cr
400215,NCAQ,4,NCAQ:4,monthly chemical storage area inspection discrepancy monthly inspection mechanical maintenance chemical storage area discover follow discrepancy expire chemical find hot tool crib flammable liquid storage cabinet light bulb burn painter area walk flammable liquid storage cabinet deliver expire chemical rw contact fin electrical replace light bulb no action require
395260,NCAQ,3,NCAQ:3,rll rcic overspeed trip testing base question occur performance overspeed trip test would beneficial revise procedure better define step require step not typical standard refueling outage overspeed trip testing goal would define much section require standard refueling outage overspeed trip test answer modify section incorporate step revise pm require section need complete recommendation would maintenance procedure writer assistance rcic system engineer revise cr write eoc notify inspection step already incorporate procedure no additional change require per engineer
395116,CAQ,D,CAQ:D,crd hcu leaking p connector crd hcu leak p connector applied neo lube tighten max spec lbs informed mcrr
396219,NCAQ,4,NCAQ:4,receive momentary main gen condition monitor overheat alarm receive momentary main gen condition monitor overheat alarm alarm momentary drop immediately return normal level per arp alarm reset cr trend purpose write cr informed crs
394211,NCAQ,3,NCAQ:3,r lesson learn ops hcu tagging cable string rope last three outage cause scramble cable twine rope tag bank hcu typically tag valve bank single string cable rope not necessarily cable string rope hand come time hang tag result scramble take resource tool crib locate recommend generate tagout r include note contact ops operations coordinator place list item purchase prior outage cr request change process better prepare next outage action complete
389355,CAQ,C,CAQ:C,hpcs ehoc new sight glass show incorrect level installation new sight glass hpcs ehoc question arise oil level fill upon receive picture engineering regard level notice mechanics newly instal sight glass level fill line upper half glass one picture engineering fill line low half sight glass new sight glass instal receive vendor engineering communicate mechanical supervisor sight glass upside need flip no action require supervisor component manager occ engineering notify resolve issue
398424,NCAQ,4,NCAQ:4,sat pa not function correctly please see attach edms doc cw phits place manual response apparant cw phits failure review edna trace appear show sat pa may function incorrectly adjute rate injection suspect positioner adjust stroke fail gum recommend replace repair investigate positioner pump note sat pb document air oil leak positioner wr still h appr sat pb fail gravity addition require shift sat pb run place cw phits automagic informed supervision health cw ph system make questionable continue trend
384113,NCAQ,4,NCAQ:4,door c handle require maintenance door c handle loose hard get door open handle may require maintenance cr wr initiate notify supervision notified shift manager
383477,CAQ,D,CAQ:D,receive rod drive control sys inop alarm receive rod drive control sys inop alarm hp rpis dmm inop hp alarm no rod movement progress reset per arp alarm stay clear soft lockup rdcs due au test errorsau reset without reoccurrence lockup trend subject mrule condition monitoring limit soft lockup occur year period action improve system performance take action take april wo reduce occurrence lockup first one since maintenance complete additional soft lockup trend part mrule program determine action warrant recommend trend
395988,NCAQ,4,NCAQ:4,tk log spec tk level outside log range level increase likely due temperature change last day start plant informed crs
401156,NCAQ,3,NCAQ:3,esoms operator rounds water balance not initiate esom operator rounds water balance not initiate new day populate getdata function water balance not available esom que could potentially due previous issue identify ar recommend prompt resolution calculated reading necessary plant status report software issue require technical support initiate cr message data analyst
398381,NCAQ,4,NCAQ:4,rp robot contaminate use steam leak investigation hv va rp robot run underneath active leak result water collecting reel tray upon retrieval loose surface contamination survey identify ccpm robot place within two radioactive material bag relocate allow decay prior decon effort recommend cr trend purpose collected water clean robot survey assess contamination level robot bag prevent spread contamination relocate decay prior decon epn rp robot hp eq xxxxx robot decontaminate no action require
396727,NCAQ,4,NCAQ:4,hv vc steam leak packing pressure seal hv vc estimate steam leak observe leakage floor camera tg likely pressure seal could pack look pre r wr update flm maptg
399105,NCAQ,4,NCAQ:4,cpr tkb relay alarm issues high level alarm generally not actuate cpr tk b high level condition relay k appear associate behave abnormally chattering vibration change state no change tank status phase separator tank currently use full resin fail completely not able bw pc cfd
387541,NCAQ,4,NCAQ:4,personal medical condition hfd response tuesday december individual experience personal medical condition person seek assistance occupational health nurses occupational health facility willamette building control room contact ambulance response duty rn request no first responder tone hanford fire department call p arrive security checkpoint p one hfd ambulance one hfd ladder truck l arrive occ health provide care patient evaluation hfd paramedic individual not transport site local hospital manager supervisor notify condition drive individual primary care physician document hfd resonse time cr
386720,NCAQ,3,NCAQ:3,duplicate revision drawing ewd drawing submit design engineering org document control processing drawing cannot processed duplicate revision document control supervisor informed error drawing send back correction made cr issued
395003,NCAQ,4,NCAQ:4,e exc term block lockplate instal termination main exciter terminal block northwest side generator terminal lockplate instal termination lockplates typically instal lug nut corner lockplate bent flat bolt nut prevent loosening fastener condition exist many year new lockplate not instal outage not use location many year recommend lift lead remove lockplate see edms picture discuss fin recomende removal lockplate work minor maintenance activity
387879,CAQ,D,CAQ:D,crd hcu accumulator alarm crd hcu high water level ops clear alarm
402139,NCAQ,4,NCAQ:4,flood rm b cwph work cwph floor drain rm b back flow door main cwph area floor standing water roll door fire pump area heavy rain supplement little water cool tower drift cause vault sump work hard keep water enter vault informed supervision post no fishing sign reoccurre issue see ar cwph vault sump pump
390734,NCAQ,4,NCAQ:4,dewatere pump dw p serds skid inoperable dewatere condensate resin liner serds skid pump dw p become inoperable shut serds skid notify superision chem rp support supervisor initiate cr inoperable pump dw p rw resin processing area
399633,NCAQ,3,NCAQ:3,bpa work not properly schedule tr b work wo bpa benton kv main bus oos tr b window administrative wo perform bpa site work perform bpa thursday make backup transformer inoperable due removal credit line power provide non credited line keep tr b energize available fact tr b render inoperable work not understand everyone work control put schedule together due poor communication result mistakenly separate work remainder tr b maintenance window schedule occur friday saturday contact bpa see thursday work could move friday due necessary grid stability coordination utility benton work not move thursday friday base information gather recommendation work control transformer yard coordinator separate tr b window within ww operations pso review work ensure impact statement require information operability no action necessary
401918,NCAQ,3,NCAQ:3,vendor service attain outside contract contract vendor engage provide additional service later realize outside scope current contract payment first invoice make via department credit card supervisor review credit card allocation statement credit card payment versus contract payment question determine internal misunderstanding within department regard payment methodology add service situation discover reach contract acknowledge unintended process scenario direction proceed second final payment pende initiation cr situation discover reach contract acknowledge unintended process scenario direction proceed second final payment pende initiation cr additional documentation add edms original intent follow contracting process miscommunication within department result get process department briefing review expectation complete december
392637,CAQ,D,CAQ:D,spray pond hi lo level alarm hp auspray pond level high lowau alarm lock normal sw spray pond level no sw pump run indicate level sw lia ft local indicate level aoau request level switch alarm adjust calibrate not alarm normal level no pump run
402055,NCAQ,4,NCAQ:4,e bu tmu w perform ppm e bu tmu find discharge battery voltage less require return unit find condition notify supervision document cr wrebu locate tmu
389174,CAQ,D,CAQ:D,unaccounted voltage tb sw swpha tb sw ground shield cable tb sw vdc found approximately vdc sw tea sw te ground incoming lead sw rms tia notified engineering supervisor
398762,NCAQ,3,NCAQ:3,several ic laptop unable update rohos correctly perform pm change roho password ic laptop several laptop unable update properly cgs would not log manually usb key cgs able update password not update usb properly manual entry work notified supervisor write cr wr get laptop fix cgs cgs cgs cgs cgs cgs close wr
398263,NCAQ,4,NCAQ:4,computer point l flatline ppc computer point l stick unchanging since base trend see emds appear may instrument issue ppc mux issue please investigate repair point also use feed calculated point condenser vacuum lp ip hp impact flatline data point point use l relationship still valid however calculated value shift high recommend maintenance investigation repair notified sm generate cr wr l computer point cable spread room barometric pressure
385840,NCAQ,3,NCAQ:3,qa not follow one ppm step write qa one step ppm aucc rc tsw radiation monitorau require evaluate test ratio table not find procedure therefore step not follow write swp pro auprocedure work instruction use adherenceau require user stop work document not follow write requirement swp pro rev step also rev rev step state auif document not use write activity stop issue resolve user continue au swp pro rev step also rev rev step state auprocedures work instruction review prior use ensure potential adherence problem resolve au factual basis ppm rev step state auis transfer ratio record table b au ppm rev not contain table b therefore step not follow write qar hp wot crs shift manager review sign show work not stop step answer aunoau initial qar mai wot crs shift manager review sign show work not stop step answer auyesau initial qar hp wot crs shift manager review sign show work not stop step answer auyesau initial insight two different individual answer step not follow write ppm rev issue last time auau step evaluate acceptance autransfer ratioau point correct ppm table b contain autransfer ratioau value ppm rev issue change autable bau autable bau not cite within synopsis page revision therefore change may inadvertent behavior not recognize table number incorrect not stop work correct not demonstrate engaged thinking worker last seven year problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route chemistry discuss issue chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager issue procedure correct
