AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
383754,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot adjust within specs none use calibration cycle calcode hytorc hyd torque wrench model avanti p def write calcode hytorc hyd torque wrench model avanti p def write calcode c shopmade arm power supply def write no action required none trending purpose
386264,NCAQ,3,NCAQ:3,qa scaffold not tag use factual basis ppm scaffolding state auinspect scaffold sign scaffold tag log tag au investigation find scaffold assembly use mechanical maintenance drain fire hose testing not scaffold tag not list scaffold log no observation make scaffold use insight subsequent observation follow day find scaffold tag red audo not useau scaffold tag mechanical maintenance component manager state scaffolder aure taggedau feel could use enhancement addition lack tag auditor recommend arrangement evaluate whether classify rigging structure since use rope pulley mechanism lift suspend fire hose see photo edms issue identify materials management audit au mm informed quality maintenance management recommend assignment maintenance safety risk address addition not use tag scaffold mechanical component manager state outside scaffolding tag probably blow away replace tag place system not miss coaching provide no action need
384378,NCAQ,4,NCAQ:4,security camera cleaning cctv ptz notified security maintenance supervisors generate cr wrsecurity cctv cameras around perimeter
396617,NCAQ,3,NCAQ:3,ec implement without notification assignment opsproc ec instal dga gas analyzer e tr r along dga unit transformer yard new component require monitoring per ppm valves e v tr e v tr e v tr e v tr e v tr instal part ec not configuration control place no procedure revision assign opsproc revise sop eleckv lu another instance inadequate planning ec reference cr cr ar submit equipment operator request dga unit add form ops log sop eleckv lu revise add valve instal ec ar update ops procedure per ec complete comment ops procedures supv sop eleckv lu not update not involve main transformer update procedure request update per ec identify assignment
393720,NCAQ,3,NCAQ:3,rll create new section sop lo ops create procedure sop lo ops use opposite side b pump pump sump rft event bus outage fail pump also add fun fact discharge pressure drop approx pound pound start cavitating pump sump take approx hour pump sump gallon add approx foot dirty oil tank document actual datum question ask otr calculate
394899,CAQ,D,CAQ:D,fm drop inside pipe downstream rfw fcvb set installation bore machine rfw fcvb piece metal measure approximately x inch fall inside piping defeat instal fme device fall pipe worker stop work notify supervision fm piece succesfully retrieve write cr trending no action require
386468,CAQ,D,CAQ:D,lpcs fis instrument valve packing leakage dpm small packing leak lpcs fis instrument valve leakage approximately dpm drop second previously identify cr much less dpm leak november wo leakage rate increase slightly since visibly dripping find tsp lpcs b cr write crs notfie
387959,NCAQ,4,NCAQ:4,cond pb need crib instal prior rack restoration schedule power repair leak cond pb discharge drain valve issue rack cond cb cbb see crs every time specific breaker rack absolutely need electrical install necessary cribbing inside back breaker cubicle due electrode misalignment perform wo cubicle problem due cable tension electrode not easily resolve find way control current need assist reduce chance equipment damage prevent unexpected power ascension delay future cond cb cbb rack
390268,CAQ,D,CAQ:D,low specific gravity follow load test e b per work order esp boa b step cr work request must generate due require intry lcs following discharge test specific gravity cell average cell cell however calculated average battery place equalize charge e c come current limit work request track equalize charge notified crs supervisor write cre b vital island battery room
401253,NCAQ,3,NCAQ:3,add frequently perform operation flush sop system flus flush aurwcu frequently perform transfer resin rwcu tk b resin liner disposal flush perform generic flush require review shift manager control room supervisor system engineer rp supervisor require sop sys flush flush wo instruction not change last three performance add flush instruction sop sys flush another appropriate procedure would remove need shift manager control room supervisor system engineer rp supervisor review flush plan prior implementation flush flush process describe mwo notified rp supervisor cross referenced mwo
390816,NCAQ,4,NCAQ:4,tg id manual start pb not light step wo verify manual start pushbutton illuminate light illuminate normal operating condition light upon arrival appear tg id operate correctly time notified ops supervision strip chart replace old chart deliver control room
402035,NCAQ,3,NCAQ:3,lorq exam impact lorq annual exams administrate severely impact crew manning available resource base historical datum failure annual exam expect amplify loss manning due exam failure annual exam cycle historically schedule high volume vacation period november ai december recommend contingency compensatory action develop implement prior lorq annual exam cycle maintain crew qualification proficiency duration exam cycle initiate cr lesson learn
397427,NCAQ,4,NCAQ:4,oracle dr db server fail hard disk oracle dr database server server fail internal disk hdisk internal disk mirror no data lose no system affect contact ibm replacment current maintenance contract fail disk evacuate ready replace ibm corporate computer equipment no epn call place ibm replacement drive instal ibm field engineer verify datum mirror new drive no error present recommend ncaq
397950,NCAQ,3,NCAQ:3,scwe concern initiate cr overheard conversation hallway manager subordinate manager previously discussion another manager employee initiate nuisance cr without go management first get problem solve employee not team player not allow management solve problem initiate cr manager ask employee side story employee state bring multiple time past nothing resolve safety operability issue manager tell employee not initiate anymore cr bring issue first
395773,NCAQ,3,NCAQ:3,fp fpsi leave open wo task finishe task close fire protection system impairment sign complete permit leave no closure note add fpsi outage constrain permit fire protection emailed responsible owner write cr williams plant services
391993,NCAQ,4,NCAQ:4,esd injury self administer first aid employee trip excess gravel road corner hill port benton cross street leave meeting apel facility return mpf facility eye path hand free employee fall forward put hand brace self fall classify injury due abrasion employee immediately notife manager self administer first aid no ceo notification require gbp com employee also notify industrial safety oh oh request employee also assess oh incident report cr also complete cob
400256,NCAQ,4,NCAQ:4,oca camera specification preventive maintenance camera four oca camera upsaos find specification camera operable contact english bears detail notified security leadership system analyst ncaq close wroca site
393013,NCAQ,3,NCAQ:3,dsa dya replacement dryer internal corrosion inspection new replacement dryer cid observe internal inspection moderate corrosion rust present see edms picture request engineering evaluate condition use possible coating internal surface notify engineering obtain picture generate cr spare dryer not instal plant
386041,NCAQ,4,NCAQ:4,not meet require quorum meeting meeting not meet require quorum meeting cancel reschedule n
395348,NCAQ,4,NCAQ:4,r insulator support rpv leak check insulator sheet metalist not stand support rpv leak testing base discussion familiar past leak testing evolution insulator vt team remove insulation require r insulator not plan resource inspection team planning necessary generate appropriate task remove insulation inspection schedule delay generated cr initiate wr remove insulation
391292,NCAQ,4,NCAQ:4,gsb main lunch room filter hot water low flow gsb main lunch room filter hot water low flow possibly need filter change hp lead tech notify cr wr initiatedgsb main lunch room
390622,NCAQ,3,NCAQ:3,abn transformer step perform abn transformer step not fully complete module alarm could not identify follow step reset alarm clear unidentified module procedure equipment need enhancement better define module label epn informed mcr system engineer
395098,NCAQ,4,NCAQ:4,flex conduit find degrade work wo find flex conduit go term box e near hp turbine slightly disconnect conduit label atu div supervisor concurrence reconnecte tighte flex notified supervisor take picture see edms correct minor issue write cr term box e north side hp turbine
388714,NCAQ,4,NCAQ:4,cw vbe pc psy may not work properly vibration point psy show large ski slope beginning spectrum ski slope phenomenon indicative instrumentation issue point pump motor not ski slope could due faulty connection cable probe recommendation c tech investigate instrumentation point psy review vibration datum parameter cw pc cw pc normal cw pnl pc also normal
395632,NCAQ,4,NCAQ:4,hd vd no position indication hd vd no position indication mcr ir replace bulb mcr verify no indication ir reopen closed adjust rxsu coding
401718,NCAQ,4,NCAQ:4,mcr small caution tag printer not work small caution tag printer not print tag follow guide turn unplug restart calibrate printer still not work mcr small caution tag printer
392879,NCAQ,3,NCAQ:3,sop cw ops procedure enhanement make step h k contiotional base use godwin pump step not require desire also add step verify inital setup complete per section
395513,NCAQ,4,NCAQ:4,wea fnc power indicate light mcc burn stick performance csp inst chemistry daily channel source checks note power indicate light burn give no indicate light power would mask indication electrical isolation would turn cause error wea sum entry rfo sample rwcr operator notify light attempt replace light stick crs chemistry supervision inform
387015,NCAQ,4,NCAQ:4,poor lighting tb east end stairwell several light tb east end stairwell stair no cause poorly light present possible safety hazard tb east side stairwell
393637,NCAQ,4,NCAQ:4,cw fn cw fn need oil addition cw fn oil level add mark cw fn add mark please add oil require notified supevisor cw ctb
398245,NCAQ,4,NCAQ:4,mte suspended lose calcode mitutoyo od mic model last c wo od mic miss box card return posssibly trash no activity portal j no plant impact suspend lose no action require none trending purpose
385868,CAQ,D,CAQ:D,fp eng coolant temp gage coolant temp gage low peg engine block heater secure engine approx degree gage currently read degree ppm pre reqs temp great gage not indicate correctly low temp would verify temp pyro infare thermo inform mcr initiate cr wr
397706,NCAQ,4,NCAQ:4,sch cr system compressor trip sch cr system compressor find trip high current oil sightglasse full need remove oil prior restart investigation sb basement
396842,NCAQ,4,NCAQ:4,pc sys stat trouble alarm pc sys sat trouble alarm come hssf chem pannel per procedure ci crs notify cr writtenhssf chem pannel
392654,NCAQ,4,NCAQ:4,cameras needed cleaned inside pa camera need clean inside pa cctv cctvt cctvt cctv cctvt cctv cctvt cctv cctv cctv cas generate list notify supervision cr wr generatedlist camera locate inside protected area notify supervision prior work
386064,NCAQ,3,NCAQ:3,epn placard cas cp cb find floor epn placard cas cp cb find lie floor next cas cb not affect functionality plant equipment epn placard cas cp cb epn not passport informed supervisort east
392906,NCAQ,3,NCAQ:3,mt mtsbd administrative control ec instal mt mtsbd require administrative control lock switch e mc b position normal plant operation not require administratively control shutdown lock go hole sheet metal vice sheet metal handle lock negate simply force handle without remove lock drill hole line hole handle place lock similar transfer switch hole drill prevent shift transfer switch unless remove lock transfer switch slightly clearance drilling hole switch provision lock either position way hole cgs drill addition center factory provide hole place lock center auoffau position switch additional hole drill besides factory provide one informed supervision current configuration evaluate correct require see picture edms file transfer switch
395738,NCAQ,3,NCAQ:3,ec past review bypass tg rly zsx past review conduct ec jumper instal across tg rly zsx zero speed relay main turbine turn gear tg tng ref ar document wr pressure switch ps za za input voltage vac not close turbine gear bearing oil pressure system pressure time psig per wr r pressure switch replace still not work replace wo switch sat calibration per wo ps actuation per imds psig increase imds ps za mention switch work pulsate oil pressure perform oil pressure test isolate air source e air accumulators air source bleed oil system switch no way actuate via accumulator recommendation come back problem mechanical perspective future outage past work order history reveal not take close look physically actuate switch address problem point tmod ec place back across tg rly zsx notified bop supervisor design engineering eoc
386452,NCAQ,4,NCAQ:4,november dose goal williams plant services departments november dose goal mr actual mr mainly due emergent work request insulator remove install insulation rhr b piping locate south pipe chase ao rx mr receive perform work notified supervison management
401254,NCAQ,3,NCAQ:3,inconsistence sop sys flush sop sys flush step require system engineer review flush plan whereas prerequisite step omit system engineer review group current conservative practice include system engineer review group generic flush plan develop sop sys flush no immediate action require
389592,NCAQ,4,NCAQ:4,mt cra upgrades scissor lift nd inoperative rental scissor lift find control panel error code would not start use inspection make rental man lift currently service lift fully retract safe configuration review operator manual troubleshooting guide swap battery unit partial function observe not fully functional contacted united rental leave message request call back help
402022,NCAQ,4,NCAQ:4,hco v sd hco st blowdown valve leak liter day service building heater hco v sd hco st blowdown valve leak liter day document leak since ar hco v sd leak seat close wr originate complete wo close valve leak hco v sd still leak hose drain hose become permanent fixture notified crs chemistry supervision chemistry system specialist gsb basement service building heater
400442,NCAQ,4,NCAQ:4,find leak bd v midas meter craft identify leak midas meter search leak issue aux boiler blr note unable quantify leak midas meter contact ops attempt reseat valve write cr document valve need replace replacement need wo weld doc
383894,NCAQ,4,NCAQ:4,mte reject calcode industrial scientific gas monitor itx find oot rejected parts no longer available not use calibration cycle def write no action required none trending purpose
393097,NCAQ,3,NCAQ:3,ppm contain inconsistent requirement ica creation ppm contain inconsistent requirement creation new special nuclear material item control area section ppm require new item control area establish aunuclear material custodian consultation manager security operations nuclear material manager nuclear material records coordinatorau section specifie additional temporary ica may approve nuclear material custodian nuclear material manager radiation protection manager inconsistent approval requirement specify creation new temporary ica section revise specify approval apply establishment new permanent ica deficiency identify snapshot self assessment ar
401604,NCAQ,3,NCAQ:3,possible gap stellite material evaluation process not plant equipment issue cr apply new replacement components manufacture stage not instal plant possible process gap ppm implementation cobalt reduction program new rrc pump rotate assembly procure sulzer pump stellite clothe material pump shaft sleeve process list ppm section not appear account long lead procurement item perform cobalt evaluation time allow use alternative material available gap could possibly occur long lead item not procure design change recommend assignment rp concern address rrc project steering committee meeting recommendation cr submit capture remain step ppm complete include submitting approval require waiver cobalt contain materials form
390081,NCAQ,4,NCAQ:4,cas mod pmt inadequate cas ca c w complete already not process issue pmt wr generate retest appropriately anytime unit stby include step compressor cycle supply disconnect wait second sec reclose disconnect verify high temperature alarm compressor not come repowering also verify control room annunciator trip clear w cas cb correct schedule general notes per planning supervisorr issue address
389027,CAQ,D,CAQ:D,rcic dpisa perform isp rcic q rcic dpisa low switch find oot desired cft range technician make adjustment leave switch desire setpoint notified ops make adjustment write crrcic dpisa rx
388111,NCAQ,4,NCAQ:4,sec bre door latch not funtione design sec bre door latch not funtione design information contact security security supervision notify cr wr generate mechanical support bre south west radwaste roll door
401259,CAQ,C,CAQ:C,value sdv trip differ lcs ec arp tile tile list scram discharge volume high level trip setpoint ge however tile tile title sdv level high trip state setpoint parameter inch low ec page state value change however lcs still list spec please evaluate actual setpoint modify document reflect date number notify training operation supervisor initiate cr
392176,NCAQ,4,NCAQ:4,wot not complete schedule late date wot hpschddlr proc dlr log not complete prior late date april work order initially schedule january work complete time however work package not close dataglance work package ride schedule approximately month not appear schedule report review rad ops personnel rad ops not recognize work package january instead believe incorrectly schedule allow package go overdue au none take work could not perform cr edit request initiator
400906,CAQ,C,CAQ:C,rhr pa upper bearing oil per approve lubricant rhr pa mobil dte upper low bearing sample take appear low bearing mobil dte however upper bearing not mobil dte apper mobil dte extra heavy need engineering verify oil type upper low bearing rhr pa no oil add sample noified ops supervisor
391056,CAQ,D,CAQ:D,crd hcu accumulator alarm trend cycle repair follow crd hcu accumulator multiple water alarm wos generate online scheduling accumulator cycle accumulator not yet reach threshold require repair plan advance allow scheduling future downpower accumulator alarm every several month expect continue degrade desirable plan replacement rather leakage drive require replacement generate wo online replacement crd hcu crd hcu crd hcu crd hcu
385652,NCAQ,3,NCAQ:3,non en cgs customer email notification ncr non en cgs customer contact ensl ncr await resolution look status ensl unaware ncr determine ensl not notify proper channel ncr customer provide email list recommend assignment ar calserv recommend severity initiated customer complaint cr track trend
386132,CAQ,D,CAQ:D,arm ris alarm set point approximately bag use wea filter temporarily store rw hot machine shop bag create expect high radiation area area post appropriately rp notify operations main control room expect dose rate alarm arm aux detector locate room set point arm ris mrem hr mrem hr dose rate detector mrem hr left alarm come nightshift rp move bag south room maximize distance relative arm aux detector north wall dose rate detector reduce mrem hr alarm able clear main control room approximately minute later ops note two separate alarm arm ris mrem hr dose rate detector locally verify unchanged mrem hr currently not understand involve alarm experience low local dose rate room need available high dose rate work currently limit alarm mrem hr action request ic verify calibration recalibrate
388184,NCAQ,3,NCAQ:3,field impact statement not blank task preview craft use impact statement better understand job impact personnel plant time line entire section leave blank see corc rp alara section wo example lead us question review not better align documentation practice procedure shouldnaot section line mark n bring write cr example give corc review section blank corc review not require indicate designation c nr requirement section work order task similarly alara review section not fill reason not require fill form not require similar practice volume procedure include appliocable section attachment without specifically identify one not apply
383564,NCAQ,3,NCAQ:3,hssf pumps not start require hydrogen storage tube pressure lower setpoint psi start hssf liquid hydrogen pump neither pump start inspection facility hmi control room show no alarm investigate plc find initial start not energize pressed auresetau austartau button pump control panel austartau button initial start rung logic press energize pump start logic pump start
402805,NCAQ,3,NCAQ:3,lack vote infinity equipment clean tool crib electrician need full set vote infinity equpment clean tool crib stage equipment sw moa electrician force check equipment dirty tool crib require hp assistance create delay cr recommend keep equipment rad tool crib rca sw moa baseline diagnostic wo schedule next week delay wo extend sw inop unavailabilty time vote infinity
393731,NCAQ,4,NCAQ:4,toa tisa not change state allow pump operation toa tisa not change state allow toa pa run auto red light continually light even setpoint adjust past current temperature shift toa pa run provide airwashtg west
387660,CAQ,D,CAQ:D,required compensatory actions lco not meet cr write per lcs rfo c document failure restore suppression pool spray operable status within seven day per rfo rhr sys remain inoperable day tsas approve per go time lar support rhr pa replacement occ remain active restore rhr operable per plan
384629,NCAQ,3,NCAQ:3,exam failure es esp orientation one student fail es esp orientation exam conduct cr writter per direction tdi rev section p notify appropriate line training supervisor
395454,NCAQ,4,NCAQ:4,wet fire system leaky union walk fire pipe find water seep union fire line wet generator doghouse tg wet generator doghouse tg
396794,NCAQ,4,NCAQ:4,fatigue rule engineer see edms
393540,NCAQ,4,NCAQ:4,wo hv mod not contain pmt task wo hv mod not contain pmt task require ppm attachment recommend trendne cr contact planning supervision
385683,NCAQ,4,NCAQ:4,fd sump water look murky perform absorbent pillow inspection note water fd dump look murky may get oil sump come cas compressor inform crs initiate cr
397199,CAQ,C,CAQ:C,qa lbid not follow steps swp lic qa one twenty five licensing basis impact determinations lbids review not follow step swp lic licensing basis impact determinations usa resource manual procedure use adherence issue no know actual consequence see edms detailed description identify deficiency operations ts programs audit au op ts informed quality regulatory affairs operations recommend assignment regulatory affairs
399701,NCAQ,4,NCAQ:4,mech shop sept dose morning mechanic shop dose mrem estimate overage attribute emergent fin activity mrem week address psr v edr v generate cr trend add additional info overall dose receive mrem compare monthly goal mrem shop not mrem mrem estimate interpret way cr therefore actual overage mrem monthly goal mrem mrem mrem receive associate emergent fin activity work week
400252,CAQ,C,CAQ:C,pmid not correct part cr currently pmid ama cf carbon filter replacement not align pm requirement within ppm emergency equipment maintenance testing frequency within asset suite specify ppm week ar sms initiate correct evaluation complete cr issue not correct intention corrective action ac ac implement current wo frequency w next late date initiated cr sms
402190,NCAQ,3,NCAQ:3,deh monitor display erroneous value steam chest deltat main turbine steam chest differential temperature screen not show correct temperature value box low graph left side steam chest value degf deep degf shallow difference degf display show zero value right side steam chest value degf deep degf fail high shallow difference degf display show degf value see photo edms discuss deh elec engineer
389292,CAQ,C,CAQ:C,bb inventory miss adapter performance bb bldg cabinets inventory check could not locate inch nf female thread storz adapter provide inch storz inlet pump suction item two request entire inventory one pumper truck locate store trailer gang box item could not locate building notified sss initiate crbb adapter nf female thread storz bldg
391116,NCAQ,4,NCAQ:4,tmu pc prelube flow low alarm tmu pc prelube flow low alarm hp lock tmu pc not run division supervisory system muxaos read identically give alarm sci rly ocra sci rly ocrb read auclsd iau
389580,NCAQ,4,NCAQ:4,tsw leak lag wch chiller water drip lagging walkway rw wch chiller write cr informed shift managersee edms location
402005,NCAQ,4,NCAQ:4,poisonous bug bld two scorpionaos black widow spider kill klickitat building week suggest facility spray build bug notified manager write crklickitat building
394942,NCAQ,3,NCAQ:3,undeclared alcohol checkpoint undeclared alcohol checkpoint individual org deny access supervison notify benton county notify shift manager security management notify benton county call cr generatedsecurity checkpoint
399257,NCAQ,3,NCAQ:3,e trnb find bypass mode e trnb find bypass mode still supply power e ppnb inform mcr issue not misposition pcsc issue e trnb automatically shift bypass mode wr return normal repair necessary no action require
385426,NCAQ,4,NCAQ:4,receive asd input transform trouble alarm receive asd input transform trouble alarm drop alarm come clear time rapid succession rrc pa indication normal current plant condition field operator report no abnormal indication find locally follow arp inform crs generate new wr wr issue appear complete asd input transformer locate asd building
397402,CAQ,C,CAQ:C,pm wo status change without perform work wo starter coil replacement hpcs ad asset suit status indicate finish yet work scope not perform initiate cr work order schedule hpcs window wrong part reserve none correct size coil hand planning challenge intent work order respond coil bad elect scavange coil starter warehouse ai task approach obsolete ite bucket not type ge bucket accord eng not intent obtain correct coil replace try validate becker eng not respond recently craft supervisor return work order ready status ensure get schedule due not schedule early
397060,CAQ,D,CAQ:D,crd hcu low nitrogen pressure receive rod accumulator trouble alarm pa drop crd hcu dispatch ops investigate rod accumulator trouble alarm pa drop crd hcu due low nitrogen pressure ops pressurize per sop crd hcu alarm clear nitrogen leak previously identify work order planning see cross reference ar cr submit trending submitted ar cr document occurrence notify control room supervisor shift manager
390382,CAQ,D,CAQ:D,wea fn one belt break wea fn one belt break please replace wr cr
401554,CAQ,D,CAQ:D,nrc phone not work monthly testing nrc phone dial tone announce call not complete dialing notify mcr ep nrc verizon verizon tech indicate make change day prior testing later today revile ciruit back work recommend close ncaqmain control room ep center
386404,NCAQ,3,NCAQ:3,chemistry technician initial training exam failure chemistry technician fail exam initial training program exam failure not impact technician qualification perform work notify training supervision submit cr
394905,NCAQ,4,NCAQ:4,cond booster pump relief lift start tsw pump tsw rvb c lift start second tsw pump tsw vb c close isolate tsw leak onto tb floor enter sump tsw rv c able reset tsw vc restore open tsw rvb would not reset tsw vb still closed normal position isolate tsw hx
385504,NCAQ,4,NCAQ:4,wano evaluation ai several broken light socket panel wano walkdown following issue identify several broken light socket panel e sm cr work request generate correct
394484,NCAQ,4,NCAQ:4,lni elevator inspection report reactor bldg sw inspection report labor industries note require action response due copy inspection report uploaded edms doc logged inspection report created cr please provide update erpreactor bldg sw
394242,NCAQ,4,NCAQ:4,r lesson learn temporary led lighting need elevator bus outage go light inadequalte safety hazard personel enter exit elevator notified supervision
394608,NCAQ,4,NCAQ:4,e mca switch not close perform pmt hd moa per wot switch motor starter e mca not move closed position notify valve team initiate cr contacted fin team
397087,CAQ,C,CAQ:C,performance source check cause entry odcm action shift technician perform daily source check post treatment offgas radiaiotn monitor start check parallel rather series cause monitor inop approximately one minute crs supervision inform recommend update csp inst reference use procedure caution step warning issue source check monitor provide immediate coaching shift tech technician interim
399405,NCAQ,3,NCAQ:3,reschedule aov continue training aov ct schedule sme lead class mm line manager approve sme support class july aov class schedule initial continue however poor communication training line sme pull schedule work result no support aov ct class reschedule tag chair training manager pgm approve reschedule no qualification impact reschedule training training reschedule sme include plateau invite course
395154,NCAQ,4,NCAQ:4,wch cra oil analysis recommend alarm wch cra oil analysis recommend alarm please investigate notified smgt write cr rw
391697,CAQ,C,CAQ:C,three engineering assignment not close iaw swp cap three assignment severity b cr reactor scram main transformer trip not close owe group manager accordance swp cap step follow assignment type aucaiau close seeic supervisor assignment type aurcau close deseng manager assignment type audcau close deseng manager owe group manager syseng document procedure non compliance cr inform involved party assignment reclose correctly time cr initiation assignment close iaw swp cap thumb write submitted procedure adherence coach meeting verification validation proper proper procedure swp cap necessary successfully complete task close corrective action assignment not review verify validate supervisor oversight challenge would prevent correct closure corrective action assignment not identify resolve guidance swp cap not review apply worker practices error prevention tools ept star task preview take not rigorously apply
395007,CAQ,D,CAQ:D,damage hcu fuse installing fuse lift clearance crd hcu fuse tag epn e fuse hcu fa find damage fuse not instal cr wr generate
395041,CAQ,C,CAQ:C,crd hcu perform wo step craft notice leak swagelok fit crd v outlet scram valve craft stop work notify supervision occ eoc evalution remediation leak locate crd v craft not complete pmt crd hcurx
387488,NCAQ,4,NCAQ:4,cabinet fan c pb noisy need replacement computer system functional check wo cabinet fan c pb discover noisy need replacement write cr wr mcr c pb
398890,CAQ,D,CAQ:D,rhr dpisa calibration trend rhr dpisa find tolerance multiple time require adjustment channel functional test channel calibrations icp rhr q find setpoint not exceed ts limit previous calibration consistently tolerance rhr dpisa tolerance time last icp rhr q performance since barton switch replace ensure continued reliability notify crs no immediate action require
384451,CAQ,D,CAQ:D,dg coolant leak rework require mrule mpff ca dg generator experience coolant leak heater connection far back heater instal standard hose clamp not vender approve per omm manual coolant connection stress high heat pressure durring operation engine need rework prevent another failure recently declare engine inoperable due loss gallon coolant omm instruction installation constant torque clamp shall double clamp cid make available july option repair not utilize no current leak engine recently pass pmt expect opperate require however make obvious cr history long term reliability question rework shall give priority wrote cr contacted sm
391319,NCAQ,3,NCAQ:3,individual step onto plant equipment site visitor observe step onto pipe snubber angle support cable tray reactor building ao rhr heat exchanger room individual coach job site operation inform notified operations individual counsel field no issue equipment damage operability equipment area no action need
402621,NCAQ,4,NCAQ:4,auto scram timer lock auto scram timer lock identify red ice cube tdas computer display computer monitor blank cpu reset reset ast go back wait scram mode cr write trend reset ast write cr
390868,CAQ,D,CAQ:D,received rod accumulator trouble crd hcu receive rod accumulator trouble alarm pa drop crd hcu rod accumulator trouble alarm pa drop crd hcu due high water level dispatch ops investigate ops drain water per sop crd hcu alarm clear
398262,NCAQ,3,NCAQ:3,dbai nrc identify enhancement opportunity sw siphon one area interest inspector dbai service water siphon line nrc communication go license amendment no say quarterly sw operability testing demonstrate adequate flow produce line not impair operation currently process not quantify monitoring suggest update surveillance procedure validate siphon line flow note not first time siphon line adequacy bring nrc write cr discuss design engineering manager dbai operation representative
395570,CAQ,D,CAQ:D,cia leaks find cia leak need fix cia v tkb regulator outlet oau pipe npt cia v tkb oau pipe tee inlet solenoid side cia v tka oau pipe tee inlet cia v tka oau pipe tee solenoid side write crtruck bay
395911,NCAQ,3,NCAQ:3,dwg update need printer output parameter documentation purpose change not performance relate not impact ssc request update printer parameter output asd drive list ewde ewde markup dwg attach edms printer output po select six item display datum logger printer p p need update dc link current inverter firing angle respectively change enhancement since allow collect datum necessary understand operation asd drive notified eoc request ewd change base upon subject printer epn ar eval need cvi omm b section geh define variable setting link current inverter firing angle basis revise ewde ar eval provide plant modification not necessary variable change accomplish work request ewde update via adoc follow completion change field
395381,CAQ,D,CAQ:D,crash call doe eoc not work test test crash call today find phone not work doe eoc phone ring answer dial tone crash destination operable notified ops scc ep recommend close cr wr doe
398892,NCAQ,4,NCAQ:4,mte find tolerance calcode fluke temp probe model tua find oot adjust within spec not use calibration cycle def write no plant impact no action require
399324,CAQ,D,CAQ:D,transformer buzz loudly log find e tra buzzing hum loudly informed mcr initiate ar
401176,CAQ,D,CAQ:D,crd hcu rod accumulator trouble high water level due high moisture level ops drain moisture per sop crd hcu
386447,NCAQ,4,NCAQ:4,ppc tcg fault lead illuminate ppc tcg fault lead illuminate investigate restore normal could relate return pst
397417,NCAQ,3,NCAQ:3,standard tolerance calcode thunder scientific model humidity generator find oot adjust oot parameter not use cal cycle nod issue please assign calserv
383577,NCAQ,4,NCAQ:4,poorly supported pvc piping tmu v tmu sr qc sc nonsafety relate pvc piping associate tmu v tmu sr tmu pump house elevation ft poorly support see video photo attach edms ar cr no detail documentation tie epn portal j pvc piping could identify expect cvi documentation exist portal j appear n lateral restraint pvc piping tmu sr instal subject pvc piping walk engineering though poorly support remain functional exist configuration resolution lateral support piping describe instal def tag hang tmu v condition note pass perform field walkdown associate ar eval
402206,NCAQ,4,NCAQ:4,monthly chemical storage area inspection discrepancy monthly inspection mechanical maintenance chemical storage area discover follow discrepancy expire chemicals find hot tool crib rv test area notify appropriate personnel resolve discrepancy resolve no action require
385012,NCAQ,4,NCAQ:4,unsafe ladder require removal turbine building ft extension ladder tg east adjacent steam tunnel entrance ladder tag industrial safety unsafe use ladder require transport rw disposal cut place lsa box laborer size location lack full size elevator building maintenance support require rig ladder elevation see attach edms doc picture visually robust sign put place heighten awarness verify no practical mean available transport ladder rw tg east steam tunnel entrance
387180,CAQ,D,CAQ:D,sptm tea fail cms tr pt sptm tea fail cms tr pt see osp inst h required action calculate ww temp ave pt require calculation substitute another element sector see ec another element temp recorder may require action upcoming outage correct edna attach fail time also appear pt sector replacement te use cms tea fail appear pt substitute pt fail pt substitute pt fail sptm ti also impact indicate f average temp per h calculate f even though day shift read sptm tea substitute sptm tea sptm tea previously fail appropriately replace sptm te note pt substitute pt not correct appropriate substitution
387472,NCAQ,4,NCAQ:4,need cold weather protection pwc lt per step sop coldweather ops require temporary dog house instal pwc lt allow installation freeze protection discuss psro
388804,NCAQ,4,NCAQ:4,new hot spot hs detect rw monthly survey new hot spot detect perform rw monthly routine survey hot spot locate edr tk waste surge tank drain dose rate hs take victoreen ion chamber mrem hr contact mrem hr cm near radiation area boundary mrem hr created hs hot spot log notified supervisionedr tk waste surge tank drain boundary verify current posting adequate no action require
393383,CAQ,D,CAQ:D,mte reject calcode fluke dig multimeter model find oot efin eval range tolerence not use rejected unable adjust no plant impact def write no action required none trenidng purpose
397905,NCAQ,4,NCAQ:4,mcr floor tile lift mcr carpet floor tile front h c lift cause potential trip hazard floor tile duct tape prevent someone trip tile recommend repair floor tile write cr informed crs smmcr carpet floor tile front h c
388928,NCAQ,4,NCAQ:4,pipe protrude ground height restrict ac pipe stick ground higher area isolation zone south build pipe restrict access security camera es maintenance possible cut pipe lower cap would allow easy access area maintenance initiate cr discuss issue security supervision cut pipe cap seem good solution isolation zone south build
387476,CAQ,D,CAQ:D,receive rx bldg stack general trouble alarm receive rx bldg stack general trouble hp alarm alarm immediately clear event log denote ngd ac not valid value alarm activate second notify crs sm shift chemistry technician currently parameter appear normal reference odcm lcs
400905,NCAQ,3,NCAQ:3,unable view document ewp cro computer not open document via ewp small black x appear upper left corner view window happen pdf work order word document impact statement work order instruction attmepte several work order result ability not view document open panel dataglance due adobe plug not instal computer user need adobe plug instal computer either need one follow instal software use following step open internet browser current b type word ausoftwareau task bar bring follow link http http software cmapplicationcatalogsoftwarelibrary applistpa geview xaml c select auadobe acrobat reader dc browser intergrade ewp select install e installation take minute f software instal document viewable dataglance open mode call help desk workstation service tag number request aubrowser integrated version adobe acrobat reader dcau package instal workstation ability not open document edit panel due follow package check tablet normally package not check tablet document may viewable editable since package check tablet document not viewable due tablet ability edit document
389925,NCAQ,3,NCAQ:3,qa dnp action not iaw ppm qa deliver nuclear promise dnp action change preventive maintenance pm frequencie without use scheduled maintenance system action request sms ar pm change request form pmcr hundred component criticality change without pmcr contrary ppm aupreventive maintenance optimization living programau failure enter correct process no know consequence see edms detailed description identify deficiency maintenance programs audit au mn informed quality maintenance recommend assignment maintenance
388666,NCAQ,3,NCAQ:3,alarm hp major nuisance post scram follow reactor scram feed water heater level alarm hp continuously alarm clear become major nuisance reactor operator respond scram alarm panel provide no useful indication condition annunciator panel silence scram reactor operator focus important thing recommend silence button similar one hp board however time delay would enable alarm sound least minute not long instead minute button board provide write cr wr
395162,NCAQ,4,NCAQ:4,repair flex conduit rft b inboard speed probe box flex conduit break connect rigid conduit comme tb spb speed probe box inboard side rft b wrap tape around broken section prevent fme oil enntere conduitconduit come rft b inboard speed probe box
395346,NCAQ,4,NCAQ:4,ms tcvc regulator air leak air operator regulator bad air leak one supply line regulator west side regulator compression fit leaking body gasket leak badly east side regulator body informed supervision initiate cr wr
391651,NCAQ,4,NCAQ:4,cw vb lose indication minute start cw pb cw vb green light take minute extinguish expect red light not come minute come within second valve operate expect verify locally wr write cwph
385747,NCAQ,4,NCAQ:4,dataglance tablet option not work properly operation check package onto tablet review release package operability package check back software sometimes bypass additional review step cause package place status not progress qa record generate notified operations option release operability need complete desktop version dataglance not tablet
388899,NCAQ,4,NCAQ:4,e ay tr n service light illuminate review kelman dga log e tr n discover blue service light e tr n illuminate verify walkdown transformer currently base kelman software light not illuminate cr prepare document kelman e tr n may require maintenance sooner currently schedule pm service date currently service kelman dgas schedule week wo currently kelman take analyze oil sample no service light no impact operation e tr n
400362,CAQ,D,CAQ:D,cctv require maintenance cctv not function design require maintenance contact detail initiate cr wr compensatory measure initiate security supervision notify
401714,NCAQ,3,NCAQ:3,data diode management connection not work ec daps instal data diode mail messaging comm room drawing ewde show rariton connector diode kvm switch instal not work hp connector prevent kvm able manage specific data diode diode function correctly manage via ssh network connection management workstation kvm management access not work design cr go computer engineering verified configuration show drawing verify not function instal ar type eval need additional configuration change
395089,NCAQ,4,NCAQ:4,dc not close disconnect dc could not close lift e gen turbr request electrician investigate lubricate disconnect wrote cr notified production center electrician
390594,CAQ,D,CAQ:D,e rly tb c wo e rly tb c found testing satisfactory calibration e rly tb c left minimum pickup aux relay would not function properly aux relay chatters not pickup crisp intentions notified supervisor ops spare relay leave installed
398492,CAQ,D,CAQ:D,tea sr sharp decrease sample flow follow bank swap performance ppm sharp decrease sample flow rate observe follow swapping sample collection bank use tea v tea v direct flow continuous tea particulate iodine sample filter sample flow collection tea remain adequate satisfy odcm requirement sample flow decrease approximately scfm old filter left side alignment scfm new filter right side alignment sample collection flow non isokinetic suspect issue tea v tea v alignment possible occlusion open work request investigate valve wr stepwise change observe previously swap sample collection bank left right loss flow extent unusual investigated filter filter housing contacted specialist write cr
383597,NCAQ,4,NCAQ:4,sa c trail oil come away sa c trail oil come away investigation show leak track right hand door stand oil please see picture attach leak trail oil previously identify cr wr deficiency tag still hang
386660,NCAQ,4,NCAQ:4,undeclared alcohol security checkpoint approximately non badged visitor org code arrive security checkpoint undeclared alcohol security supervision shift manager benton county sheriffs office notify bcso not respond individual deny access
384593,CAQ,D,CAQ:D,flex building new lock flex building new lock instal building contain large amount flammable liquid small fire occur one building fire brigade leader would delay assess fire scene combat fire no key assign fire brigade personnel additionally new lock key one assign control room however ppm administrative control plant key not reflect additional key poor planning create situation unique key not audit control recommend update ppm assign key build fire brigade member informed mcr duplicate cr action already take address
389848,NCAQ,4,NCAQ:4,steam leak woa hc n woa hc p operation isolate signficant steam leak woa hc n p mitigate amount water floor rw water major housekeeping issue require laborer mop vacuum water six time per shift prevent water overflow c zone hot machine shop water back side woa enclosure several inch deep need address prevent inadvertent spread contamination excessive burden require keep amount leak water two leak isolate three heating coil currently service discuss sm isolated leak generate local clearance rw
400328,NCAQ,3,NCAQ:3,rad monitors display incorrect time multiple rad monitor display incorrect time rad monitor incorrect time display cms risa b cms risa b tsw ris tea ris wea ris og risa b drift rad monitor varie minute hour incorrect time inject risk interpret datum throughout database screen could lead incorrect assessment troubleshooting walkdown no govern document pm procedure verify time display accurate reccomend update surveillance step validate correct time see docs recommend informed supervisor spoke shop supervisor initiate cr approximate time differentials current time cms risa ai hours cms risb ai hour mins cms risa ai hour cms risb ai hour tsw ris ai hour tea ris ai hour mins wea ris ai hour og risa ai mins og risb ai hour
399471,NCAQ,3,NCAQ:3,sys inpo wano indicator guidance need update sys system heath reporting procedure section inpo wano need update reflect change inpo wano pic datum present no longer inpo white category inpo green yellow red addition step need update since not reflect inpo calculate yellow red color safety system high pressure injection rhr diesel unavailability enhancement also step discuss find specific system unavailability percentage graph health report
394093,NCAQ,3,NCAQ:3,cgs site map mcr need update large posterboard cgs site map mcr outdate need update current building support prompt direction fire brigade fire medical emergency cr write
400276,NCAQ,3,NCAQ:3,po milestone jeopardy turn yellow po outage milestone jeopardy completion due date cr initiate per ppm step b recovery plan develop per ppm
392317,NCAQ,4,NCAQ:4,lni elevator inspection report mpf elev inspection report labor industries note require action response due copy inspection report uploaded edms doc mpf elev inspections id conv id
