AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
385147,CAQ,C,CAQ:C,fsa pre pir sevlvl non caq cr use address september severity level non caq condition report cr use address green ncv not compliance swp lic preparation conduct nrc inspections pre pir fsa one outstanding issue identify september result severity level non caq condition report reference address green ncv not compliance swp lic preparation conduct nrc inspections discussed issue cap supervisor licensing engineer regulatory affairs supervisor manager additionally review level apparent cause evaluation ar assign action complete licensing engineer evaluation ensue action complete timely manner commensurate safety significance issue one action remain open track odmi closure complete operation due october review issue reg affairs team evaluate referenced sev cr state immediate action determine appropriate action take issue however subject cr state fail follow swp lic use sev not appropriate review swp lic revision effect time rev reveal no guidance miss issue question sev cr write result inspection finding bring issue full compliance applicable procedure additionally discussion reg affairs staff real thing miss original cr grade caq condition adversely affect nrc performance indicator cornerstone time swp cap would not direct cr towards cap since time swp cap revise guidance would drive screening similar issue cap no action need
386475,NCAQ,4,NCAQ:4,no eng support task prevent proper eng dose budget wot system engineering support require perform task wo rra cc water side inspect clean no budget dose engineering due lack engineering support task would prompt hp plan dose budget engineering work fuel pool cool hx room hra hca require high rad brief contact hp planning put note wot notify supervisor
393716,CAQ,D,CAQ:D,rhr v alara rhr v manually operate valve overhead rb valve room difficult operate due tight packing operation require multiple operator complete rhr fpc cross time timely manner due fatigue heat stress valve operate via ladder induce additional risk due fatigue operator elevated position additionally dose rate near valve mrem hour r would reduce dose improve safety multiple operator valve packing adjust allow smooth operation future document condition cr wr adjustment
402200,NCAQ,4,NCAQ:4,scw tk level rise water add scw tk last shift shift level sight high round sightglass approximate level level lower approximately per sop scw ops seven hour later tank level appear increase scw conductivity read cits us scw v check close tell valve deceptive hard operate scw v move slightly check close level monitor next shift verify level no longer increase notified supervisor
401463,NCAQ,4,NCAQ:4,replacement cch purge unit not repair scope wo repair internal epoxy coat purge unit purchase po unused purge unit purchase replace degrade purge unit currently instal cch cra cch crb painter successful remove paint flake able prepare affect area per paint manufactureraos recommendation cr document section replacement purge unit could not access due interference internal spin refrigerant tube travel length purge cylinder interference no way verify condition coating prepare painting information convey procurement engineering indicate condition complicate commercial grade dedication process require order install unit safety relate chiller furthermore know condition original epoxy coat york purge unit degrade time without capability replace epoxy replacement unit likely original epoxy coating would begin degrade year installation recommend cancellation work order repair purge unit cancellation work order wo wo replace purge unit assignment create ar eval system engineering work procurement design engineering determine new path forward replacement cch purge unit potential solution may involve send replacement unit rd party vendor use part effort reverse engineer new unit make stainless steel bridge strategy already place address degrade condition purge unit pmidaos inspect clean purge unit annual basis spare purge unit purchase
402642,NCAQ,4,NCAQ:4,mte damage shipment offsite vendor hipotronics model hvt di sn p enw transformer damage beyond repair shipment exelon calibrate mte not use proir send exelon new piece mte
383882,NCAQ,4,NCAQ:4,battery charger aux boiler room battery charger aux boiler room near tsw pcv not connect anything no wip sign day without apparant reason informed mcraux boiler room
389061,CAQ,D,CAQ:D,received rod accumulator trouble alarm pa drop receive rod accumulator trouble alarm pa drop crd hcu alarm due high water level ops drain water per sop crd hcu alarm clear
393462,NCAQ,4,NCAQ:4,rw drain clog not pass sufficient flow rw drain clog not pass sufficient flow drain locate front e cp g p stop draining drain overflow write cr rw drain front e cp g p
393948,CAQ,D,CAQ:D,crd double notch follow coupling performance ppm rod couple follow venting rod double notch multiple time cr wr track rod operation speed adjustment
384571,CAQ,D,CAQ:D,ids require maintenance ids not function design require maintenance contact detail security supervision notify initiate cr wr compensatory measure initiate
391104,CAQ,D,CAQ:D,e bu swa lighting unit charger fault e bu swa red light blink set accord label unit blinks mean charger fault present informed crs
399536,NCAQ,3,NCAQ:3,sys revise recommend change sys system equipment performance monitoring trending program edms contain mark version administrative procedure not represent degraded non conforming condition notifed supervisor
385180,NCAQ,3,NCAQ:3,could not advance woaos data glance dg annual maintenance outage two woaos could not authorize work multiple individual supervision crs occ ops rep try no success ext call speak two individual werenaot able reach data glance assistance shift manager take woaos work portal j generate cr tracking work package paper dataglance audit trail wo tasks review no indication issue problem package plus no hold place prevent package go authorized status package take work operations asset suite package able work complete assignment complete
394549,CAQ,C,CAQ:C,non traceable material use cms ree f installation connector cms ree f techncians identify fit issue hn connector identify ar cr recommendation provide engineer base guidance ppm shim connector use wcsf material use installation recommend not procure warehouse not traceable documentation epn material use safety relate shim material not support safety function use fill recommend action engineering document downgrade material pcer accept use application discuss procurement engineering ic technician planning pcer p revision approve due nature installation role shim piece determined no failure mode application would impact safety function connector extension detector pcer include environmental laboratory analysis shim material use support justification shim material not affect safety function connector shop need provide traceability piece part use application piece part not use safety relate application need segregate piece part use safety relate use maintain traceability maintain
390477,NCAQ,3,NCAQ:3,v sample point pm wo pm work order collection seal oil sample recently revise addtional sample point use collect sample historical wo typically obtain sample v v v model wo pm work order update include v v v v although recent change last occurrence four additional valve use pm addition original three back wo discussion engineering operations make prior perforanace due v tie high level alarm well v open long enough level tank could lower expose hydrogen opening v task vent tsw hx v drain also use historically craft observe air flow potential hydrogen due tie hydrogent side seal oil tie close v per work instruction craft contact supervision amount air potenttial hydrogen expect follow engineering engineering state room vent even bad case valve open minute prime sample would not expect issue inform would generate cr document perhaps valve use op different frequency prime vent good practice system sample vent desire continue future oppose unsing drain v additinal instruction note add step much vent expect v allowable acceptable engineering agree take cr review may need v use future valve cycle vent frequent basis
399116,CAQ,C,CAQ:C,cid limits use need revise limitation use cid require seat valve psig relief valve data sheet rvds dsa rv dsa rv revise allow reseat range psig rvds revision due inability achieve psig seat new valve cid still maintain no seat leakage ref arcr write cr
394209,NCAQ,4,NCAQ:4,edr lsa associated pump need replace ic mech repair replace edr lsa w sump discovery process figure replace repair level switch w sump pump craft discover switch bad need replace float switch pump squared float switch furnas lh float switch pump conduit wiring pump poor shape well maintenance recommend replace pump conduit wiring switch write cr contacted supervisor
386202,NCAQ,3,NCAQ:3,revision require mi need add round criterion significant digit criterion mi no procedural guidance exist currently maintenance see document edms previous guidance initiate cr procedure revision revision migrate maintenance programs database link attach edms
398384,NCAQ,3,NCAQ:3,approved ec rev contain ambiguity ic technician catch error review propose revision isp ms q ai q incorporate ec per markup provide ar eval implement potential place plant single loop operation monitor atws rpt test switch perform surveillance testing due ambiguity ec add test jack c c contact monitor rrc rms sa b go instal see drawing ewde see jack insufficient provide clear indication switch status testing recently determine ec need revise order clear indication switch status good catch ic tech
400322,NCAQ,3,NCAQ:3,ic work order need revise new halogenation dehalogenation skid continuously online no requirement secure blow typically ic calibration perform time blowdown secure past new system no longer require blowdown secure perform calibration work order require additional step ensure permit require datum maintain ic calibration instrument affect per npdes table recommend assignment planning planning contact originator information speak chemistry enviromental groups discuss manager planning write cr
384182,NCAQ,4,NCAQ:4,lose simulator time due failure minute ilc simulator training time lose due failure occur late afternoon power supply fail two analog card fail well follow replacement fail component spare simulator turn back ilc training sr write document simulator repair cr write document lose time failure repair performance indicator update lost simulator time
393526,NCAQ,3,NCAQ:3,ppe non compliance issue ispm potential fme conern identify fastenal ppe vend machine intermittently dispense moldex rocket style ear plug purple plastic container without require attach lanyard unknown whether manufacturer supplier vendor issue however non conformance issue not accordance ispm personal protective equipment state authe ear plug type hearing protection provide columbia generating station cgs must attach lanyard prevent ear plug become foreign material risk damage equipment initiate cr tracking trend document procedural non compliance issue potential negative impact advise organizational department responsible fastenal contract communicate issue vendor recommend inspection fastenal vend machine site identify remove similar non compliant item cr inprog approve cr move sro ops review
388950,NCAQ,3,NCAQ:3,need reference warm time sst note isp rcic q need reference warm time sst solid state note isp rcic q isp rcic q precaution limitation auany warm period test equipment observe opening breakerau craft supervisor assume note reference megger solid state digital timer aumulti amp sstau attachment reference warm time manual timer reference battery life hour continue use recharge time twice time use battery power build battery charger no warm time wrote cr start warm hour start isp rcic q mte megger solid state digital timer aumulti amp sstau general notes assignment add maint procedure revision data base link add edms ar
396634,NCAQ,4,NCAQ:4,nrc identified tool leave overhead walkdown nrc dbai inspector identify tool appear wrench leave overhead corridor outside dg room tool sit cable tray high overhead retrieve without ladder tool retrieve discuss operations personel shift support supervisor office tool remove
396638,NCAQ,3,NCAQ:3,mte find tolerance calcode omega hygrothermograph model ctb find oot reject use calibration cycle warehouse build without no plant impact def
402411,NCAQ,4,NCAQ:4,multiple flange face cut find rwcu dma perform rwcu dma gasket replacement craft find possibly th flange cut find cut locate flange raise face gasket surface deep wide location one location may nominal may not need repair location locate oaoclock oaoclock flange oaoclock east
396791,NCAQ,4,NCAQ:4,management direct clearance order violation etc management direct clearance order violation management lack qualification upward accountability issue see edms
396169,NCAQ,4,NCAQ:4,added scope work order installation deadman onto railcar support siemens transport turbine rotor weld pad severely degrade previous welding removing pad perform extensive weld build prior reinstall hour grind welding inspection weld area section exist weld note crack porosity weld determine siemens us repair area q c nde inspect completion notify project p railcar
384683,CAQ,D,CAQ:D,ids constant malfunction ids constant malfuntion security conduct walk zone find debris copious amount spider webs debris remove zone remain alarm zone compe generate cr wr contacted plant electrician
397985,NCAQ,4,NCAQ:4,hmi alarm pc sys stat lpmp tmr hmi alarm pc sys stat lpmp tmr receive lead pump minute elapse timer crs ops notify
394262,NCAQ,4,NCAQ:4,e cvtkv exhibit excessive crackling noise backfeed bpa ashe station establish walkdown transformer yard conduct new ccvt instal alpha phase kv line observe system engineer transformer yard coordinator e cvtkv exhibit excessive crackling noise around termination area corona ring top ccvt notified supervision ops generate cr transformer yard bpa alpha phase tower
391500,CAQ,C,CAQ:C,poc procedure swp irp miss requirement send minute poc procedure swp irp step not require quality receive copy meet minute even though specify oqapd rev appendix iii section notify poc admin quality dept
394319,NCAQ,3,NCAQ:3,extension cord plug together two set extension cord find daisy chain together c main generator condition not accordance ispm section one set daisy chain use blue cord plug yellow cord feed tg pdu set cord work progress sign en electrical supervisoraos name second set daisy chain use orange cord plug orange cord plug yellow cord feed tg pdu second set cord appear feed lighting equipment scaffold main generator notify occ maintenance manager notify en electrical component manager action underway latter correct issue see edms photo condition restore coaching provide shop
396480,NCAQ,4,NCAQ:4,cro hourly log miss cro hourly log time miss data gather recorder input log late no reading spec notified crs sm hourly log miss update log recorder datum time
394701,NCAQ,4,NCAQ:4,internal find degrade cond vb performance wo cond vb initial inspection find valve internal degrade disc arm disc post find excessive wear point disc rub valve body initiate cr valve condition tbg
386377,NCAQ,3,NCAQ:3,work order return add work step return work order back planning add sop tmu ops work step align tmu system prior cycle tmu vb see ar info waht take place open tmu vb return status make sure update model work order tmu
393797,NCAQ,3,NCAQ:3,hd lcvb hd e pb imdss perform wo check recent flow scan state max air supply valve psig imds indicate valve psi valve talk supervision call engineer edward schumacher ask write cr would try get answer need
393233,NCAQ,3,NCAQ:3,rll cavity fill edr v verify closed edr v verify open per sop cavity fill step would efficient combine ppm edr v edr v verify closed step b
388663,NCAQ,3,NCAQ:3,model wo bxm require update model work order bxm spray pond sediment check require update remove op review require flag support task bxm update remove ops review flag task see cross refs panel
400984,NCAQ,3,NCAQ:3,nrc chem rad ai walkdown comment walkdown nrc inspector note follow rw hp instrument storage room metal storage cabinet ludlum model survey meter storage hole cut ac power cord pass hole not type protective grommet cover metal edge protect cord scuff cutting create potential electrical shock hazard power cord cut contacted rp supervision discuss notify chem rp analyst tracking
384727,NCAQ,3,NCAQ:3,diesel generator system description require revision sd diesel generator need update reflect correct hpcs dg operation engine speed selector switch idle high drywell pressure low rpv level condition occur fsar page confirm high drywell pressure low rpv level condition occur manual control automatically bypass engine accelerate rate speed discuss operations ops training
401705,NCAQ,3,NCAQ:3,trh alarm cause unplanned blow closure approximately false high blow total residual halogens trh cause blow valve close closure blow valve high trh safety feature halogenation dehalogenation system prevent discharge columbia river high trh per condition contain npdes permit cause false high trh flow disruption sample line hach trh monitor cause high turbidity burst monitor monitor pick high turbidity sample high trh disruption cause weekly efsec cross check sample pull take dehalogenation skid sample rack turbidity clear almost immediately enough trip blow valve close picture include cr edms doc folder show extent turbidity excursion sample take minute action correct prevent occurrence future place hach unit hold take weekly sample add ppm interim ppm modify alternate approve sample point use bd hach monitor
385258,CAQ,C,CAQ:C,total rwcu demin flow ut gt pl ultrasonic flow transmitter ut recently instal rwcu demineralizer ut indicate gpm rwcu dma gpm rwcu dmb total demineralizer flow gpm per pl sop rwcu demin total flow rwcu demineralizer limit approximately gpm steady state operation order reduce flow accelerated corrosion fac damage rwcu hx piping due instrumentation problem rwcu fcb way reduce rwcu flow within gpm limit place rwcu dmb hold take rwcu dmb line undesirable due rwcu dma near exhaustion line day contacted occ ops engineering representative discuss engineering code programs supervisor
389674,CAQ,D,CAQ:D,record submit without proper documentation record submit incorrect dic proper supporting documentation notified supervisor send record back chemistry department corrections submittal
398085,NCAQ,4,NCAQ:4,light rb tip mezzanine room lighting rb tip mezzanine room need replace write cr wrrb tip mezzanine room
402053,CAQ,D,CAQ:D,multiple offgas post treatment alarms recieve intermittent p gas post treatment radiation high high high p gas post treatment radiation high high p gas post treatment radiation monitors downscale alarm og risb display appear scroll display select button stick engaged oper light extinguish no offgas isolation occur attempt manuever display per arp no percievable response og risb display
387932,CAQ,D,CAQ:D,notification certification form issue site notify us ecology issue radioactive waste shipment certification form doh rhfd shipment ship us ecology shipment edr fdr resin liner ship type cask lsa ii shipment volume list section generator form not match volume list section c carrier form correct volume list section form volume nrc form form correct correct form provide burial site rpm shipping supervisor notify correct form provide burial site
393791,NCAQ,4,NCAQ:4,poor lighting heater bay industrial safety craft report inadeqaute lighting heater bay make unsafe working condition issue work request exist support correct issue craft report issue site support contractor manager initiate cr
395369,NCAQ,4,NCAQ:4,emergent issue team priority management several shift emergent issue team bs vb work mechanical maintenance drive resolution past point discovery issue downgrade little change level direction resource prioritization request emergent team continued focus lead resource divert priority ai emergent schedule ai would go support plant start like long cycle clean need better identify downstream priority issue not top priority longer emergent issue team not initiate request mechanical maintenance
400653,NCAQ,3,NCAQ:3,mlab task require hour adjustment model pm wot plant respirator inspection currently schedule two hour duration include pre job brief paper closure task require activity may require multiple day task model pm schedule two ten hour day discuss work week manager request cr write wot model wo adjust no action require per rp operations supervisor
402849,NCAQ,4,NCAQ:4,tmu vc fail fully shut following pump shutdown shut tmu pc tmu vc never indicate fully shut pump observe rotate backwards manual control take tmu vc valve fully shut allow tmu p c stop rotate currently work order progress address issue wo informed supervision write artmu pumphouse key require entry
400414,NCAQ,3,NCAQ:3,pmid not scope r wo outage pm perform full diagnostic scan sw moa historically outage activity however determine could perform online process adjust pm not initiate not identify pm late date review work support sw online maintenance window work require meet nrc commitment not defer r require perform work exceed hour lco consider high risk additional work valve perform future outage recommend assignment outage management extent condition review no impact equipment adminstrative issue scope work sw online maintenance window discuss engineering pso operations cr edit request initiator enter correct pmid sw moa
391599,CAQ,D,CAQ:D,break hinge ebu cover perform wo ppm e bu cx notice top hinge cover break spot weld cover no longer connect top cover hinge condition not affect operability emergency light correct near future initiated cr informed supervision also document condition work order
397382,CAQ,C,CAQ:C,rea fua rea fub lamp color donaot agree drawing rea fua rea fub heat detection waterspray control box light lt green lt red ppm rbhv rbhv b concur field condition however ewde ewde cvi dwg not concur show lt red lt green ewdaos top tier drawing cvi not top tier drawing discrepancy complex simply go change lense match drawing procedure involve show opposite drawing please investigate correct issue make document field agree please see edms example problem write ar cr rx
401875,NCAQ,4,NCAQ:4,safety issue light bldg rear exit door external light rear north exit door bldg pec safety issue please repair door exit door near stair cr generate blgd north exit door light
385037,NCAQ,4,NCAQ:4,portable ladder holder rwb north stairwell nonconformance portable ladder holder exist radwaste building rwb north stairwell near fp v not conform typical detail provide aed evaluate per aed cal ce currently portable ladder holder bracket require conformance typical detail please make portable ladder holder conform typical detail remove plant initially observe portable ladder store subject nonconforme portable ladder holder portable ladder remove holder deliver w tool crib find configuration portable ladder nonconforme portable ladder holder not pose threat nearby sscs ladder not large no impact sensitive item near ladder ladder trap sufficiently earby largebore fp system piping see photo attach edms ar cr deficiency id tag reference ar cr associated wr hang field
393737,NCAQ,4,NCAQ:4,p not reset alarm clear not reset likely need new card card id rev mcr p
394961,NCAQ,3,NCAQ:3,evaluate spray nozzle system cisp please evaluate design installation permanent spray nozzle system could use reduce contamination accumulation dose rate horizontal support beam via sediment bottom portion cisp cavity vessel service platform sit reactor cavity current configuration never end radiological nightmare follow reason require multiple decontamination effort throughout ivvi exam reduce dose rate continue increase cisp sit reactor cavity decontamination effort quite strenuous difficult perform horizontal support beam not access decontamination activity spray cisp itaos remove reactor cavity result high contamination level rad hrcm r require high risk plan decontaminate decontamination cisp create bag high rad trash range ai mrem hr contact ai mrem hr cm also note decontamination cisp removal cavity challenging present significant radiological heat stress hazard laborers rp techs require nozzle direct horizontal support beam cisp bottom cisp tub system could design connect via chicago fit hose supply condensate water boost water pressure may need achieve nozzle psi require properly spray contamination especially nozzle underwater system could use periodically ivvi reduce general area dose rate cisp also right removal reactor cavity plan use cisp support ivvi distant future system could potentially reduce exposure number quite significantly reduce dose rate cisp ivvi decontamination effort additionally cisp stage refuel floor prior installation reactor cavity upon removal subsequent travel dsp post outage contacted rp supervision alara planningcavity vessel service platform
390855,NCAQ,3,NCAQ:3,cc tolerance standard calibration standard find tolerance find inoperable however discover pico fuse f blow warm use unit repair calibrate manufacturer find within tolerance not appear unit ever actually tolerance due lack power could not verify recommend assign ar calserv initiated cc oot investigation generate cr track trend
393190,NCAQ,4,NCAQ:4,squish noise slowly close e cb n perform e cb n circuit breaker inspection wo electrician identify squish noise perform step section e esp cbnf steep require electrician use maintenance handle slowly close breaker nature noise seem like something either rub tight breaker test sat informed eoc track issue see video edms folder base visual inspection perform breaker switchgear no sign ware paticle indicate metalic rubbing squishing sound potentially rubber piece connect piston rod noise not affect design operation breaker
393150,NCAQ,4,NCAQ:4,flm pre outage steam leak walkdown power complete flm steam leak walkdown pre outage per wo find follow new leak hd vd w packing leak dpm ms vb w packing leak dpm hd va packing leak rfw v w pack leaktg
387653,NCAQ,3,NCAQ:3,nd ic tech unavailable supervisor use perform loop cal loop cal pmt cond dpt perform ic tech supervisor second ic tech not available complete task ic manager provide oversight evolution technician express concern practice provide pushback occ ic manager occ inform ic manager inform cr initiate document use unqualified individual direction supervision
389263,CAQ,D,CAQ:D,slc tank high level alarm slc tank high level alarm receive investigation show slc li read high request ic ream slc fic write cr rodde slc bubbler use pm schedule two week today work order initial adjustment air flow cfm return control room instrument expected reading rod pm restore tdas read pre event reading
391279,CAQ,C,CAQ:C,e cb dg charge spring not discharge rack charge spring not discharge rack e cb dg per sop elec bkr ops step breaker currently remove cubicle strap white iron dg room not manually discharge spring write cr wr notified field supervisor
399831,CAQ,D,CAQ:D,rcic p pack leakage need adjustment rcic p packing need adjustemt leakage currently little excessive inform shift supervision email video leakage
397398,CAQ,D,CAQ:D,crd hcu rod accumulator trouble low pressure crd hcu rod accumulator trouble alarm low pressure ops correct condition per sop crd hcu
388166,NCAQ,3,NCAQ:3,ewp datum signature lose rra cc work complete final signature weld acceptance find component position wo craft return field datum signature somehow lose ewp help line contact currently no one site look retrieve lose datum vacation operation notify issue work complete clearance rra cc lift work week manager shop manager notify issue note put esomaos clearance order identify issue well notified mcr wwm issue initiate cr current process validate perform document identify change request user either replace append reject change replace replace select software delete current document replace new document append append select software add another revision document validate perform wo package validate process master material request document show update action supervisor replace master material request document therefore previous document delete replace new one user coach difference append replace reject happen report case
389074,NCAQ,4,NCAQ:4,steam leak woa hv k p coil steam leak identify woa hv k p coil notified psro
384759,NCAQ,3,NCAQ:3,ec mt elev elev upgrade change affect temp power ec mt elev elevator upgrade change power supply change affect ability provide temp power r currently ec not include scope provide mean connect temp power recommend project purchase necessary equipment incorporate change facilitate temp power need r ar eval install temporary power amp fuse disconnect e mcd ar cr r procedure change mt elev electrical mods ec initiate provide guidance change require estimate cost k labor material plus engineering cost permanent solution solution add bucket mcd discuss manager outage supervision prior discussion hold pm mt elev project
402399,CAQ,D,CAQ:D,sec ids sec ids not function design generate cr wr evaluate contact electrician support
396719,NCAQ,3,NCAQ:3,rll engineering eoc role responsibility eoc could benefit define role responsibility fourth eoc chair role resposibilitie clearly define system engineering design engineering technical service engineering chair action define role responsibility fourth chair eoc engineering critique complete identify r lesson learn
386564,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot adjust within spec not use calibration cycle calcode c shopmade arm power supply def write calcode movats torque thrust cell model smb ra def write no action required none trending purpose
391760,NCAQ,4,NCAQ:4,toa fla end roll toa fla end roll informed mcrtoa fla tg e
400561,NCAQ,3,NCAQ:3,cro tablet continue fail synchronize cro tablet continue fail synchronize time also authorize initiate attempt synchronize write cr
398173,NCAQ,3,NCAQ:3,dbai nrc question ppm process rigor team interview nrc inspectors progress dbai inspector indicate current ppm scaffolding process columbia scaffold erect great day e long term permanent scaffold may date lack rigor currently apply station investigate ppm update long term permanent scaffolding process find date industry excellence ar cr not document identify problem physical plant question process rigor investigate
398809,NCAQ,4,NCAQ:4,preventative maintenance tea fan perfomance insulation repair tea fan c identified tea fan degraded insulation exposure elements area degredation minor nature limit weather barrier no insulation needs replaced repairs performed damage get worse would substantial saving labor versus insulation replacement require tea fnc recommend system engineer walkdown evaluate damage notified supervision notified operations initiate crrad waste roof el
391000,NCAQ,4,NCAQ:4,creh program doc not alignment ppi ppm current revision control room envelope habitability program creh rev minor rev not contain sign approval page require per ppi ppm attachment issue resolve planned revision creh per assignment also note creh reside sharepoint apw automated process workflow document creh extract apw master copy control creh manager require administrative issue not affect plant equipment assignment create verify creh extract apw
391398,NCAQ,4,NCAQ:4,og analyzer n calibration right gas bottle low right og analyzer n bottle psig min spec need replace last replace per wr inform supervisiontb
397265,NCAQ,4,NCAQ:4,pwc sew scald valve leaking scald protection bleed valve find leak constantly drip generate work request replace scald valve
389748,NCAQ,4,NCAQ:4,hco w large leak hco w locate next woa fn large leak pencil sized stream please repair laborer put catch sign notified smgt write cr rw behind chiller
392137,CAQ,D,CAQ:D,r door r door not close close slowly observe r door r door not close close slowly limit switch top door lead override keylock switch red light box not allow door close way door close slowly hand travel door like normal door close way notified crs write cr
395029,NCAQ,4,NCAQ:4,false floor crack b bay inch crack false floor main condenser discover closeout hotwell wo crack near south wall main condenser underside boxed depression allow communication b bay picture edms crack not impede design function main condenser not appear challenge structural integrity false floor base observation similar crack propagation bay recommend repair r
397011,CAQ,D,CAQ:D,door mis align hinge pin cr request wr door nrc inspection door observe middle hinge pin slightly alignment work way hinge wr ensure hinge pin put back place hinge position hinge pin door would not affect ability door perform design function credit barrier functions list fpf ppm door credit non essential fire door flood door initiated cr non essential fire door barrier function door not impact miss middle hinge no barrier impairment require r
398118,NCAQ,4,NCAQ:4,rw elevator emergency button easy accidentally push main control room receive several false call week radwaste building elevator due people accidentally push emergency button cover place emergency button prevent accidental bumping button write cr informed crs several accidental emergency call control room week due inadvertantly bump call button sometimes individual unaware call emergency line distraction control room staff could prevent us receive valid emergency call
388559,NCAQ,4,NCAQ:4,rx broken light switch toggle n pipe space light switch toggle inside rx n pipe space door broken outside hra initiated cr wr notified supervision via e mail non essential lighting rx n pipe space room
393301,NCAQ,3,NCAQ:3,qa inspection requirements clarification qa ppm not contain adequate clarification qc pv inspection require align qap asu qap asu section need reword specify qc pv hold point applicable work activity safety related item see example suggest wording ppm section suggest wording auqc pv hold points require applicable qc safety relate mcc cubicle qc safety relate switchgear qc pv inspection hold points work perform contractor craft personnel must address qc personnel work perform enw maintenance craft personnel may address either qc pv qualify personnel au notified quality services supervisor planner provide clarification wot indicate auqc pv hold points require applicable qc safety relate mcc cubicle qc safety relate switchgear onlyau revision migrate maintenance programs database link question please contact maintenance services supervisor
398827,NCAQ,3,NCAQ:3,revision ppm compensatory measure no impact station since compensatory measure og ris setup correctly datum transmit edna step attachment incorrectly state edna point compensatory measure setup actually say auog risau setup currently procedure revise align datum transmission verify edna real time client hp techs log reading may also require revision step b procedure long id edna point
390835,NCAQ,3,NCAQ:3,improper fme post tmu sign discover post tmu pumphouse improperly list area fme area state pre job brief require prior entry posting not meer requirement ppm sm crs inform fme coordinator contact improper signage remove caution signage similar post cwph post fme cordinator recomend cr screen non caq severity level ar mntprog fme cordinator take ownership issue correct
386888,NCAQ,4,NCAQ:4,tmu pc excessive packing leakage tmu pc excessive packing leakage see video write cr
395193,NCAQ,4,NCAQ:4,rrc imd asda perform w several gto find short due resistance value gto need place follow lgmcdadb cdcab verify step notify supervisor engineering occ intiate crasd building rrc imd asda
398915,NCAQ,4,NCAQ:4,green badge miss contractor vehicle contractor org report vehicle vandalize green badge miss steal contractor badge place admin hold badge report request no unauthorized activity confirm contarctor last site issue replacement badge notife security sgt security services manager badge report result
399527,CAQ,D,CAQ:D,dg roof hatch seal inspection result wo dg roof hatch seal find satisfactory condition however inspection wo follow discrepancy note three dg roof hatch need recoate coating hatch start peel chip particularly area embed steel coating apply three hatch similar dg hatch condition coating not affect capability roof plug perform design function hole roof membrane around hatch dg dg fab west flame arrestor near roof vent penetration nw corner roof membrane hole identify cr previously identify see map edms informed supervisor discuss fin dg roof
397814,NCAQ,4,NCAQ:4,light rw stairwell permanent light rw building stairwell rw stairwell
395135,NCAQ,4,NCAQ:4,og sra leak og sra two leak one pump input fitting one iodine charcoal filter leak discover performance ppm tighten fitting filter housing perform leak check final leak check pass og sra rw
396645,NCAQ,4,NCAQ:4,rll safety messages not consistently send outside occ important safety message information sometimes communicate occ turnover briefing may not get group work field timely manner recommend increase safety personnel visibility participation work group outside occ ensure may benefit important information timely manner none internal supplemental safety personnel attend meeting pi manager review cr determine no additional action necessary time
392209,NCAQ,3,NCAQ:3,swollen li ion battery identify mcr cicso phone battery identife distenede idication overheat overcharge internal degredation possible fire hazard guidance li ion battery disposal find state tape lead place waste container contacted erp ask deliver swollen battery request gbp env update include section detail station policy disposal li ion battery may degrade recomend cisco phone batteris survey see distend battery request additional spare battery send main contol room replace send disposal issue not impact ssc not plant equipment remove battery service tape connection utilize eo transport batteris erp individual deschutes disposal request
393752,NCAQ,4,NCAQ:4,tmu vc fail fully shut following pump shutdown shut tmu pc per sop tmu shutdown tmu vc never indicate fully shut per step c pump observe rotate backwards manual control take tmu vc valve fully shut allow tmu p c stop rotate recommend tmu moc adjust fully shut valve
385792,NCAQ,4,NCAQ:4,trip hazard outside deschutes bldg south entrance front deschutes bldg main south entrance southw side concrete concrete meet asphalt asphalt little high concrete may tripping hazard notified supervision
390299,CAQ,C,CAQ:C,osp flex discrepancies step bldg osp flex discrepancies step john deere wheel loader not present initially require tow hitch not one currently flex veh ispare propane canister could not find flex equipment bldg
388995,NCAQ,4,NCAQ:4,vehicle run unattended south deschutes parking lot vehicle identify run leave unattended south deschutes parking lot approx hour notified security initiate cr
386383,NCAQ,4,NCAQ:4,slip resistant strips degraded absent rb nw se airlock door ramp need slip resistant surface enhance foot ramp go instrument tube rb n near sbgt b no slip resistant surface enhancement rb n foot ramp slip resistance surface wear also four concrete berm ramp rb consider type slip resistance surface enhancement see photo edms take photo deficiency generate work request wr number rb nw se airlock door ramp rb n instrument tube foot ramp near sbgt b rb n foot ramp rb four concrete berm ramp locate corner need wr
402646,NCAQ,4,NCAQ:4,cccf fire panel trouble scc continue get aubattery trouble main boardau alarm fire panel cccf quarter size battery circuit board part number panel cheetah alarm not affect fire anel operatoin notify fire marshal facility telecom may require certify vender replace battery access also limit due road condition recommend close wr cccf per conversation ar cr initiator cccf combined community communication facility cccf locate top rattlesnake mountain no know asset suite epn associate condition
393396,NCAQ,3,NCAQ:3,odps bldgs new alarm opds bldg u kv line opds bldg b u kv line new alarm bldgs follow additional alarm sel set trouble sel set trouble set f cut trs also additional alarm set control power loss protection trouble alarm suspect alarm due plant bus sh outage notify supervisor mcr opds building transformer yard
399819,NCAQ,4,NCAQ:4,mte find tolerance calcode fluke doc process calibratoraimodel b find oot rejected not economical repair not use oot range resistance measurement def write no plant impact no action require
400538,NCAQ,3,NCAQ:3,review kv source operability decision oi oi not credit white bluffs kv supply since oi last revise believe bpa add capacitor bank white bluffs perhaps white bluffs line could credit ie either source available may make back power supply operable suggest design authority review familiar requirement change
397841,NCAQ,3,NCAQ:3,tdas remote input fail receive tdas remote pb alarm casue red tdas status no erds input impact condition disabled annunciator tdas clear red condition tdas mux locate panel hp mux white power light illuminate however cold touch indicate not power prior history show failure vdc vdc power supply cause similar condition past
397160,NCAQ,3,NCAQ:3,ec insufficient ppm review prm rr validation cr document discrepancy ppms prm rr programmed message recommendation error identify incorrect approve prm rr imds rev not review permission give editorial per telecon message instrument test use consistency throughout instrument associate yokogawas revise time revise since ec installation prm rr message require correction ppms match approve engineering document
391801,CAQ,D,CAQ:D,crd hcu rod accumulator trouble high water level receive rod accumulator trouble alarm crd hcu ops report alarm due high water level drain water alarm clear following water drainage hcu pressure slightly psig per sop crd hcu n pressure raise informed supervisionrx review crd hcu determine hcu alarm time since crs
397184,NCAQ,4,NCAQ:4,degrade grout seal electrical manhole es electrical manhole es degrade grout seal two side request maintenance support replace grout seal concrete steel entrance unknown water penetration time cr wr generatedes manhole south east corner pa along fence line
398334,NCAQ,4,NCAQ:4,e ay tr transformer gas analyzer amber caution light lit e ay tr transformer gas analyzer amber caution light illuminate temperature normal compare cooler group alarm still lock normal visual inspection transformer appear normal ops log direct cr write amber caution light illuminate informed supervisor write crtransformer yard
402822,NCAQ,4,NCAQ:4,leak det reactor building floor sump r leakage high receive p leak det reactor building floor sump r leakage high alarm fdr tma time ld rly k deenergize fdr pb pump r sump level slow no obvious water go r investigate r surround area check runtime edr pa b appear issue cr fdr v indicate intermediate likely actually close rwcr operator position fdr v open r leakage high alarm clear limit switch issue identify cr prevent auto opening fdr v fdr v close fdr v not indicate full closed
385328,NCAQ,3,NCAQ:3,unable process aed calculation aed calculations submit document control processed unable process due issues ecaos cmraos errors indicated responsible personnel notified make correction
391617,NCAQ,3,NCAQ:3,rwcu v issue r rwcu v document leak approximately gpm per ar dure r outage preferred letdown path rwcu main condenser per ppm pl state not emergency rwcu letdown condenser rwcu v open not advisable option send rwcu letdown radwaste tank long period time not good option due radwaste processing issue outage also r water plan not review yet could pose problem letdown direct elsewhere please provide operation plan letdown outage not new issue see cr initial issue iod issue address plan plant operation know condition
394537,NCAQ,4,NCAQ:4,sw tiaa position read high sw tiaa position read degf remain channel read suspect temperature element near surface pond even water spray pond water level room temperature also degf informed mcr
394081,NCAQ,3,NCAQ:3,ms v tv linkage work ms v tv inspect repair switch linkage package wot craft observe one primary linkage rod bent loose craft tighten linkage video take part ewp tablet see medium file engineering contact mechanic futh detail need craft state new primary linkage onsite need replace would not difficult task estimate less minute actual field time
402799,NCAQ,3,NCAQ:3,revise sop scw fill prevent flooding regulating valve sop scw fill pressure regulating valve scw rv leave service tank flood initial system start result flood relief valve water lead valve stick time prior flood tank valve isolate close scw v sop scw fill step isolation valve scw v close fill step adjust tank level scw v open normal operation review procedure initiate cr recommend procedure change
395366,NCAQ,3,NCAQ:3,sop elec bkr ops enhancement sop elec bkr ops section rack v grounding device require change step f delete entirely grounding devices not moc switch function fact moc pin ground device alter ensure short mate moc channel conditional step n aed percent time lead confusion intent step cause significant work delay unneccesarrily validate moc pin short ever engage moc channel sop elec bkr ops
389407,NCAQ,4,NCAQ:4,vendor trailer flat tire flat tire find flatbed trailer use rad waste shipment offsite facility flat discover procedure require vehicle inspection ppm trailer load move outside pa repair service contact replace tire shipping supervisor rpm notify tire replace shipment left site close trend
393767,NCAQ,3,NCAQ:3,sop crd hcu procedure change need sop crd hcu procedure change need step need remove crd v xxx isolate reactor crd v xxxx crd vxxxx not require dedicated operator per ppm action accomplish step establish dedicated operator untill tags hang crd v xxx crd vxxxx
392401,NCAQ,4,NCAQ:4,nrc div dg day tank room light nrc resident identify one four overhead light division one division two dg day tank room dg day tank room dg day tank room
396778,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr kv b kv c kv e tr b kv b kv c kv following sensor trip reset j kv neutral ground j kv undervoltage bpa report following cause trip automatic closure vantage hanford kv line active range fire area relay involve single pole automatic closure no know equipment damage time no emergent line outage require kv kv system unaffected grid frequency stable kv system voltage ashe substation kv bpa also report line crew dispatch area estimate location mile vantage substation submit cr document occurrence notify crs shift manager
400753,NCAQ,3,NCAQ:3,egm minor correction need cursory review ppi eng egm quality review board need relatively minor correction identify align form quality review grading sheet egm ppi eng egm attachment grading critera page meets expectations correct exceeds expectation phrase attention detail repeat back back ppi eng egm attachment qrb product review attributes page attribute second attention detail eliminate minor editorial thoroughout see ppi eng egm r mnrr mark attach edms ar cr administrative issue
