AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
398139,NCAQ,3,NCAQ:3,iso iec acceptance iso iec revise nrc recently review approve new revision calibration activity mla attach reference columbia generating stationaos oqapd currently reference revision yet several vendor evaluated suppliers list set inactive vendor transition revision cgs not currently recognize revision currently vendor en standards laboratory not accept calibration transition revision vendor fluke phoenix az keysight el segundo ca keysight loveland co keysight roseville ca interface scottsdale az vitrek poway ca currently osdds hold processing several standards require calibration not process inactive status vendor standards require calibration activity cgs also several additional vendor could set inactive come week month depend timeliness oqapd revision request make revise oqapd soon possible vendor reactivate delay calibration en standards minimize ar calserv sponsor revision procedure cr assign quality services revision oqapd confirm supervisor oqapd revision track action original ar cr oqapd rev allow use either iso iec iso iec action address issue track ar cr close cr
397016,NCAQ,3,NCAQ:3,nrc questions observations pre fire plan nrc walk pre fire plan observe service water pump house drawing utilize exact drawing update pre fire plan service water pump house draw identify correct building applicable fire protection feature assign ar tefp issue administrative nature not equipment issue initiated cr
390906,NCAQ,4,NCAQ:4,tool crib badge sccess gate radwaste conduit associate card reader key card badge access gate tool crib radwaste need maintenance see attach pic edms generate cr auto wr tool crib radwaste
397123,NCAQ,3,NCAQ:3,yakima building mens bathroom rejuvenation pleaseapleaseaplease remodel menaos room ao elevation yakima building beyond disgusting unsanitary year due part urine saturate grout around two urinal poor janitor assign yakima building good however plain simple not clean uncleanable nauseate stench urine remain immediately clean inch grout directly urinal terrible design start tell tile instal almost year ago remodel could literally consist tile urinal replacement stall toilet sink good shape seem function well please replace tile menaos room update material resist urine saturation easy clean help maintain sanitary condition personnel yakima building deserve along auto flush urinal previous cr request year ago result steam cleaning tile short temporary solution issue opinion quite simple resolve frequently use restroom site facilitate rp laborers security operation various craft personnel also restroom operate nuclear power plant not back alley dive bar tijuana actually feel embarrassed contractor outage use unsanitary restroom picture upload edms take hour bathroom clean worker yakima building certainly janitorial staff would elate rejuvenate menaos room womenaos restroom completely update couple year ago renovation menaos room would considerable less intrusive costly uploaded picture edmsyakima mens room
384892,NCAQ,4,NCAQ:4,datapump export process issue friday sept datapump export process run schedule abort apparently due memory allocation issue abort leave internal session active not stop use conventional mean remove esom database restart presence rogue session prevent datapump run database logical backup currently not create communicate perform esom database restart notify leadership create cr
401434,NCAQ,4,NCAQ:4,slip fall hazard bldg se exit sidewalk step landing industrial safety issues list item step bldg se exit bldg entrance recently correct increase visibility pedestrian awareness application glossy yellow paint step riser landing surface rainy weather paint step land surface find slip fall hazard due slippery condition attribute inclement wet weather glossy paint smooth concrete surface paint material modify include abrasive component increase friction mitigate slip fall hazard cause wet slippery surface informed maintenance craft hazard monday initiate cr address condition step landing bldg se exit
400286,CAQ,C,CAQ:C,evaluate alternate line noble chem injection point ec instal online noble chem system inject platinum feedwater system part modification ge ricsil auon line noblechem lnc injection tap obstructionau take consideration ricsil preliminary notification issue still evaluate address possibility plugging alternate injection point rwcu include design use rwcu injection assume temperature rwcu cool primary injection line therefore platinum plate due hot surface contact not expect occur feedwater rwcu degf assumption incorrect therefore assumption modification use choose injection point incorrect also noblechem vendor see plate platinum process pipe several inch downstream injection point rwcu v au downstream alternate injection point choose ec rwcu v platinum injection point likely affect check valve downstream check valve flow orifice use delta flow indication rwcu v llrt valve base information choice alternate injection point point rwcu system need reconsider
397126,CAQ,C,CAQ:C,primary containment level rise primary containment oxygen level start increase approximately time midnight level rise approximately isp cms prm start day shift per wo surveillance contain step replace particulate filter cms sr source leak cause indication past write cr uploaded edna trend edms
398660,CAQ,C,CAQ:C,sfs storm high differential temperature perform osp sfs computer report sfs storm indicate average ambient temperature difference f prompt aunoau status delta validity computer report allowable delta f sr limit f condition satisfy amendment revision certificate compliance no hi storm cask system appendix technical specifications sr additionally cask inspect blockage recommend troubleshoot associate temperature element validate indication accurate isfsi pad sw corner rep rege assignment cancel compliance supervisor concurrence
402040,NCAQ,3,NCAQ:3,software project upgrade documentation find incomplete project kick meeting previous software upgrade ar itsr review lesson learn documentation require appear incomplete write cr create action correct deficiency get alignment ppi eng pjm project close lessons learn communicate leadership cr write assist eqpro software upgrade software upgrade not via capital project format software upgrade find itsr ar require sqa documentation locate edms individual ar ar add xref no action require
398493,NCAQ,3,NCAQ:3,unable complete write unable complete tsw sr sample rack flush write step procedure direct user connect hose tsw v sr v tsw qdc sr system modification perform replace aforementioned quick disconnect qdc nozzle error repeat second qdc procedure remove reference remove qdc evolution terminate supervisor specialist inform approve modification authorize configuration change no approve modification tsw sr return design configuration flush tsw sr complete wr wr initiate restore quick disconnect tsw qdc sr tsw qdc sr revision ppm not require
402806,NCAQ,4,NCAQ:4,edr dm not reach psig air attempt pressurize edr dm deep bed air per step air pressure rise slowly approximately psig psig next hour procedure step request approximately psig please investigate issue pressurization notified smgt write cr rw
391852,NCAQ,3,NCAQ:3,light rx dg housekeeping tour wo several lighting discrepencie find reference attach picture data glance wo see list light cr generate list lighting issue leave area supervisor dg lighting issue wo reference incorrect wo picture picture copy word document attach edms ar
386322,CAQ,D,CAQ:D,failing fire detection circuit capacitor perform wo troubleshooting fsp cp panel locate inside fp cp fsp reset numerous time throughout day support troubleshooting towards end day pre action zone c would intermittently enter trouble condition clear approximately second indicate capacitor pre action c zone likely process fail fp cp fsp not lock trouble indication upon completion wo pre action zone c capacitor replace lock trouble indication fp cp fsp zone c would not prevent zone send fire alarm event fire c zone ao radwaste north corridor capacitor monitor circuit not prevent panel send fire alarm require initiated cr contacted sm
387628,NCAQ,4,NCAQ:4,state fm daisy chain surge protectors find state fire marshal inspection kootenai building find surge protector plug another surge protector simulator maintenance room immediately unplugged determine desk unattende computer shut unplugged surge protector discuss issue simulator engineer pass supervisor
388518,NCAQ,4,NCAQ:4,lenel system lenel system scc need maintenance contact security ext detail help ticket ir generate security notification make lenel system security communication center
396591,NCAQ,4,NCAQ:4,ss va indicate dual position open ss va indicate dual position open informed crs sm write cr wr
396883,NCAQ,4,NCAQ:4,en mail mis deliver another business mailroom attendant go daily mailrun got counter post office mailroom attendant told post office clerks give mail bin another business error sure would get tomorrow business bring back mail not notified supervision generating cr trending purpose
400958,NCAQ,3,NCAQ:3,ppm revision request update ppm aumobile crane operation inspection testing maintenanceau section document engineering evaluation use spyder crane inside cgs reactor building add caution statement procedure ventilation requirement internal combustion engine use inside enclose area due carbon monoxide exhaust hazard crane recently use remove control rod drive pump reactor building elevation contact cgs site rigging coordinator advise spyder crane currently locate inside cgs reactor building crane bay unic wcmrs spyder crane information include edms ec eval r provide specific engineering evaluation use spyder crane r truck rail bay hatch mt door lift crd pa b crd pa b spyder crane not generically evaluate must evaluate case case basis ec eval evaluate use spyder crane support r condenser replacement project mobile crane see ec evaluation use rao truck bay hatch lift crd pa b crd p b see ec evaluation use turbine generator building el ao support condenser replacement project refueling outage r
390846,CAQ,C,CAQ:C,possible rwcu v impact core thermal power calculation rwcu differential flow indication investigation per work order following evidence rwcu v leakby observe initial configuration per work order rwcu v throttle open least flow pass system bypass total flow raise gpm rwcu v alone throttle open great gpm rwcu v throttle closed per step system flow drop gpm use computer point bgpm rwcu v close per step flow drop rwcu pump trip setpoint rwcu pa trip low flow rwcu restart per contingency step work order flow raise gpm throttle rwcu v open conclusion substantial leakage past rwcu v close least high head low flow condition present investigation impact core thermal power calculation rwcu flow rwcu demineralizer include heat balance rwcu v flow also pass rwcu nrhx heat balance currently conservative due insertion substitute value demineralizer flow great total rwcu system flow new substitute value mlbm hour use rwcu dma b flow recommend reactor engineering
389204,CAQ,C,CAQ:C,offgas valve find expect position check offgas sample flow chemistry find two offgas sample rack trap drain valve og v og v open normally close valve open manually drain excess water need direct shift chemistry technician close two trap drain valve per sop og lu
400950,NCAQ,4,NCAQ:4,tn need maintenance exit turnstile paap need maintenance contact security ext detail security notification make cr wr generate
396398,NCAQ,3,NCAQ:3,qa incorrect section reference ppm qa follow step incorrectly refer non existent section ppm auintegrated risk managementau revision step first note refer section step third note refer section step b step refer section twice incorrect reference could lead error procedure performance insight step previous revision ppm refer user section step b previous revision ppm also refer user section determine challenge meeting require issue condsidere deficiency identify performance special processes audit au sp quality recommend assign operation
399017,NCAQ,3,NCAQ:3,met tower building wasp nest wasp nest find outside met tower building base meet tower ladder notify ic supervision initiate cr tracking purpose
394241,CAQ,D,CAQ:D,sw feb not match drawing performance wo insp clean sw feb discover flow element not conform draw fe step package drill hole make match cr documentation find condition cr generate flow element make conform dwg
384540,CAQ,D,CAQ:D,tdas mux fail tdas mux fail indicate red box next mux tdas system status screen generate wr
397189,NCAQ,3,NCAQ:3,qa organizational change omission qa operations organizational change date removal scba requirement shift support supervisor fail identify track alternative require respiratory protection training scba requirement currently shift support supervisor qualification duty area tso no violation requirement see edms detailed description identify deficiency operations ts programs audit au op ts informed quality operations recommend assignment operation
396430,NCAQ,4,NCAQ:4,cw pump bay level low alarm mcr receive cw pump bay level low alarm hp cw li indicate cw bay level ao tmu lia indicate cw c bay level ao ops report locally cw basin level b c bay respectively cw li observe erratic change foot span minute recommend maintenance repair cw li require
390095,NCAQ,3,NCAQ:3,procedure enahancment c procedure enahancment c drop sop eleckv ops sop eleckv ops need direction reset relay target annunciator condition clear alarms relay not relatch untill reset see recent kv outage
385407,NCAQ,4,NCAQ:4,tb east double door not close way shut door distance require enter exit door not completely seat properly top edge come contact adjacent door edge due weight door appear metal bracket rivet along door edge assist maintain door position rivet near top loose informed crs non essential fire door turbine building hallway east side double door duplicate exist ar cr wr
401271,NCAQ,4,NCAQ:4,hd lica degrading cycling level demand recommend online troublleshootinreplacement hd lica hd lica first note cycle great range usual late july r startup cr note note cycling level demand hp turbine differential temperature troubleshooting late august cycling hd lcva oberve aov engineer via camera tg mr valve appear respond signal without overshoot indicate may control loop issue hd lcv positioner replace r wo follow diagnostic loop cal slight binding note open position normal operation not historically exceed open power ar recommend valve rebuild r wo no control loop issue note hd controller know age related failure hd lica capacitor replace circuit board component year old pm replacement due online replacement consider low risk previous experience hd lcva failing open show no significant impact heater hp turbine though extraction flow heater would reduce flow increase preseparator drain tank discuss aov engineer w mcr
389689,CAQ,D,CAQ:D,roof leak dg room roof leak dg room southw side dg engb water not land edg left grating available stand likely due snow accumulation evaluate initiated cr dg roof
399986,NCAQ,3,NCAQ:3,planning not comme ready status wd hol wo esp rhr q check come ready status wd hold apply change model remove wd hold
399336,NCAQ,3,NCAQ:3,note osp nsse w inconsistent ts basis note prior step b osp nsse w state entry ts necessary pip cable disconnect verbiage add late revision however note inconsistent ts bases page state disconnection position indication probe cause loss position indication affected control rod order lco meet condition withdrawn control rod must absence full position indication channel switch readout switch overtravel scram water apply switch normal green light thus maintain refuel position one rod interlock channel operable provide correct position indication refuel interlock logic note also inconsistent ts bases sr depth discussion recommend review note osp nsse w ts bases ts ensure consistent application ts requirement recommend engage crd system engineer reactor engineering historical insight write cr
393461,NCAQ,3,NCAQ:3,wo e dp sc anonymous cr detailed description work order draw ewde pre modification panel e dp sc breaker nomenclature not match field planning call take note picture work order need revise proceed work stop time nomenclature not match whataos field planning contacted planning management anon cr generate review safety conscious work environment scwe forward ops review work complete per engineering issue misunderstanding resolve
396912,CAQ,D,CAQ:D,sec ids require maintenance sec ids not function design request maintenance investigate cr wr generated compensatory measure initiate
390287,NCAQ,4,NCAQ:4,unable close cond wedge may cock try shut valve backwash precoat get open could not move valve without mechanical advantage move handwheel like knocker valve make metallic popping sound inside valve body think wedge cock successfully straighten wedge gate valve home use sledge valve body move handwheel write wr cr notify control room valve require close bw pc cfd valve not operatord plant operate cfd occasional cfd add pcl wci text
394836,NCAQ,4,NCAQ:4,e cb no closed indication lights locally mcr cycle e cb wr mcr local closed light e cb flicker momentarily wemt e cb close light breaker operate normal
392168,NCAQ,4,NCAQ:4,e tr pressure low e tr psig normal operating range psig please add nitrogen notified supervisor tg w
389274,CAQ,C,CAQ:C,recieved drop rdcs recieved drop rod position indication system display memory module inoperable rod drive control system inoperable drawl rod follow arp reset alarm took picture forward information system engineer
397280,NCAQ,4,NCAQ:4,chemistry dose budget exceed june chemistry dose budget exceed online portion june dose estimate mr goal mr chemistry department receive mr day period follow r extra dose attribute require sampling plant startup work activity not account develpment online dose budget
396900,NCAQ,3,NCAQ:3,r rm need experienced safety professional reactor maintenance need consider staff experienced safety professional outage ai one day one night turbine team employ one safety professional r however one safety person day restrict turbine floor turbine floor coordinator heavily reliant safety representative handle confine space fall protection post signage barrier etc additional safety oversight rm project would proactive reduce injury document cr notify reactor maintenance suggest assignment reactor maintenance
386963,NCAQ,3,NCAQ:3,pcb oil spill reportable wa state ecology condition report issue ongoing spill response identify cr pcb transformer dielectric fluid spill identify april pcbaos recognize august initially determine spill non pcb spill soil not quickly control remediate spill side surface transformer run concrete pad soil gallon release erp discover spill contain ppm polychlorinated biphenyl pcb place dangerous waste spill cause spill reportable along state federal clean requirement spill discuss meeting erp facilities work management engineering alignment reach path forward outside contractor contact availability respond clean department ecology notify issue review regulatory affairs reportability give low volume pcb minor spill not impact nearby source water issue not meet reporting requirement cfr b xi
402115,NCAQ,4,NCAQ:4,sma fl end roll gsb sma fl end roll informed supervisions e
384737,CAQ,C,CAQ:C,drop hammer dg roof small ball peen hammer red handle drop finish grate installation hammer locate diesel generator roof hcv line run outside reactor building rb seven ten foot rb wall verified hammer easily retrievable generate ar cr document event discussion hp security believe hammer retrieve next schedule survey roof add comment associate wr addition retrieval hammer dgb roof check damage strike fall item aed cal svii provide civil structural evaluation safety relate dgb roof design basis missile qualification dgb roof reactor building superstructure girt ft long wx section lbs free falling elevation strike dgb roof bad case orientation max equivalent static load lbs clearly design structural capability dgb roof not challenge ar cr subject drop hammer dg roof hcv line reactor building intermech intermech individual display proper behavior accountability recognize fault without excuse happen demonstrate learn position knee pad apparently purposefully place cover gap grating platform pipe inspect work move next accidentally knock small hammer gap fall not realize purpose knee pad prevent thing disappointed not recognize create opportunity error report immediately job complete outprocesse cause individual inadvertently cause hammer fall harden containment vent platform roof diesel generator building corrective action retrieve hammer b inspect roof damage c damage repair need
395830,NCAQ,3,NCAQ:3,rll chemistry sample require prior drywell inerting sop cn cont inerting procedure step state request chemistry sample analyze primary containment noble gas iodine particulate within hour prior start purge per ppm note prior step say sampling take approximately hr hour task chemistry not appear schedule not tie predecessor cause hour delay start intert containment also impact nitrogen delivery cn tk need recommend task schedule chemistry sample tie predecessor inert task ops discuss outage scheduler
390645,NCAQ,4,NCAQ:4,camera cleaning list follow camera need clean cctv cctv cctvcctv cctv cctv cctv cctv cas issue camera list notify supervision wr cr generatedcamera locate inside pa
389610,NCAQ,4,NCAQ:4,pre outage rx kelly building ac unit maintenance please perform cleaning maintenance service instal rx kelly build ac unit prior r believe last time unit service prior r almost two year ago refuel floor hpaos laborers reactor maintenance personnel rely unit supply comfortable environment outage due increase outside temp additional heat load refuel floor massive amount warm water fill reactor cavity dryer separator pit plus frequent opening kelly building door require ac unit function high level no epn number associate ac unit notified rp supervision initiate wrrx refuel floor kelly build elevation
387888,NCAQ,3,NCAQ:3,ic resouce task not identify sop cond fill downpower lesson learn sop cond fill cond pb require support ic fill condesate pressure switch asociate cond psb support refill wo work order not required support task ic resource not identify need swingshift support fill wo task create support sop cond fill ic resource contact support fill
392577,NCAQ,4,NCAQ:4,cond picg not indicate seal water pressure walkdown condensate system discover condensate pump seal water pressure cond pc indicate gauge cond picg read psig cr iniate no work request initate document indication psig gauge cond picg walkdown form monitoring trend purpose initate cr f
398128,NCAQ,4,NCAQ:4,piece mte suspend r piece mte pass closeout calibrations suspend r not use since calibrate no plant impact see list calcode descriptions models assocate def no action require none trending purpose
386840,CAQ,C,CAQ:C,sgt ehoa stroke length tolerance ad stroke sat sgt ehoa stroke lenth not meet tolerance ad stroke sat email holleas find stroke length sgt ehoa acceptable sgt ada verify fully stroke closed open find stroke length increased stroke length would lead put force full open full closed vortex damper could damage eho vortex damper left stroke length adequate sgt system perform current license design basis function verify via pmt perform surveillance procedure sgt fua mj holle adjustment make sgt ehoa sgt ada slightly decrease theflow damper open clsoed position need engineering look sgt ehoa stroke set point tol value determined correction need correct accordingly
393681,CAQ,D,CAQ:D,ms rms rva find testing perform find testing ms rms rva switch intermediate position go auto contact fail change state closed contact resistance great ohm acceptance criterion see wo contacted supervision engineering crs
383982,CAQ,C,CAQ:C,ctp calculation not available tdas ppc aug ctp calculation datum stop update tdas primary computer system reset ctp input per sop computer ops datum return approximately minute go away subsequent reset ctp input unsuccessful process u screen indicate green consider shift ppc could not comply step since average power field also blank ppc ppc error message n crt red error light computer request tdas ppc restore service enter abn computer contacted computer engineering duty officer continue attempt restart process mcr lefm status mass flow not display abnormal variation loss ctp control room issue therefore not appear cause lefm
400929,CAQ,D,CAQ:D,e ir tr b small n leak braid n hose atta e ir tr b small n leak braid n hose attach outside cabinet replace n bottle connection snoop find bubble require bypass sudden pressure relay like replace bottle write wr cr
395617,NCAQ,3,NCAQ:3,procedure enhancment sop tsw lu tsw h tsw v not seem exist unable find valve plant drawing also unable find ec remove valve two ar reference change portion tsw not directly mention valve ar ar recommend revise procudere inform crs sm
393504,CAQ,C,CAQ:C,anii identify unsat monitor document control authorized nuclear inservice inspector anii issue unsat monitor report cgs date area document control base recurrence lose asme plans weld records plan not yet implement inspector document least six example past three month inspector document call monitoring area unsatisfactory solution set motion ensure well document control cgs monitoring report attach cr edms cr lost document cross referrenced base discussion quality determination make qc change process document route review recommend ar assignment maintenance support recommend action qc change routing process long term action place also recommend action maintenance andor provide necessary training tool allow asme weld records fully plan electronic format avoid need paper routing see description extend initial due date cr allow proper owner select rap interim action take qc stop route asme plans work order work order package prep instead route directly respective shop complete wopp distribute work order respective shop store implementation complete exception discipline z shop owe group change ar quality ar mntprog agree meeting
399992,NCAQ,4,NCAQ:4,hp aap rca entry turnstile not function hp aap rca entry trunstile stop work appear board failure possible cpu one two turnstile unit hp aap failure second unit could delay west end rca entry location authorized operations chemistry rp personnel rp supervision notify initiate wr hp eq
401973,NCAQ,4,NCAQ:4,image delay implemented procedure revisions automated procedure process not able immediately process image procedure revision implement result delay user access image asset suite en docs cause identify resolve image available issue cause user replace procedure native file revision document set file create outside automate process foreign document contain metadata different document number document number revise swp pro gbp pro specify edit native file populate document set revision create automate process reason behind specification ensure integrity underlying metadata maintain verify cause resolve issue affected document image write cr information trending
393746,NCAQ,3,NCAQ:3,r lesson learn problem statement perform wo isophase link inspection discover no data sheet planneraos attachment document main aux bus link also task break link task help task implementation scheduling contact planning generate data form document recordable datum main aux bus link datum sheet create no action require
394713,CAQ,C,CAQ:C,ems r installation instructions sgt butterfly vlvs wo replace sgt vb seal sgt butterfly valve seal replace via ems r instruction require mechanic electrician qc set seal use diagonstic equipment tighten seat deg seal without overthruste valve step accomplish ems direct final adjustement step step result issue loss deg seal potential exceed valve actuator weak link step final adjustment require modification e require note add wo address work order step ems step final adjustment eoc contact agree path forward make ems step final adjustment optional require
390700,NCAQ,3,NCAQ:3,procedure enhancement suggest enhancement include section adjust mud product flow auto manual operation detailed procedural revision supply specialist
392156,CAQ,D,CAQ:D,e cb b open indication light socket break e cb b open indicate light socket not recieve light bulb find no bulb socket round attempe relamp appear contact bulb base pull forward socket perhaps original burn bulb extract light socket sm schedule replacement r please determine repair require indicator locate breaker cubicle door notified supervisor rw
392416,NCAQ,3,NCAQ:3,sop rps ops pcn number correction require sop rps ops numbering error follow step second instead hour pcn initiate per swp pro
389284,CAQ,D,CAQ:D,water leak ms lisd water leak ms lisd approx drop min come stem leakage instrument equalizing vlave informed mcr place absorbent material underneath
397718,NCAQ,4,NCAQ:4,door fire door miss screw kick plate door fire door kick plate miss screw replace screw necessary ore rivit acceptable fire rate door screw always miss door possibly due use quite frequently
385781,NCAQ,3,NCAQ:3,individual delay min entry rca nrc employee support fof activity unable gain access rca timely manner delay approximately min due tes access description error auindividual not qualified au individualaos rad worker training verify correct r panel compare panel induvial qualification indicate qualified individualaos dlr return new dlr issue individual able log review dlrs not indicate potential cause access hpac approve dlr change notified supervision review tes transaction recommend cr review investigate issue
392839,NCAQ,4,NCAQ:4,rra fn find rra fn find go field hang rra fn rra fn find control switch reason unknown informed crs hang tag contacted hp regard fan air sampler hp indicate sampler no longer use recommend evaluate fan permanent removal service contacted hp regard fan air sampler hp indicate sampler no longer use recommend evaluate fan permanent removal service ar eval create xref
386641,NCAQ,3,NCAQ:3,sop rcc start procedure enhancement copy note step c step also change step e match wording part procedure rcc v close open rcc v h p write cr
390512,NCAQ,3,NCAQ:3,procedure enhancement sop rps shutdown cr document pl sop rps start sop rps shutdown no longer correct due new prnm different chassis power supply design no longer issue sop rps start change sop rps shutdown not find procedure review cr
392053,NCAQ,4,NCAQ:4,mt hoi trn hoist drum making grind noise mt hoi trns hoist drum make rotating grind noise hoist initially sound hear load sound increase volume go occur even not load lubrication issue hoist rope sheaf bear housing suspect outage processing qualification pendant controlled cranes mebr suspend crane inspect source noise determine place crane safe condition notified training management outage processing site rigging coordinator initiate cr mechanical maintenance come plan mechanic look issue week
389766,NCAQ,3,NCAQ:3,dbai sa cr timely closure review part design basis assurance self assessment following issue find outstanding change aed spc qa ar cr au qa design licensing basis esbo not updatedau open since recommend prompt review closure revise aed spc ec remain action e g cr already resolve licensing basis issue ldcn add reference go sections extended station blackout not define event accident not warrant inclusion fsar per requirement cfr e describe physical modification plant cross connect dg fsar improve clarity add reference docketed letter go succinctly summarize role rcic respond cfr station blackout letter also provide summary risk management action take extended dg outage esbo already discuss aed spc change editorial recommend assignment ar dei
397504,NCAQ,3,NCAQ:3,expire stage equipment swph b pile scaffold equipment stage equipment sign expire june th inside swph b delay fence referenced wo please remove equipment notified smgt write cr willaims plant services scaffold material remove store approve location ar close
390113,CAQ,D,CAQ:D,nrc identify snow melt leak dg building snow melt leak roof opening diesel generator building large puddle water upper platform exhaust pipe dg collect water pool upper elevation run wall seal low elevation puddling water occur dg corridor no indication water impact operability functionality dg pictures include edms mop puddle post wet floor sign inform hp laborer issue operation continue monitor issue complication
391011,NCAQ,4,NCAQ:4,generation impact work delay cw fan service support visual inspection mcm complete bus return service work not complete schedule result approximately mw electric lose every hour since work not complete next day substantial amount generation lose extra hour without fan mw electric lose generation perspective take mw electric run entire station one hour currently cost power low mw roughly lose generation no electrician swing shift qualified complete inspection question wwm work not complete schedule emphasize impact generation request complete cob thursday
393188,NCAQ,4,NCAQ:4,tsw tcv not go full shut tsw tcv indicate open max output temperature controller psig psig controller suggest loop cal determine valve controller culprit also note flow noise inlet valve shut notified supervisor tg w
401313,NCAQ,4,NCAQ:4,large unidentified steam leak b fwh steam leak feedwater heaters b heater bay leak visible camera tg tg leak appear come side informed sm update flm map
385636,NCAQ,4,NCAQ:4,security wrongway alarm noise dampen cover need replace securitys wrong way alarm noise dampen cover security roadblock inoperable need replace item locate bre security supervision notify cr wr initiate security bre security roadblock
401148,CAQ,C,CAQ:C,bb fuel tank corrosion due overheating performance bb pumper truck regular maintenance observe fuel tank become corrode due overheating fuel fuel analysis indicate fuel contaminate rust flash point negatively affect repeat issue attribute fuel tank heater unnecessarily use diesel fuel provide cgs winter grade fuel year round include bb diesel fuel maintenance cycle fuel tank schedule replacement continue current practice quickly degrade new tank current tank replace new cgs purchase outfit bb approximately year ago bb currently oil pan heater engine coolant heater three fuel tank heater please see edms additional information document fuel sample obtain send analysis flex program owner contactedb
389596,CAQ,C,CAQ:C,dg ramp rpm quickly start performance osp flex dg ramp quicker expect rpm start note procedure say dg idle minute coolant temperature ge f diesel ramp rpm within minute not meet note say write trend investigation purpose initiated cr informed supervision system engineer
397792,NCAQ,4,NCAQ:4,mte find tolerance calcode aemc dual current probe model mn passed calibration rejected unable repair def write no plant impact no action require
399529,NCAQ,4,NCAQ:4,psr v psr v label incorrectly hang psr sr discover labelling psr v psr v swap due labelling error leaking valve psr v write psr v packing leak due labelling error clearance order repair work tag shut drain path shut psr v label psr v aed mec cvi iso agree order valve rwcu system psr sr rwcu v psr v psr v psr sr actual labelling field rwcu v psr v psr v psr sr label psr v psr v need swap please see edms drawing informed supervision write ar wr rx rwcu hx rm
385527,NCAQ,4,NCAQ:4,wano evaluation ai manlift storage area ext cord flo wano walkdown following issue identify manlift storage area extension cord floor no gfci also charger floor clean elevator not gfci cr work request generate correct rx
391434,CAQ,C,CAQ:C,tsw ris fail source check perform csp inst perform source check tsw ris result cpm source check pass requirement surveillance expected response range cpm rm display tsw ris internal set point set minimum cpm pass surveillance source check automatically fail internal set point turn fail operability tsw ris put rfo situation contacted crs chemistry specialist chemistry supervisor initiated action tsw ris require hour grab sample tsw sr operability deem set point range csp inst internal setpoint rm tsw ris bd rad mcr otsw ris jim hysjulien act supervisor cyrus vadoli
384670,NCAQ,4,NCAQ:4,tmu pa would not start tmu pa would not start attempt make start tmu support wo tmu pb pump lift adjustment appear tmu fisa not function correctly allow tmu pa start tmu pa place back stand condition guidance sop tmu start pl follow de energize tmu rly pa fuse reinstall informed supervision fin sro fin electrial supervisor inform failure pump start
401530,NCAQ,3,NCAQ:3,osp rcic ist q enhancement osp rcic ist q step record rcic pi pressure however no step open close root isolation valve pressure indicator root isolation valve normally close open support surveillance testing step control root isolation valve prudent ensure pcsc recommend add step open close rcic pi root isolation valve
394845,NCAQ,4,NCAQ:4,breaker e cb c cb find trip free voltage trend charger output v see cr breaker e cb c cb dc find trip breaker reset voltage restore happen recommendation replace breaker breaker reset
391354,CAQ,D,CAQ:D,crd hcu rod accumulator trouble high water level receive rod accumulator trouble alarm crd hcu ops report alarm due high water level drain water alarm clear informed mcrrb
393870,NCAQ,3,NCAQ:3,srd fall reactor cavity crb shuffle cover removal cable reactor cavity individual lean upper handrail dislodge self read dosimeter srd pocket protective clothing srd fall reactor cavity come rest top fuel assembly pocket protective clothing close velcro require gen rpp work stop individual exit rca restriction rca place individual pende completion investigation srd retrieve intact no miss piece
384601,NCAQ,4,NCAQ:4,record submit without sign transmittal large stack record send records control without sign transmittal chemistry please follow swp rec section submittal process notify supervisor send record back chemistry department correction resubmittal
399970,CAQ,D,CAQ:D,sgt high inlet moisture indication mcr control room indication sgt inlet moisture read high sgt mia indicate moisture sgt mia indicate moisture ops dispatch inspect sgt sys investigate local moisture indication local indication inlet moisture sgt sys indicate moisture strip heater report work no indication leakage locally report sgt mia indicate sgt tia indicate f f respectively no sgt alarm time notified crs dispatch operator local inspection initiate crmcr
390582,NCAQ,3,NCAQ:3,esom issue inpacte trb outage r tagout approval hang warning conflict arise danger tag no tag hang another danger c option accept warning not available prevent hang option second clearance trb outage iso c hang no tag b fuse prevent gnd co hang since ground c add red tag fuse type conflict generate box option accept conflict hang next c past review r clearance similar conflict exist supv review approve closue cr see edms evidence
401037,CAQ,D,CAQ:D,qa swp csw not alignment swp sec qa swp csw aucyber security vulnerability management reportingau not include instruction comply swp sec auprotection sensitive unclassified informationau swp csw include instruction add sensitive information cr description without password protect file procedure also include instruction attach sensitive information form edms not reference swp sec provide guidance meet swp rec requirement factual basis see edms details insight hard copy form signature not exist yet none vulnerability assessment fully complete review need mitigating action sign see cr notification issue quality cyber security team create new assignment ar cr aualternate vulnerability screening method not documentedau correct issue contact assistant manager cyber security deficiency identify quality audit au csq recommend assign itmgmt reccoment cat itmgmt cause know error cyber not provide sufficient guidance sensitive nature vulnerability document consequence low issue address cr assignment
393564,NCAQ,4,NCAQ:4,cia tka light light cia cp ops round cia tka light find light cia cp solenoid pilot valve cia tka cia spva find cool touch indicate de energize cia tka bottle pressure psig steady mcr notify cia timer remove service per sop cia ops section notify mcr
400520,NCAQ,4,NCAQ:4,pwr cra crane operational check rmc laborer perform operational check pwr cra fail function position function would operate expect ie north south east west crane not load operational check position way north trolley pit posted high radation area stop work notify rp supervision shut power crane disconnect rw trolley pit
386649,NCAQ,3,NCAQ:3,sop coldweather ops cw change door closure sop colweather ops cw change door closure set follow damper closure per step sop coldweather ops refer wo initiate cr wrchange door closure setting cw pump house
387475,NCAQ,3,NCAQ:3,inpo essential outcome negative trend inpo leadership effectiveness essential outcome engage workforce show negative trend august september october base leadeship focus team observation communicate leadership focus team schedule review senior management brief site leadership raise awareness increase attention improve performance
394470,NCAQ,3,NCAQ:3,rll snubber contractor attendance boot camp rll snubber contractor basic psa attend supplemental worker orientation boot camp requird manual worker perform work plant equipment ppm contractor manage engineerng cr suggest miss opportunity assist engineering contract work responsible engineer could use assignment aid set contract work future refueling outages discuss recommendation chris smith
390526,NCAQ,3,NCAQ:3,tsp rhr b need revision tsp rhr b rhr system c leakage surveillance mistakenly reference rhr b purpose procedure revise initiated cr
387689,NCAQ,4,NCAQ:4,instruments found oot pmt pmt cond dpic cond e p wo cond dpt found oot aproximately madc tolerance points linear desired madc thru madc adjust left value cond dpt within tolerance per cond dpt recently calibrate wr cond e p also found oot approximately psig tolerance points linear desired psig thru psig adjust left value cond e p within tolerance per mfg instruction manual imds contacted supervision operations calibrate per mfg instruction manual imds cond dpt cond e p
392361,NCAQ,3,NCAQ:3,revision ppm need ppm page incorrectly call cond ftb correct epn cond dptb see edms markup notified maintenance programs supervisor initiate cr revision migrate maintenance programs database link question please contact maintenance services supervisor
400242,NCAQ,3,NCAQ:3,ppm not clear spv risk evaluate medium risk per ppm major rev page item state activity place ssc configuration would result unit trip transient upon coincidental failure redundant system train channel e g rps esf channel trip not bypass crd stator cool water pump remove service reference spv single point vulnerable list example later evaluate high risk see page item nearly identical wording maintenance activity place ssc configuration would result unit trip transient upon coincidental failure redundant system train channel e g rps esf channel trip not bypass crd stator cool water pump remove service reference spv list example answer no activity control station procedure activity schedule frequency annual less e g surveillance testing sop exception annual requirement appear difference medium high risk spv single point vulnerable activity maintenance activity high risk vs activity medium allowance schedule activity frequency annual less consider not high risk freqency month month multiple year etc less frequent annual frequency mean believe mean activity perform annually often great frequency risk may consider not high would remove crd pump scw pump service every year not consider high risk impact failure remain single point ssc plant trip state sop exception annual requirement mean sop always high risk mean never high risk frequency whether follow wo instruction clearance order sop surveillance procedure impact remain single point ssc fail need understand philosophy spv activity truly whether perform spv work frequently actually reduce risk make ppm clear currently write could determine crd p work progress actually medium risk no immediate action require note per attachment ppm crd pump list item plant transient initiating single point piece equipment time spv limit treat high risk
389733,NCAQ,3,NCAQ:3,sop rwcu start need revision step b refer wrong flow switch step install fluid component fm equivalent local crd fsa step b refer wrong flow switch say calibrate crd fsa per imds step b refer wrong flow switch step install fluid component fm equivalent local crd fsb step b refer wrong flow switch say calibrate crd fsb per imds incorrect since rev revision need correct procedure write cr
396704,CAQ,C,CAQ:C,rcic oil flt dp high alarm run rcic receive high oil filter dp alarm setpoint psid indicate psid swapped filter indication remain psid
401499,CAQ,D,CAQ:D,crd hcu high water level alarm receive receive rod accumulator trouble alarm pa drop crd hcu investigation rod accumulator trouble alarm pa drop crd hcu high water level dispatch ops investigate ops drain water restore hcu initiate cr rb
395703,NCAQ,4,NCAQ:4,exa abnormal noise get bad exa nearly continuous aumarble rattlingau sound write year ago sound occur second every minute condition worsen mention previous cr cause not readily apparent please investigate notified crs
389576,NCAQ,4,NCAQ:4,ms vb steam leak return follow furmanite repair refer cr furmanite perform leak wot injection perform wot per comment maximum number stick use per void calculation engineering not allow injection due restrict orifice downstream still significant steam leak researched issue informed fin permanent repair wo number r wo
391050,NCAQ,4,NCAQ:4,reactor rcic room poor lighting reactor rcic room poor lighting notified hp lead notify hp supervisor cr wr esoms log entryrx rcic room
395305,NCAQ,4,NCAQ:4,cond hx intermediate drain contained water muddy silt instal screen drain intermediate water box nde inspected drain permission give close hatch engineer find black silty water drain appear drain let water due c bay completely dry b bay aprox water contacete supervisor
385688,NCAQ,2,NCAQ:2,plant evaluation maintenance fundamentals external evaluation identify area improvement station supplemental mechanic not apply proper maintenance technical fundamental work mechanical joint case result unresolved leak safety relate equipment rework addtional service time plant equipment contributing technical fundamental require assemble mechanical joint correctly not routinely reinforce condition not directly affect plant equipment leadership team brief no immediate action require
391887,NCAQ,3,NCAQ:3,arp need enhancement arp need enhancement follow add note drop feedwater pump trip limit step step also drop reactor level low limit step step core reactivity change place rrc ra rrc rb auto dev bias hz indication rrc vd r applicable pump change bias effect prior rrc pump runback pump hz dem actual hz applicable pump also change accordingly discuss aom crews inform crs sm write cr issue observe plant follow rrc pump runback validate simulator
390910,NCAQ,4,NCAQ:4,squib load security training facility security quarterly training officer experience squib load round fire handgun squib load not contain enough gunpowder cause bullet become stuck barrel weapon upon recognition squib load instructor immediately call cease fire expand team discontinue range activity evaluation cause extent condition complete per industry standard quality issue ammunition discontinue use lot ammunition contact manufacturer evaluation armorer remove stuck bullet inspect handgun damage safety walk range complete new lot ammunition select use range operation resume cr submit
