AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
385242,NCAQ,4,NCAQ:4,sch cr system not operate within suggest operating range system already unavailable secured sch cr notify supervisor initiate c rgsb basement
392648,NCAQ,4,NCAQ:4,sam hp eq service sam hp pap service due screen blank instrument seem work otherwise leave one sam service wrote work requestgsb hp pap
397778,CAQ,C,CAQ:C,dbai cia system analysis legacy issue determine cia nitrogen bottle division cia nitrogen bottle division could valve service time still maintain system operability requirement however analysis not consider ads valve actuation input system leakage bank actuation consider division conclusion analysis change cia nitrogen bottle valve division not valve division analysis not establish operability normally design normally maintain cia nitrogen bottle rack analysis normal condition legacy analysis issue
402564,NCAQ,3,NCAQ:3,e tr n cabinet wiring unsat location small bundle wire find rest e tr n control cabinetaos heater element wire relocate secure place zip tie although no damage find insulation wire rest heater element unacceptable practice likely wire put place without know purpose heater element not look like normal heater service coldweather please evaluate relocation wiring require permanent fix exact purpose wiring question not research not appear place long see edms doc pic note bs key require entry xfmr yard informed mcr obtain permission relocate wire harm way xfmr yard
392656,CAQ,D,CAQ:D,blue dot fixture lamp rb sw blue dot light fixture rb stairwell approximate level lamp please relamp notified smgt write cr rb stairwell approx elevation per ppm blue dot lamp normal emergency egress non essential
393217,NCAQ,3,NCAQ:3,procedure enhancement sop sys flush ic tech manipulate equalizing valve excess flow check valve please put ic letter initial blank step informed ian bitner
389746,NCAQ,3,NCAQ:3,need electrical support osp q wo osp require electrical support perform vibration monitoring pa occurrence not complimentary support task notify electricians opaos would require support cr document generate wr support step write cr support opsdo pa
402172,NCAQ,3,NCAQ:3,compressor jacket water appear cloudy cjw close loop sample take appear cloudy chemistry suspect possible oil contamination compressor oil clear silcon base oil appear cloudy water chemistry sample jacket sample toc find relatively high demineralized water nalco another closed loop system sample toc comparison cjw next week dg sample since no real base line toc cool jacket nalco need check cjw comparable system ar trend also inform fin may oil leak cjw notified mcr chemistry supervision chemistry system specialist use sample point valve equipment id entire jacket water reference tg east end outside aux boiler room compressor
397640,CAQ,C,CAQ:C,ww dw vacuum breaker cd fail surveillance performance osp cvb ist rear disc cvb vcd fail indicate fully open crs permission multiple attempt open valve take new light bulb instal fully open light not illuminate informed crs sm tcvb vqr
395836,NCAQ,4,NCAQ:4,multiple non return valve indicate wrong position multiple non return valve indicate wrong position per sop fwh start bs va bs va bs vb bs vb indicate mid position indicate closed hd va indicate full open also close indication consistent instrument rack mcr valve not inspect locally per step thru sop fwh start wr not generate since portal j crash cr submission write cr informed crs stick prog move forward upon notification author
387740,CAQ,D,CAQ:D,rhr bab rhr va difficult operate rhr bab rhr va disconnect cycle support voltage check rhr bab currently caution tag support pciv spec disconnect operate normally go position stiff go back position additionally door interlock mechanism not operate properly disconnect handle position disconnect door would not open crs permission adjustment operating rod attempt however operating rod already fully insert electrician believe operating rod long cause abnormal operation disconnect recommend operating rod connect door handle actual circuit breaker cut correct size allow proper operation rhr bab cycle multiple time verify operate leave position per caution tag informed mcr attempt adjustment verify although operation abnormal disconnect operate rx mcba
395081,NCAQ,3,NCAQ:3,find gas valve deh tkc leaking deh accumulator charge find gas valve deh tkc small leak leak go away cap instal gas valve replace part available able charge accumulator catid require part number need change notified supervision continue pm catid not stock catid use time accord passport stock part
398083,CAQ,D,CAQ:D,fp p pump bearings warm fp p bearing warm touch normal may need additional lubricant informed mcr
387298,NCAQ,3,NCAQ:3,tmu fisc imds need update tmu fisc replace aug per limit use cid doc update create attach instal wo revise imds imds not yet update system manage change not effective current system not make easy see imds pende change currently inaccurate write cr generate trackable assignment update imds
388764,CAQ,D,CAQ:D,low pressure crd hcu rod accumulator trouble alarm pa drop crd hcu low pressure follow arp repressurize
386252,NCAQ,4,NCAQ:4,ps v ps v not fully close ppm section chemistry close ps v ps v isolate tsw flow clean ps st degree pvc valve not shut full degree position precaution limitation state flow must secure whenever station need open without confirmation valve travel full closed position strainer not clean valve return normal open position debris suspect prevent full closed position valve need replace repair notified supervision ops write cr wr
394027,NCAQ,4,NCAQ:4,r lessons learned use inductive heating future outage site consider inductive heating tool procedure qualified personnel site vendor service available apply inductive heating component support maintenance r ms vb poppet could not remove take approximately hour get team site support use inductive heating
392076,NCAQ,4,NCAQ:4,rx sw elevator service reactor building sw elevator door stick not open without assistance least two floor informed mcr hung retractable belt barrier credit elevator fire door closed perform fire barrier function
398602,NCAQ,3,NCAQ:3,safety fray power cord willamette print center training drill press machine print center willamette notice power cord end plug fray split expose internal wiring safety issue stop training safely unplugged equipment hang sign state order not use notify supervision initiate cr work order write wire fix machine back service cr close
392943,NCAQ,3,NCAQ:3,temporary power installation issue switching cas alternate power supply feed e mca section e run battery not supply ac power supervision contact procedure back e validate operate normally back restore ac input not available attempt transfer one possible cause clear fuse instal sec disc ac contacted engineering supervision temp power instal per sop elec divtemppower sect leave normal configuration
388889,NCAQ,4,NCAQ:4,cas discpc cas cc disc need lubrication adjustment cas discpc cas cc disconnect difficult operate direction disconnect cycle per oi danger tag hang pressure apply cubicle door allow per ppm disconnect remain difficult operate please investigate repair cas cc service hr maintenance note danger tag hang cubicle door allow access cubicle internal inform mcrtg
388941,CAQ,B,CAQ:B,pmdd requirement swp csw not follow approx part ongoing review portable media digital device pmdd identify green laptop correspond green usb check individual great day outside requirement swp csw cyber specialist begin investigation see laptop exceed procedure requirement check investigation identify electronic check log individual not qualification csai ai use pmdd require prior delegated custodian check medium individual addition user admit not scan laptop prior use require swp csw not check laptop back pmdd cabinet use gap identify include delegated custodian fail verify csai qualification prior provide green pmdd individual per swp csw individual fail maintain positive control green pmdd per swp csw individual fail virus scan green pmdd per swp csw individual fail check green pmdd day time restriction per swp csw delegated custodian fail check green pmdd maintain device unapproved storage fail maintain positive control per swp csw cyber specialist notify supervisor manager event cyber specialist confiscate green laptop green usb scan laptop usb scan clean delegated custodian disqualify pmdd cabinet key confiscate notified vp corp cio security issue confirm device connect system no ability exploit non reportable cfr risk medium not reoccuring issue isolated issue cause know not complex cause supervisor issue lap top validate qualification distribute list corrective action know corrective action create assignment within ar
394707,NCAQ,4,NCAQ:4,internal find degrade cond va performance wo cond va initial inspection find valve internal degrade disc arm disc post find excessive wear point disc rub body cr generate eoc contactedtbg
391089,NCAQ,3,NCAQ:3,portal j data glance woaos miss fmr hold perform close review wo task find fmr hold miss follow woaos model woaos task fmr hold history look ahead task also miss fmr hold task already send record pmidaos woaos list miss fmr signature not know scope issue spot check fp pmaos find woaos issue data mod run march april put fmr hold model woaos fmr hold not transfer woaos task pmidaos need correct issue woaos not get closed go record miss fmr signature also need get list woaos since fmr data mod validate get fmr signature require woaos pmidaos woaos list miss fmr signature additional detail please contact engel knibbe put fmr route hold woaos also put fmr hold look ahead woaos pmid still need correct fmr hold transfer model task issue pmid asset suite background wo background hold code sro ro wd add assignment evaluate make code change wo background program include additional hold codes move due date month accomidate additional change code wobak program
389181,NCAQ,4,NCAQ:4,esom clearance order cause work delay electrical mechanical maintenance experience delay sign clearance order cause delay start work esoms module lead contact issue associate accept clearance order case password reset access esom become avialalbe maintenance personnel generate cr document delay work due esoms
396840,NCAQ,4,NCAQ:4,foriegn material find starter contactor performance e work order piece wood find contactor internal cond db removed foriegn material informed supervisor initiate cr
385619,NCAQ,4,NCAQ:4,receive c main transformer tr trouble ops investigaed cooler group failure alarm reset recomend trend numerous alarm condition cr write document
401897,NCAQ,4,NCAQ:4,oca require maintenance oca not function design require maintenance contact detail security supervision notify initiate cr wroca camera
393977,CAQ,D,CAQ:D,r door r not function design door r not function design door issue dog latch contact security information x cr wr generate
394382,NCAQ,4,NCAQ:4,minor first aid employee operate forklift state feel possible ste upper jaw front left ear employee notify supervision safety ice apply employee return back work wps safety follow ispm procedure requirement notify occupational health enw industrial safety site support contractor manager regard detail minor first aid no action require williams plant services
393269,CAQ,D,CAQ:D,sp rx ho meter recorder great delta sp meter recorder great delta calibrate cell grab sample meter recorder deem service cross check less meter recorder maintenance may require chemistry currently use calibrate cell grab sample per shift monitor sp conductivity informed chemistry supervision write cr
393863,NCAQ,4,NCAQ:4,msiv vc work stop due poor radworker practice nightshift work crew msiv vc stop due perform unauthorized scrubbing valve internal worker state would take internal valve measurment discover hp tech scrub inside valve body work not approve hp control time worker coach ask leave rca hp supervision occ rp manager inform work stop due miscommunication shift hp deconne ms vc prior worker peforme work know worker would use hone stone remove gall minor imperfection prior take reading individual dress appropriately work no spread contamination not rwp violation correct epn ms vc
399854,NCAQ,4,NCAQ:4,main turbine shr calculate yellow follow rd quarter update main turbine system health report turb lo calculate color system transition yellow color calculate white previous update however vote phc june make yellow since calculate color white cr document actual calculate color yellow primary factor yellow system color remain deficiency turbine supervisory system part three item prompt phc drive color yellow administratively elevated main turbine vibration bearings threaten impact generation currently odmi occ place manage condition high differential temperature cover base gov end hp turbine threaten impact generation currently odmi occ place manage condition cr generate meet expectation system go yellow revise system health improvement plan progress accordance section ppi eng sys reviewed ppi eng sys system health report
398179,CAQ,D,CAQ:D,rhr pisb stop snubber require adjustment performance isp rhr channel calibration wo stop snubber require adjustment per step write cr per step notify supervisor
389214,CAQ,D,CAQ:D,rwcu mo grease inspection correct grease cr identify rwcu mo actuator grease wrong grease instal ref wo wo reperforme actuator grease inspection identify correct grease instal mov long life grade sample provide engineering additional verification no action require cr document rwcu mo correct grease instal contrary result cr recommend cr trend no dnc cr
385247,NCAQ,4,NCAQ:4,emit lab temporarily unavailable testing emit lab testing temporarily unavailable due improper prior planning quality control hand meet nrc requirement cfr section fitness duty testing fitness duty test sample send hhs certified lab testing control receive meet nrc requirement notified access control initiate cr emit enzyme multiplied immunoassay technique facility locate room willamette building hhs health human services certified laboratory emit lab unavailable alternate process place send sample offsite continue meet nrc requirement no regulatory impact specific instance control e calibration sample reorder expedite minimize need send sample offsite no action require time
393250,NCAQ,4,NCAQ:4,spill container x ray machine paap approximately hr craft supervisor send backpack x ray machine entry portal stainless steel coffee mug full coffee cover come coffee spill machine xray put service cleaning supervisor coach security well supervisor situational awareness expectation no liquid allow trough machine williams plant services
386742,NCAQ,4,NCAQ:4,sat tk degrade coating degradation sulfuric acid tank sat tk internal coating note wo coating sulfuric acid liquid line noticeably deteriorate distinctive band exposed carbon steel present indicate potential horizontal grooving horizontal grooving noticeable mid elevation tank liquid level frequently maintain historic trend recent nde inspection provide level confidence adequate wall thickness remain complete coating tank plan perform additional nde inspection shall perform wo ensure adequate wall thickness return tank service pictures edms informed system engineering supervisor maintenance supervisor chemistry
388404,NCAQ,4,NCAQ:4,woa hc coil steam leak n coil create large puddle woa hc coil steam leak n coil create large puddle spread hv enclosure hot machine shop exacerbate drain mostly occlude pass pencil stream water fix coil fix drain write cr sign clearance n coil n coil close
392784,NCAQ,4,NCAQ:4,ingersollrand forklift tilt bleedoff unload vendor truck ingersollrand forklift fork start bleed worker stop unloading process tag forklift project supervision turn facilities inspection
402758,NCAQ,3,NCAQ:3,pcr need drop drop see edms mark issue source block indicate either switch enable action not case pressure switch enable one associate system action
385869,NCAQ,3,NCAQ:3,qa cross check sample recovery accuracy qa expectation cross check sample recovery not meet three chemistry analysis improper cross check sample call question result analysis report accuracy not give factual basis nwt bwr q chem set analysis result may nickel ni zinc zn average recoveries respectively not meet expectation cross check sample recovery document cr report value ni zn incorrect proper dilution factor not include part reporting nwt bwr q chem set analysis result may ni ni average recovery not meet expectation cross check sample recovery nwt bwr q chem set analysis result january nickel ni average recovery not meet expectation cross check sample recovery document cr find yttrium internal standard attribute old auto pipette nwt bwr q chem set analysis result document cr report value ni incorrect wrong dilution factor enter nwt bwr q chem set analysis result insight way truly know routine sample result accurate review result compare result normally see give sample point chemistry techs review icp datum internal standard recovery routine basis may catch nwt bwr q chem set analysis result yttrium yield normally evaluate enter sample datum paper data sheet nwt datum sheet not place enter yttrium yield datum analysis result paper datum sheet nwt contain column yttrium yield cr state pipette use drift since pipet suspect datum take since last good nwt result set could potentially impact pipet issue review chemistry operations supervisor yield within determine no questionable data report however review not document problem consider deficiency identify chemistry environmental monitoring program program audit au ch quality recommend cr route chemistry discuss issue chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager
399310,CAQ,C,CAQ:C,sw pb upper bearing oil temp higher expect monitor sw pb parameter due elevated water content upper motor bear oil reservoir cr sw pb upper bearing oil reservoir temperature see rise temperature despite spray pond temperature use coil upper bearing oil go current spray pond temperatures f upper bearing oil temperature f typically spray pond temperature low aos upper bearing temperature trend typically mid ao sw pb run hour upper bearing oil temperature stable throughout duration run limit odmi cr state bearing temperature gte f monitor upper motor thrust bearing temperature enw cgs wo hourly motor operation initiate wr ic validate calibration instrumentation bearing temperature gte f rise secure motor initiate management bridge call upper bearing oil temperature lt f no action require per odmi time indication ie oil sample analysis vibration etc not show trend would allude significant degradation upper motor bear time bear temperature stable motor operation limit set odmi cr write trend purpose discuss supervisor pump motor component engineer shift manager
387373,NCAQ,3,NCAQ:3,not match plant not match plant show plant air supply toa manifold come valve plant plant air supply come side manifold show first valve one side manifold plant spare valve show supply valve plant supply valve discrepancy addition none valve label addition difficult follow air tube inside e cp tghv many air line error likely situation need update air valve inside e cp tghv need label
384775,NCAQ,4,NCAQ:4,toa fla not auto advance toa fla b b not auto advance evidence dirty roll filter filter advanced manually recently work auto please investigate repair auto advance circuit write ar wr g f g g
383702,CAQ,D,CAQ:D,qa loose door handle door l maintenance require door l due loose handle cr wr generate identify au se audit
395662,NCAQ,4,NCAQ:4,cond dma leakby past boundry valve cpr tk cond va cond dma rebuild clearance order lift fill vent procedure perform pmt instrument vent cpr tk level increase several thousand gallon instrument vent cond va open provide pressure intrument venting add tiny amout water cond va open extra hour due paperwork issue way could kind level rise leakage one cond dmas boundry valve backwash perform f v seem normal start precoat procedure note take significantly longer repressurize backwash header min vs second back precoat procedure
399337,NCAQ,3,NCAQ:3,cbd tt imds change existing cbd tt moore eptcx replace acromag imds cbd tt need change bench check calibration perform per wo see data glance mark copy imds generate cr per work instruction wo
387639,NCAQ,3,NCAQ:3,state fm facility sprinkler systems miss sign spare state fire marshal note fire sprinkler riser miss require hydraulic calculation sign also riser not spare sprinkler head sprinkiler wrench boxat riser order restore system sprinkler activation assign item ar tefp list make deficient sprinkler system calculation sign make write wr attach sign add spare sprinkler wrench box miss hydraulic calculation information file spare sprinkler readily available warehouse
389248,NCAQ,3,NCAQ:3,cw suspend solid gt ppm cw suspend solid analyze due appearance sample take initial sample ppm backup sample take analyze ppm suspend solid swp che action level lt ppm ppm state increase cw blowdown gpm ge hour blowdown currently secure due halogenation increase gpm calculated blowdown rate start suspend solid resample cw pb secure cr trend notified crs supervision
394975,CAQ,D,CAQ:D,qa weld joint design criteria clarification qa wot ms va weld record no joint design require weld socket weld au edge socket whichever less au quality control inspector verify socket weld au size therefore sized weld nos weld ansi b code non safety relate upon discussion welding engineer clarify intend weld size minimum edge socket whichever less welding engineer amend weld record acceptance qc upon issuance condition report no action require ar cr notified quality control level iii qc supervisor williams management welding engineer williams plant services
383533,CAQ,D,CAQ:D,dg gen rtd high temp alarm clear dg generator aobao channel rtd high temperature alarm come no apparent reason tonight dg not start normal standby lineup day temperature hpcs tis dg three channel follow aoaao channel ai degree c aobao channel ai degree c aocao channelai degree c alarm set point three channel ge degree c dg electrical room temperature around degree f ventilation system normal line run normally expect informed ro alarm clearing write ar document abnormally recieve alarm issue ar
390102,NCAQ,4,NCAQ:4,piping downstream pwc v leaking wall leak pipe downstream pwc v informed sss initiate cr wellhouse bldg pipe downstream pwc v
395181,NCAQ,3,NCAQ:3,tmu sr counter omm omron hcx counter manual need add document panel cr
398011,NCAQ,4,NCAQ:4,grapple failure function tuesday performance pre use check grapple loud pop hear extend grapple better determine source loud popping noise grapple return storage cradle inspection upon observation determine grapple bind one side would not function retrieval liner nupac cage grapple vendor energy solutions contact assistance inform station experience grapple would need return inspection subsequent repair cause binding determined grapple remove service quote request vendor quote receive grapple prepare transport vendor inspection repair annual certification cross referenced model ar track calibration maintenance grapple
400935,CAQ,C,CAQ:C,esom osp inst h function fail esoms osp inst h function fail operator round able take field however process populate calculate h fail paper log take approve time call inform problem state would take time fix esoms program fail issue prevent operator round stamp review addition water balance calculation not function correctly give erroneous value cr inprog approve cr move sro ops review
397063,CAQ,D,CAQ:D,sfs storm indiicate yellow performance osp sfs sfs storm find display yellow condition long stand ref wr previous wr write identify correct issue closed complete credit completion icp sfs not satisfactorily address yellow condition osp sfs need change address wr truly need generate wr write per osp sfs informed mcr tg w
401339,CAQ,C,CAQ:C,ld e exceeds rate voltage accuracy troubleshoot rwcu increase delta flow issue ar vdc power supply supply rwcu delta flow instrumentation flow transmitter sru square rooter summer flow switch review historical voltage reading vary vdc vdc many reading vdc per original ge leak detection system instrument data sheet see cvi e system rate accuracy power supply vdc safety relate equipment supply power supply flow transmitter sru square rooter summer flow switch normal design power supply voltage requirement vdc maximum vdc voltage acceptable operation system component unknown power supply would high another degradation mechanism could potential affect delta flow indication drift delta flow indication towards trip setpoint e drift conservative direction no indication system would not meet design function isolate rwcu system high delta flow instrument calibrate surveille several time show no indication not function normally power supply appear original equipment failure power supply cause shutdown rwcu system not spare power supply recommend power supply replacement
386752,NCAQ,3,NCAQ:3,station awareness regard ani need improvement station awareness responsibility obligation american nuclear insurance ani policy need improvement no station policy describe ownership interface ani lead confusion decision making communication expectation
400278,NCAQ,4,NCAQ:4,crd pa oil leak outboard bear housing cover reassembly oil add bear housing crd p wo oil leak discover outboard bear housing cover offsite refurbishment approximately drop per minute notified mcr wwm initiate cr return package plan revision repair see edms picture
390511,NCAQ,4,NCAQ:4,toa fla not connect motor discover one end toa fla roll ground coupling motor state filter not jog clean filter medium toa filter functional not end roll four notified crs
391946,NCAQ,4,NCAQ:4,mte reject calcode mitutyo dial caliper model find oot rejected not use calibration cycle def write no action required none trending purpose
391175,CAQ,C,CAQ:C,general corrosion dcw hxbb pm inspection dcw hxbb wo respectively corrosion erosion pitting find inlet outlet channel head include divid plate reverse chamber channel end cover end cover replace new like like cover channel heads reverse chamber clean visual inspection didnaot identify degradation affect thermal performance functionality heat exchanger leave condition satisfactory no additional repair need therefore thereaos no operability concern put heat exchanger current condition service recommend cr heat exchanger engineer code program resolution discuss cr system engineer occ eng manager initaite crdg room
397288,NCAQ,3,NCAQ:3,replacement rrc vd r stiil hard read rrc vd r replace new display improvement previous dispaly still hard read slight emprovement previous display display instal good warehouse discuss shift manager operationg crew operations feel need well solution generate cr challange engineering find well solution different model panel pc need solution likely need design change write cr
396220,NCAQ,4,NCAQ:4,bs va hi level open indication always bs va hi level open indication always close indication always informed crs sm write cr wr
402424,NCAQ,3,NCAQ:3,vault need scaffolding platform rebuild performance septa rwcu maintenance observe topic critique scaffolding vault need rebuild todayaos technology material scaffolding plastic wrap wooden plank material degrade many uneven surface walk open hole around decking recommend make work order rebuild one time outage make safe accessible without tripping hazard
400978,NCAQ,3,NCAQ:3,mid cycle assessment objective not met part mid cycle assessment team task assess several objective objective state following determine station personnel appropriately challenge activity verification method include perform field observation observe pre job briefing ds key station meeting documentation review meeting note team conclude objective not meet base review mid cycle assessment team observation result find positive behavior demonstrate field meeting overall leadership team not consistently demonstrate expect level engagement challenge need drive continuous improvement station many observation document level engagement not occur appropriate level time not coach attendee informed station leadership team initiate cr cr associate action track original ar lf ar
385745,NCAQ,4,NCAQ:4,substandard lighting condition rw ao processing area approximately different light fixture either burn no light bulb instal give type volume work perform amount heavy equipment place move area inadequate lighting could lead industrial safety relate event total number available light fixture area versus number light fixture not utilize quite disconcerting discuss supervision instigated crrw processing area
389382,CAQ,C,CAQ:C,ineffective closure cr cr write document finding new mechanical seal send new rhr pa pump flowserve identify long term storage pump warrant rebuild mechanical seal wo cid installation pump seal vendor site observe substance lap seal face not cid revise state prepare remove coating put seal long term storage not correct seal keep dry clean since lap within light band flat cost seal cost saving initiative investigate ship way recognize potential failure seal instal ship potential impact station notified procurement engineering gap notify supervisor manager initiate condition report
387236,CAQ,D,CAQ:D,hold pump trip follow precoat fdr fu follow backwash precoat fdr fu timer complete hold pump turn verife indication hold pump kick precoat lose expand team mcr initiate ar
388105,CAQ,D,CAQ:D,rcic dt inboard thrust bear oil level low perform operator round observe rcic dt inboard oil level inch low level mark thrust bear oil level inch low level mark informed crs write cr
391441,NCAQ,3,NCAQ:3,corporate pmdd ipad without red label identify ipad approve enter power block not presently label red energy northwest corporate use label upon deployment ipad pmdd harden correctly approve enter power block cyber security per procedure time correct white label however procedure update no additional action take go back apply red label ipad identify corporate administrative correction perform not constitute non compliance cfr notified cyber supervisor cyber program manager cio coordinate application red label ipad
386065,CAQ,D,CAQ:D,cw phr ph read low lab samle lab sample take circ water ph read cw phr read difference great resampled cw result recalibrate ph meter lab result still informed mcr cw pump house
394126,NCAQ,4,NCAQ:4,contractor strike bollard inside protect area contractor org code strike ballard vehicle inside protect area no damage vehicle integrity ballard rubber paint transfer occur wheel barrier security supervision notify cr generate
394776,NCAQ,3,NCAQ:3,rll designate motorcycle parking r not enough designate motorcycle parking meet demand several motorcyclist park bike white crosshatched area not officially designate motorcycle two recommendation facilities develop plan create designate motorcycle parking future outage take normal parking spot car repurpose motorcycle facility paint no parking white crosshatch area currently not no parking paint per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
400662,NCAQ,3,NCAQ:3,cond pc tsw heat exchanger fouling perform sop tsw flush line cond pc lube oil cooler tsw hxe note flow read tsw fgc around gpm flush flow cond pa b full scale gt gpm cycle tsw fully open close couple time flow rate never increase gpm rate may sign heat exchanger fouling new flow gauge tsw fgc need replacement
394428,NCAQ,3,NCAQ:3,work instruction verification discover late rev not current work instruction work order additional step qc verify material add late revision step perform pre fabrication task per dwg rrcblube ec qc verify material configuration no qc hold point pass cr generate qc verify configuration oiler acceptable per dwg rrcblube ec material verification sheet pre approve work order rev reconcile qc supervisor field task qc inspection activity quality control lead level iii inspector instruct supplemental qc verify piping assembly verify configuration per dwg rrcblube verify acceptable qc no action require base qc verification previous qc inspection material acceptance no qc hold points pass cr generate qc verify configuration oiler per dwg dwg rrclube per ec
390755,NCAQ,3,NCAQ:3,evaporator pond reach maximum capacity five evaporator pond close maximum capacity due issue extra backwashing flocculator cr additional mud trailer reject water snow rain water evaporator ponds close maximum capacity cold temperature not help evaporation pond freeze recommend non routine water may schedule discharge evap ponds review environmental service prior discharge would include thing heat exchanger flush drain flocculator backwashing keep minimum flocculator place pcl due excessive bw cycle evaporator ponds action need take prevent overflowing pond trigger reporting regulatory agency evaporation pond overflow event may radiological impact
395658,NCAQ,4,NCAQ:4,r janitorial need throughout entire outage r not complete yet janitorial staffing night shift seem end still people site support night shift outage less adequate cleanliness lack resource seem trend entire outage address r notify supervisor initiate cr
384377,NCAQ,4,NCAQ:4,pwc p discharge line seperate discharge piping plastic nylon discharge line pwc p seperate pvc discharge piping fitting pwc p supply sodium hypochlorite site potable water system flocculatoor processing water pwc p service repair make pwc p remain service maintain potable water free residual chlorine frc ppm frc currently ppm flocculator run un plug pwc p prevent sodium hypochlorite discharge bermed area closed pwc v pwc p discharge prevent backflow discharge line informed crs initiate cr wr
397057,CAQ,D,CAQ:D,w door c not function design perform ppm observe w door c not close latch release approximately open procedure require door need hold open approximately degree order close latch release security also receive several door alarm door past week notified crs write cr non essential fire door bi open hang plant
387611,NCAQ,3,NCAQ:3,alarm computer label incorrectly booster pump suction edna plot point f label incorrectly currently label state cond pump suction f point actually cond psa cond pa booster pump notified occ impact troubleshooting effort relate cond pa trip computer point update eliminate confusion future
392965,NCAQ,4,NCAQ:4,declare prohibited item security checkpoint approx declared prohibited item boxes alcohol bring security checkpoint g l delivery alcohol go different business route access deny driver coach not bring alcohol deliver enw cr generate benton county contact not respond shift manager security management notify access deny cr generate benton county contact not respond shift manager security management notify
396534,NCAQ,4,NCAQ:4,unable operate ms va ms va difficult operate feel like seize attempt use approve leverage device supervisor discretion still unable close valve informed sss write cr
398184,NCAQ,4,NCAQ:4,poor lighting swph three eight overhead light swph result poor lighting condition write cr
387270,NCAQ,4,NCAQ:4,tb w light fixture vibrate high bay light fixture tb sw stairwell vibrate point light seem flicker may mount fixture come loose not appear imminent danger fail come time notify fin initiate wr
389419,NCAQ,3,NCAQ:3,procedure change request sop flex gen dgstart step g page describe operation require raise engine speed dg startup however step state voltage must raise appear copy paste error previous step describe adjust voltage replace word voltage word speed generate ar
393880,NCAQ,4,NCAQ:4,degraded conduit identify near bs va see picture walkdown bs va degraded conduit observe see attach picture specifically picture p p img near bs va
387284,NCAQ,3,NCAQ:3,gap training not document identify sa chemistry radiation protection focused sa deficiency identify chemistry update training jitt new circulate water system chemical addition process not document intended action sa document revision initial lesson material ge halogenation skid provide gap training although initial training material update still no record gap training complete interview training instructor line sme indicate training conduct fail document completion refresher training topic schedule teach continue training cycle contacted training management
400919,NCAQ,3,NCAQ:3,mid cycle performance gap precision maintenance practice component reassembly test related objective maintenance personnel perform precision work ensure equipment reassemble exact specification problem statement maintenance supplemental worker not consistently apply precision maintenance practice component reassembly testing result safety system component unavailability rework contributing worker supervision fail comply write procedural guidance work instruction assumption make field regard aupen inkau change e g rhr va r lack question attitude informed leadership team initiate cr recommend assignment maintenance action address performance gap track ar no action require ar
384257,NCAQ,3,NCAQ:3,typo fsar page anonymous cr detailed description typographical error typo exist fsar page exist fsar table g discussion associate seismic category regard seismic ii hangars hanger anonymous cr move cr sro review
394889,CAQ,B,CAQ:B,upon start rhr pb open rhr vb per sop rhr upon start rhr pb open rhr vb per sop rhr spc indication flow unchanged amp pressure track expect rhr fcvb not close expect see picture secured rhr pb mcr
397043,NCAQ,4,NCAQ:4,ops shift man less eo due illness day shift eo manning reduce eo start shift due sudden illness safe shutdown operator responsibility maintain well fb fb leader another eo call approximate minute period time reduce staffing call eo arrive assume shift
400117,NCAQ,4,NCAQ:4,component label require new adhesive nrc identified component label panel hp hp fall currently hold place scotch tape mcr
384738,CAQ,C,CAQ:C,discrepancy top tier print dg isos discrepancy top tier print dg iso drawing rev rev top tier print show work flxa v vent piping audo associate va rev rev rev show v vent piping associate va associate flxa plant piping go grating cover piping go day tank room prevent thorough walk vent valve use work write cr informed supervisor contact engineering support
393153,NCAQ,4,NCAQ:4,recieve drop asda alarm recieve drop asda alarm lower recirc pump speed local indication alarm cause gto gate driver new gto alarm flt also flt previously identify flt initially clear alarm reset minute later alarm come back lock dispatch eo address arp asda drive open cr allow rx startup tracking modification
386632,NCAQ,4,NCAQ:4,cw chemical pump cf pb find not pump inventory check determine addition rate cf pb find inventory not change pump not pump pump switch thursday indication flow attachment ppm submit go back cf pb increase pumping rate maximum tk currently gal approximately five day inventory cf pb
391099,NCAQ,3,NCAQ:3,opds ann bf e tr b open phase alarm three new alarm opds ann bf tr b open phase building since tr b outage auset los pot au auset loss pot au auloss inst potau still alarm response procedure require understand reset alarm operation also opds meter bl opds meter bl read aurcdau watt hour phase auposau var hour phase see attach photos informed mcrbuilding tr b open phase building
393921,NCAQ,4,NCAQ:4,r llrt rad planning issue rad planning llrt activity not include valve line activity require llrt activity planning estimate worker dose lineup llrt tester need enter high dose area line llrt delay encounter prepare high risk plan hold high risk brief change rwp address radiological condition encounter valve line delay could minimize planning process identify plan llrt test rpm sod inform planning revise entry make accordance site procedure
383713,NCAQ,4,NCAQ:4,discarded halon cylinders two ansul brand cylinder halon observe kootenai building room b standards lab spare place not plumb discharge header not electrically connect cylinder indicate full last inspection date cylinder appropriate group need move unit unoccupied storage area outside standards laboratory caution unit appear explosive halon discharge device mount cylinder render safe prior movement notify standards lab supervisor facilities commercial engineering manager issue no epn
396432,CAQ,D,CAQ:D,crd hcu high water level alarm receive receive rod accumulator trouble alarm pa drop crd hcu investigation rod accumulator trouble alarm pa drop crd hcu high water level dispatch ops investigate remove excess water hcu rb
393318,NCAQ,3,NCAQ:3,stuck bolting ms hxb low manway removal removal ms hxb east west low reheat manway cover wo boilermaker experience stuck bolt end common experience msr cover reference ar r r provide example similar occurrence many previous outage alternative fastening method available alleviate challenge reference ar detail progress rie address issue notify occ planning revise work package recommend take action solution describe ar moisture separator reheater b correction wos stuck bolt ms hxb west one stuck bolt mx hxa east two stuck bolt
390480,NCAQ,4,NCAQ:4,pwc p excessive seal water leakage pwc p excessive seal water leakage splash around spray guard puddle bldg informed mcr write cr
390408,NCAQ,4,NCAQ:4,hpcs motor computer point w wind temp erratic trend monitor observe w hpcs wind temperature erratic past day multiple indicate temperature spike base motor steady state condition not run short duration temperature spike believe issue computer point w cr write supervisor notify edna computer pt w hpcs motor rxbldg
398629,NCAQ,4,NCAQ:4,tsw hxb thru wall leak see picture tsw hxb thru wall leak see picture small puddle water discover tsw hxb inspection find small rusty stream water lead way weld area believe zinc plug instal wr cr
402080,NCAQ,4,NCAQ:4,rx bldg ne elevator chain cable noise descent rx bldg ne elevator periodic loud bang noise cable chain hit side bottom elevator approximately ft elevation descent removed rx bldg ne elevator service informed supervision rx bldg ne elevator elevation
388290,NCAQ,4,NCAQ:4,mt cra hook not leave full position see picture edms ppm require reactor building crane hook leave full position prevent possible safety relate equipment damage cause swinge load block seismic event contrary requirement hook not leave correct position note fsar table indicate reactor building crane design seismic category requirement fsar state equipment refueling floor not require safe shutdown fsar indicate reactor build structural analysis consider live load include movable equipment load crane load write cr
397025,NCAQ,4,NCAQ:4,backflow preventer pwc v failed test pwc v relief valve fail test relief valve open psid open psid relief valve need replace notified supervisor generate cr wrrw r southwest side woa hv
396091,CAQ,C,CAQ:C,capr removal approve parb cr document significant condition adverse quality scaq corrective action preclude repetition capr parb approve removal capr base change technical specification ts base change ts problem identify cr no longer problem currently swp cap not list criterion change ts basis remove capr cr write document approve deviation revise swp cap modify criterion recommend c ar perfimp
398853,CAQ,D,CAQ:D,leak det rwcu rooms temp high ld tee read f setpoint f no indication steam leakage area temp log create monitor tempsp mcr
394258,NCAQ,3,NCAQ:3,rcc va hand wheel rcc va hand wheel miss informed supervisor rob rhodesits dry well degree knee level reopen cr address reactor startup attribute
383856,NCAQ,4,NCAQ:4,cf ts calibration calibrate cf ts find trip tolerance degree f desire plus minus degree f attempt calibrate switch unrepeatable unable calibrate switch also appear damage weather work request generate replace cf tscf ts
391179,NCAQ,4,NCAQ:4,wei reject find tolerance attempt make adjust could not calibrate within specification reject sticker place tool inventory status change reject state change deactivate cr number document equipment history future reference
387610,CAQ,D,CAQ:D,qa unacceptable inspection perform quality control qa penetration seal c au diameter penetration require minimum seal depth au per seal control form detail number ps application dam material craft qc inspector perform require dimensional check inspection accept document depth au measurement kaowool damming sf sealant start application cure time document quality control documented au minimum seal depth record qc not meet requirement call seal control form ps detail ppm therefore unacceptable inspection find document check preparation final inspection work order working status time find penetration seal achieve hour cure final inspection qc inspection no perform impairment open place notified qs supervision fire protection engineer manager williams main control ec seismic system replacement project work per wot williams plant services
391001,CAQ,C,CAQ:C,qa cc cr not create ensl caq unverified proced use qa condition report cr not initiate upon realize condition adverse quality caq use unverified unapproved procedure calibrate load cell contrary cfr appendix b nqa also no evidence generation customer complaint form contrary sli aucustomer relationsau drive initiation cr actual consequence load cell erroneously find tolerance base use unverified unapproved calibration procedure however standards laboratory identify error use latest verify approve calibration procedure load cell find tolerance nonconformance cfr appendix b criterion xvi aucorrective actionau nqa basic requirement aucorrective actionau requirement see edms factual basis see edms insight author unapproved revision not accessible time first calibration could not contact additional information condition reports need generate procedural noncompliance issue ensure ensl define caq promptly identify correct alert laboratory personnel possible need perform extent condition initiation condition report also provide opportunity trending caq laboratory notification quality load cell issue ensl quality manager initiate cc ar cr similar issue use wrong procedure calibrate multimeter contact business services manager responsible ensl deficiency identify quality audit au cl recommend route ar calserv find poc meeting schedule cancel due inability poc committee meet quorum requirement rescheduling poc meeting impact approval three site wide procedure require order satisfy ar closure action derive fy calibration lab internal audit list araos require extension beyond date extension request accordance requirement swp cap uploaded recovery plan edms requested ar extension closure notes currently calibration work records information management develop method control automate calibration procedure within asset suite describe method not available calibration lab currently procedure control administratively new procedure swp esd section attachment contain guideline sli development form use show review approval use automate procedure see edms ar extension note
392970,NCAQ,3,NCAQ:3,rwcu v rebuild miss task fill piping restoration wo identify task create ensure piping rwcu v rwcu fcv full performance sop rwcu ops section open rwcu v potential cause rwcu v rwcu v isolate high blowdown flow air exist piping post maintenance issue identify perform portion sop recommend add task ensure piping full prior open rwcu v notified mcr occ submit cr work complete note add wo document ar content reference future planning
