AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
396926,NCAQ,3,NCAQ:3,potential trend complacent work behavior data analysis nd qtr station performance summary recognize potential emergent trend complacent work behavior report share maintenance specialist plan validate potential trend discuss notified performance improvement manager hu program manager initiate condition report recommend mntprog
387221,NCAQ,3,NCAQ:3,sop hvac wch lu need update sop hvac wch lu need update follow completion wo currently lineup procedure show vent drain closed however show closed cap
399609,NCAQ,4,NCAQ:4,edr v not open edr p running edr v not open start edr processing edr tk open edr tk see attach document initiated ar inform mcr
400862,NCAQ,4,NCAQ:4,temporary outage corporate network switch not remove last refuel outage corporate network switch p two corporate computer p instal support outage maintenance outage computer remove network switch leave place suggest cr wr go telecom notified operations e cp c p bay
390207,NCAQ,3,NCAQ:3,unacceptable hazard per ispm sop elecv ops jumper jumper instal per sop elecops transfer e sl back normal feeder not perform write without expose electrical craft undue hazard procedure section expose electrical craft potential arc flash great arc suit protection provide per ispm columbia arc flash study requirement back panel breaker must open install jumper electrical maintenance operations engineering meet determine alternate method perform procedure temporary jumper base need install jumper directly aubau contact breaker no viable alternative meet logic no temporary jumper solution design mod need develop install keylock jumper connection point external switchgear r future outage use break make section procedure result power loss bus transfer result cycling equipment power lighting however portion procedure perform write support r online work pm not perform line without perform break make cycle potential drop load could result unplanned power reduction loss two pm already schedule line affect issue e cb inspection schedule not perform e cb schedule work perform pmt not pm associate sl breaker transformer also potentially affect ar type eval need requested design modification
392459,CAQ,D,CAQ:D,cw phe incorrect equipment status documentation issue panel cw phe status removed defunct however component currently instal plant not meet definition removed describe mugm recommend update reflect cw phe active currently instal plant equipment status change removed active direct per cr validate drawing ensure equipment spare place procurement engineering notify correct utc indicate equipment remove no action dave cw ph replace cw phe wo de cw ph not epn portal j possible cw phe instead erroneously include component remove plant equipment minor revision ec ae
391512,NCAQ,3,NCAQ:3,dg electronic log enhancement electronic dg run logs not contain note find paper log sop dgstart dg eng c lube oil level reading additionally log reading show red spec not run log reading standby spec not run spec run spec log program think oos display red reading no note electronic log clarify different spec
392721,NCAQ,4,NCAQ:4,b mpf fire alarm trouble signal report monday hour scc call report trouble signal transmit scc monaco moon security investigation telecom technician find mxl fire alarm panel record trouble signal detail class loop trouble visual inspection mmb mother board panel pad module panel well tri relay panel not show red amber light fire alarm panel reset trouble clear panel reset hold hour appear non disclosed trouble no action take see edms email discussion telecom system engineer visual check component relay no red amber led indicate light observe reset fire alarm panel without issue b mpf fire alarm control panel
384525,NCAQ,4,NCAQ:4,pic pic could not calibrate within tolerance per imds find not repeatable performance wo recommend replacement notified supervisor
401101,NCAQ,3,NCAQ:3,osp elec enhancement perform monthly dg run osp q transfer pump operability step n aua au sub step omit first two sub step make sense third pound step not cover osp q recommend evaluate third step mark n step write clarify intent initiate ar inform crs osp elec step
400094,NCAQ,3,NCAQ:3,ojt tpe stipend pay incorrectly check date ojt tpe stipend pay incorrectly stipend pay one half one percent journey electrician rate hour total percent journey electrician rate hour nbu contract require stipene pay percent journey electrician rate hour total percent journey electrician rate hour furthermore previous year worth flsa regular rates not recalculate include ojt tpe stipend amount october payment complete properly informed crs sm write cr
385790,NCAQ,3,NCAQ:3,tfof no restroom break fof activities anonymous cr detailed description accordance dosh directive department labor industries division occupational safety health section vi para employer must not impose unreasonable restriction employee use bathroom toilet facility fof activity conduct night october th security officer send post bre location remain location hour without opportunity take restroom break drill allow number opportunity officer could rotate accordingly allow rest period would give time use restroom none action take officer controller support must allow take restroom break lull fof activity instruction stay place without break post lock place without rotate iniated cr cgs anonymous cr generate move cr sro ops reivew item add talk point controller player brief prior fof exercise
393170,NCAQ,3,NCAQ:3,revise step ventilate main generator exciter housing sop mt shutdown step revise state auif main generator rotor radial lead seal leak initiate action ventilate main generator exciter housing per sop h coops au exist step sop mt shutdown redundant sop h coops two procedure provide slightly different guidance direction auinitiate actionau appropriate auperformau since action continue shut turbine need continue parallel ventilate exciter also consider step sop mt shutdown disconnect power generator ground detection system hang caution clearance add sop h coops add direction provide appropriate sign fme control danger barrier open exciter door discuss control room lesson learn r shutdown
400144,NCAQ,4,NCAQ:4,cf tk indicate e digital level indication cf tk indicate e digital level indicator cf pb currently run cf tk gallon informed mcr write cr
397913,NCAQ,3,NCAQ:3,r sop elec ppaa maint procedure change multiple editorial change prm ec change power supply rpis rod position change power supply uploaded mark edms write cr
388322,NCAQ,3,NCAQ:3,clearance order no closure mechanism review clearance order great one year old identify wr wo c tg tr closed no closure mechanism co currently exist generate wr cr
391222,NCAQ,4,NCAQ:4,test bend not qualified work work order qualify tube bend discover two size pipe could not qualify use teledyne pines bender building per welding engineering bend tube pipe great au bender bend could not qualify due exceed ovality requirement call ppm bender compress throat bend cause distortion work enw engineer recommend get guidance service teledyne confirm engineering management document condition report
388018,CAQ,D,CAQ:D,gfip sl light not accept new bulb ground fault indicator panel sl two light not accept new bulb bulbs label e stop tre put bulb determine boardere excessive force discuss fin whe mention may alternative bulb write cr track light
394014,NCAQ,4,NCAQ:4,rea dpitb plastic indication cover break rea dpitb report break discover plastic cover digital indication ground three piece indication appear function put cover back hold place red tape
391013,CAQ,D,CAQ:D,accumulator trouble alarm rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear cleared alarm per soprb
383971,NCAQ,3,NCAQ:3,quarterly corc caution tag audit wo quarterly corc caution clearance audit cfr quarterly corc caution tag audit wo document caution clearance hang ge day new caution clearance add total since last audit c ann p c c e discae c e tr n c hd vd c hv vd c irm rms c og dya c og rf c c rea fu c rfw tr c rps rly kf c rps rly kf c rrc vmp c ss v c tmu v c exa c p blp c toa awa c toa dpica
389930,NCAQ,3,NCAQ:3,rcc ph spec high weekly sampling rcc ph result acceptable range per table swp che system sampled yield result per swp che step statement rcc system action level require resolution within day increase conductivity also note verify second sample although remain within specify acceptable range notified chemistry supervision crs intiate cr wr need
393455,NCAQ,3,NCAQ:3,unanticipated dose rate alarm individual access pltform around hpcs v overhead rx receive dose rate alarm mrem hr notify rp supervision management performed follow survey vsdsprod ran histogram electronic dosimeter previous survey use briefing follow survey identify dose rate platform mrem hr individual interview state not recall bump alarming dosimeter anything alarming dosimeter setpoint mrem hr histogram report show sharp spike alarm occur individual leave area report hp follow alarm survey histogram attach invalid dose rate alarm
387841,NCAQ,3,NCAQ:3,des des process ccer revision per conversation technical services personnel e sponsor ppi eng des exist des des process ccer revision supersede ccers need direct add affect ccer aed cer cxx xxxx adl list ec type edb process please assign des sponsor resolution issue note process ec edb
394379,NCAQ,4,NCAQ:4,rmc laborer ai back discomfort laborer report back discomfort supervision occupational health rp occ representative inform laborer direct report occ health supervision escort individual occ health occ health evaluate individual release continue work without restriction
390995,NCAQ,3,NCAQ:3,standard lab personal not assign qual groups three laboratory employee id indentifie not respective qualification groups list training complete duplicate cr
398317,NCAQ,3,NCAQ:3,degraded condition ground scw skid appear ground lug connect generator stator cooling unit possibly bent back multiple time result crack lug notified psro write cr c tg bonding grounding hole lug base skid
399604,NCAQ,4,NCAQ:4,edr dm trip line hold pump not start entering rwcr find edr dm trip line low flow alarm no high p alarm hold pump edr p suspect filter may trip line due flow lt gpm controller set start hold pump depress filter stop button inform supervisor bw pc perform rw
395983,CAQ,C,CAQ:C,high vibrations rhr pb osp rhr ist q osp rhr ist q vibration muw exceed action hi value page attach osp cr create declare rhr pb inoperable available vibration expert cgs vibration engineer review vibration datum collect rhr pb collect june nd even though data contain ski slope artificially inflate overall value spectral datum still see valid information show condition motor pump base information collect motor pump new vibration datum trend nornmal past information motor bearing temperaure also normal motor pump condition sat
383952,NCAQ,3,NCAQ:3,tmu fisc imds need correction find tmu fisc imds not include use second switch reference draw aed elc e f submitted mark imd engineering discuss supervision
388054,NCAQ,3,NCAQ:3,qa pre nrc inspection sa not schedule deficiency qa preparation scheduling pre nrc design basis assurance inspection self assessment not meet procedure requirement ensure station ready inspection milestone preparation assignment not enter asset suite reflect self assessment schedule contrary gbp lic aupreparation conduct nrc inspectionsau gbp asu auself assessment benchmark processau late self assessment preparation scheduling could challenge readiness major baseline inspection factual basis design basis assurance dba inspection biennial next inspection schedule august gbp lic preparation conduct nrc inspections require focused self assessment approximately month prior major baseline inspection follow focused self assessment milestone gbp asu self assessment benchmark process miss focused peer assessment enter asset suite ar sa least one two year activity perform responsible department manager designate team leader least day prior self assessment design basis assurance inspection schedule include annual self assessment call letter submit department manager insight self assessment coordinator issue cy self assessment benchmark call letter department manager due date submit plan self assessment however many manager miss due date third reminder provide response send several manager late submittal plan self assessment challenge stationaos ability coordinate prioritize schedule activity ensure sufficient resource available upon notification quality responsible line organization initiate ar sa aufocused self assessment nrc dbai inspectionau deficiency identife corrective action program audit au ca design engineering initiate cr
383843,NCAQ,4,NCAQ:4,battery charger room light battery charger room half light room include blue dot light please lamp notified smgt write cr rw vital island
388888,CAQ,D,CAQ:D,high moisture alarm crd hcu receive rod accumulator trouble alarm pa drop crd hcu due high water level refer sop crd hcu remove moisture alarm clear
386650,NCAQ,4,NCAQ:4,sop coldweather ops roa heating steam coil isolation performance sop coldweather ops roa hvac enter inspect heating steam coil leak find hs v rn shut isolate leak hco v rdd blowdown valve open subsequent investigation reveal leak isolate action request work order local clearance generate drain repair leak n coil initiate cr roa hvac unit rb
395248,CAQ,C,CAQ:C,rod xx rod stroke every time rod get position end example etc rod indicate xx four rod display full indication rod go write cr informed crs sm occ insert control rod halted control rod stroke time testing
395469,NCAQ,3,NCAQ:3,r cw blowdown record retention instruction record retention sop cw ops attachment blowdown flow monitor service logsheet not robust enough guarantee control temporary log edna datum point service typically outage cw blowdown flow record require columbiaaos npdes permit monthly reporting wa dept ecology maintain least six year per wa state common records retention schedule recommend sop cw ops procedure step attachment modify require cwbd alternate flow measurement log electronic temporary log esoms instead paper log discuss ops coordinator erp
399399,CAQ,D,CAQ:D,wea ris tolerance performance ppm discover table b channel find loop check tolerance wea rit ch wea ris ch channel receive signal wea plc isola wea plc isolb wea plc isolc initiate work request calibrate individual current isolator wea plc
385740,NCAQ,4,NCAQ:4,grease not available wo rhr bad grease cid not available wo performance work determine grease require not available use ppi omm manual update grease procure however grease not clear use osdd performance wo grease not need no demand place material result osdd not resolve without demand material would never prioritize procurement engineering resolve osdd dedication plan need procurement engineering authorize use material rhr b maintenance window procurement dedication plant issue grease available use procurement evaluation revision develop dedicate grease use rhr bad
391525,CAQ,C,CAQ:C,incorrect epn list aed elc e e rev incorrect epn list local starter compartment cas cc cas discpc fuse disconnect cas cc isolate power cascc cas cc local starter compartment cas cc however aed elc e auxilliary one line diagram show power go casca cas ca local starter compartment cas ca power e mca imply separate energy source verify incorrect via e rev ecascc epn drawing cascc verified correct power supply cas cc clearance boundary continue sufficient qualified individual
393492,NCAQ,4,NCAQ:4,hd lcva foriegn material prevent valve close hd lcva diagnostic test per oscr not control tank level test show valve not reach full travel yet display solid travel stop end stroke suspect potential issue plug stem submit oscr approve open valve find small chunk metal wedge cage indication plug making contact foriegn material would prevent valve form control level document cr perform visual inspection piping additional fm not see informed eoc e cr inprog approve cr move sro ops review
396128,CAQ,D,CAQ:D,ht htp fpag ht h sw without performance work order step e resistance criterion not meet criterion gt ohm reading ohm notify supervisor intiate crht h sw
399348,NCAQ,4,NCAQ:4,kv neutral ground oscillograph start module j kv neutral ground overcurrent oscillograph start alarm reset plant controller equipment indicate normal no know cause walkdown controller equipment verify proper operation call dittmer verify grid integrity
392403,NCAQ,3,NCAQ:3,improper storage universal waste fluorescent tube discover two cardboard box contain collective total use fluorescent foot light tube improperly store within rca hp pap not label universal waste not store proper universal waste sorage accumulation area violation gih survey fluorescent light tube two cardboard box rca clean notify electrician transfer designate use light cage locate gsb clean shop respond transport within hour informed rp supervision initiate ar cr
391959,CAQ,C,CAQ:C,rwcu system flow rate exceed rwcu hx design capacity rwcu total system flow rate much high system rwcu heat exchanger design flow rate due leakage past rwcu v rwcu heat exchanger design lbm hr system flow per tema sheet omm g testing perform wo confirm flow rate show bgpm rwcu return feedwater correct many year flow rate assume incorrectly high therefore demineralizer flow rate use set total system flow demineralizer flow rate not take account bypass leakage rwcu v bgpm typically read gpm right equivalent lbm hr comparison lbm hr gpm return flow design flow old edna datum available january flow usually run gpm edna point bgpm equivalent lbm hr design flow rate contribute increase fac rwcu piping damage see rwcu hx e g ar miss tie rod ar eroded nozzle r continued operation rwcu system flowrate design flow need address assign nsss engineering
394178,NCAQ,3,NCAQ:3,r cvb maintenance delay no wetwell entry schedule period no wetwell entry due rhr maintenance delay containment vacuum breaker work hrs previous outage dedicated drywell wetwell scheduler able identify reduce schedule conflict overlap remain duration cvb work modify reflect anticipate lose time due period no wetwell entry initiated cr request mech shop manager
387010,CAQ,D,CAQ:D,tdas mux failure tdas mux fail follow impact point x csp v closed position indication gds x csp v closed position indication gds x containment loca rad monitor div gds x suppression pool average temperature div gds indication point available main control room additionally x rx bldg elev release hi alos impact point require erds parameter compensatory action per ppm require alternate indication available transmit nrc via ens line compensatory action place need ep notify wrote cr establish compensatory action per ppm contacted ep mcr
397866,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j kv n bpa report following cause momentary single pole relay kv shultz raver no damage equipment line reclose no damage no ras initiate no change grid frequency recommend trend
396813,NCAQ,4,NCAQ:4,og rfb oil level high level observe approximately sight glass round logs state write cr level gt sight glass please low level notified sss
401642,NCAQ,4,NCAQ:4,constant tamper alarm hostcab cas constant tamper alarm host cabinet request electrical maintenance investigate contact x information cr wr generate
386717,CAQ,C,CAQ:C,incorrect cvi drawings rhr stc asset suite incorrect cvi drawings rhr stc asset suite strainer module drawing asset suite rhr stc cvi dwg cvi dwg refer different style strainer correct strainer drawing rhr stc not post epn documentation issue not affect plant equipment initiate ar cr capture lack correct documentation correct epm drawing necessary r outage work rhr vc ref wo rhr stc
400820,NCAQ,3,NCAQ:3,security computer not transfer file corp network datapump export file security computer not send thru diode corp network comp engineering work resolve
384886,NCAQ,3,NCAQ:3,arp minor revision reactor scram b logic alarm response procedure require minor editorial revision setpoint srm hi hi trip xe cps arp list x cps may requie revision
388510,NCAQ,3,NCAQ:3,pcr c drop bus mcc ol trip see edms mark
390982,CAQ,C,CAQ:C,form not fully align usnrc rg ip sa deficiency tede alara evaluation form use cgs not reflect requirement usnrc regulatory guide section specifically form not clearly evaluate impact engineering control potential access limitation exposure stay time control assign use respiratory protection consideration not cover rwp planning checklist not discuss alara plan review rwp notify radiological operations supervisor chemistry radiological services supervisor
397882,CAQ,D,CAQ:D,rain leak roof dg rain leak roof access hatch onto floor near south end hpcs gen dg form foot puddle informed sss
400077,CAQ,D,CAQ:D,sec mw not function design cas receive high alarm rate sec mw request electrical maintenance investigate cr wr generated compensatory measure initiate
398147,CAQ,C,CAQ:C,standard find tolerance set use cgs calibration time slic calibration time standard oot au block au block block not use calibrate instrument note reverse traceability report blocks use set use calibration activity find tolerance recent calibration activity assign ar calserv
388756,CAQ,C,CAQ:C,cvi omm asset suite not manual ic instructor research ic bailey summer training discover cvi omm asset suite not manual store signal limiter type cards cat id instruction cvi use ppi ppm pm cal test bailey model signal limiter change ppi ppm may need make reflect currently instal plant contacted sgt system engineer recommend assign cr sgt system engineer investigation contacted supervisor sgt system engineer
388563,NCAQ,4,NCAQ:4,rea ft fail calibration wo perform wo task rea ft fail calibration adjust transmitter span output span pot able achieve run adjustment find value grossly low tolerance rea ft need replacement notified crs notified supervison sss station durring calibration notify mike holle engineer rx near
398802,NCAQ,3,NCAQ:3,rll pre outage plan expectation not align gap identify station r critique pre outage plan expectation not align challenge outage readiness prior r scope addition weekly resource availability week auno fly zoneau not appropriately control andor utilize r pre outage window january breaker open result decreased readiness poor outage schedule adherence vertical slice ineffectiveness inadequate application resource qualification look ahead tool exacerbate outcome recommend assignment severity ar otmg develop action
396841,NCAQ,4,NCAQ:4,deh fluid ai oem recommend limit exceed x lab result deh fluid sample take july return two value exceed deh fluid oem recommend limit relate high particulate count give size range particle count ml sample micron lt micron ai lt sample particle size return count particle respectively value not exceed main turbine oem limit section follow table provide turbine oem particle count recommendation siemens westinghouse unit cgs limit micron particle count micron sized particle see document edms trend information first occurrence cycle continue monitor write cr filter high dp replace reviewed turbine oem limit informed supervisor
388781,NCAQ,4,NCAQ:4,e ay tr caution light lit e ay tr caution light light scroll thru last sample gas ethylene ppm acetylene ppm tdcg ppm water ppm carbon monoxide ppm carbon dioxide oxygen ppm plant process power wr cr informed infield supervisor
384048,NCAQ,4,NCAQ:4,frequent tdas point x rps trip alarm alarm typer denote frequent tdas point x rps trip alarm alarms trip normal short duration notify crs please investigate repair tdas point x rps
391038,CAQ,D,CAQ:D,cia prvb leaking pressure indicator gauge cia prvb leaking pressure indicator gauge observable snoop recommend replace new style pressure regulator fix pressure gauge connection stop leakage informed mcr generate ar wr
393157,NCAQ,3,NCAQ:3,approve osp scope not match planned instruction ar oscr generate investigate rfw pb high pump thrust indication scope request work investigate instrument indication contingency investigate pump thrust bear no issue identify instrumentation scope work approve osp vote wo plan calibrate repair vibration probe no contingency task plan create cr write document difference approve osp scope plan assignment outage management review process communicate approve scope planning suggest work instruction update back approve status no action require
391078,NCAQ,3,NCAQ:3,qa tool kits field calibs not maintain per sli qa one three technician perform field calibration able produce tool kit perform field calibration tool kit produce contain two part procedural documentation contain metal clipboard environmental monitoring equipment store separately storage case potential consequence require component tool kit may not take field tool kit not already assemble ready field work factual basis sli step state aua tool kit field calibrations maintain include not limited current copy qm sli calibration sli relative work perform review prior commencement work necessary shall make part tool kit respective field calibration require job hazard analysis jha perform prior commencement field calibration manufacturer operate manual reference need performance field calibration review prior commencement work necessary shall make part tool kit respective field calibration environmental monitoring equipment shall use monitor environmental condition time field calibration perform minimum include temperature relative humidity au tool kit currently not maintain require item list contrary sli insight interviews three technician perform field calibration reveal one technician provide checklist item bring field calibration use checklist gather tool equipment go field calibration checklist contain item require sli not item one technician able verbally discuss requirement tool kit one technician able provide tool kit describe tool kit provide not purge job specific document complete field calibration could lead mix document multiple task one technician provide access company email cell phone allow retrieve document like vendor manual electronically field contact manager responsible ensl deficiency identify quality audit au cl recommend route ar calserv
401342,CAQ,D,CAQ:D,doble increase performance diagnostic testing tran part doble condition assessment review recommend doble perform diagnostic testing frequently e tr b n n base age purpose cr document need change frequency diagnostic testing transformer change frequency no impact operation transformer cr no impact operation unit generate ar sms change frequency diagnostic pm impact transformer cr document vendor recommendation evaluate not directly affect component operabilty
393758,NCAQ,3,NCAQ:3,sealing surface erosion hxa inspection turbine oil heat exchanger hxa b work order erode section reversion chamber flange seal surface find erode see picture edms folder eroded section two inch long great two third seal surface area erode away reverse changer either replace eroded area build machine heat exchange reassemble discuss replacement repair maintenance supervisor additional planning require work instruction change require no action
387438,NCAQ,4,NCAQ:4,chem lab hood low storage get rusty check cal gas supply bottle notice storage area hood get rusty ts rust high pressure calibration bottle well make suggestion supervisor posibility get treat rust converter get bad may save cost hood replacment chem lab
400807,CAQ,C,CAQ:C,qa swp csw not specify records requirement qa swp csw aucyber security patch managementau swp csw aucyber security vulnerability management reportingau not contain instruction documentation section maintain record vulnerability assessment not maintain record require nrc endorse addendums nei csp aucyber security planau procedure generate complete form aucyber threat vulnerability event logau meet requirement send plant record requirement see edms detail factual basis unsigned complete vulnerability assessment form maintain cyber team site insight hard copy form signature not exist none vulnerability assessment fully complete review need mitigating action sign see cr notification issue quality cyber security team create new assignment ar cr aualternate vulnerability screening method not documentedau correct issue within swp csw contact assistant manager cyber security deficiency identify quality audit au csq recommend assign itmgmt reccoment cat c itmgmt cause know error procedure documentation not contain guidance ensure records process complete consequence low medium could result regulatory finding assignment address swp csw swp csw address cr assignment note reference cr ar
395321,NCAQ,4,NCAQ:4,leak hti union airt sop gen airtest medium leak discoverd side hti one union one thread joint updated sop gen airtest picture edmstg
389169,NCAQ,3,NCAQ:3,possible data corruption server discover possible data corruption servers filesystem ora prod misc reliable diagnosing problem require database server shutdown corruption find fix also require database shutdown user notify approve shutdown work plan write
394000,NCAQ,4,NCAQ:4,tosba bucket rebuild incorrect power wire instal wo tosba p eop direct replacement obsolete component disconnect switch contactor etc power wiring also replace original replacement wire awg instal however correct wire awg bucket still clearance order progress require rework instal wire specific direction wire size not include installing task wiring pre fabricate bench test installing work order still progress wire replace
389399,CAQ,B,CAQ:B,qa mcr essential lighting lcs sv go late qa monthly surveillance requirement sr main control room mcr essential lighting not complete late date due improper deferral request cause station meet requirement enter rfo condition however entry recognize due deferral sr subsequently meet work order wo finish monthly recent wo finish station not compliance licensee control specifications lcs action statement late surveillance two monthly interval extent condition item issue identify au mn finding ar cr see edms full detail notified quality management maintenance operation issue identify maintenance audit au mn legacy issue mcr essential lighting sr rep rege assignment cr not require cancel condition not reportable nrc not challenge past operability plant equipment concurrence cancellation obtain regulatory affairs management
400437,NCAQ,3,NCAQ:3,mid cycle pi recommendations mid cycle assessment performance improvement peer provide recommendation evaluate performance improvement discuss peer pi recommendation performance improvement manager write cr initiate assignment recommend disposition ar perfimp cr duplicate assignment identify sarc action mid cycle assessment cr assignment closure note upload new form edms no additional action require closure approval receive perfimp manager
401032,NCAQ,4,NCAQ:4,hco w shoot steam moisture top hco w shoot steam moisture top appear come machine orifice top steam trap unable isolate time due location hs v w steam supply wr cr
390980,CAQ,C,CAQ:C,ram label sticker contain incorrect trefoil color ip sa deficiency radioactive material ram label sticker use throughout plant use standard radiation symbol trefoil not alignment cfr specifically trefoil use red cfr require trefoil magenta purple black label sticker contain word caution radioactive material yellow background compliant cfr label sticker identify use effectively communicate radiological hazard present verify require information align regulation notified radiological operations supervisor chemistry radiological services manager initiated action order replacement label sticker
400424,NCAQ,3,NCAQ:3,lack hour machinist impact rhr safety system window hour coverage machinist rhr safety system window impact rhr vb work critical path two machinist day shift work fatigue rule hour use leave prior violate fatigue rule cause work rhr vb stop rhr vb currently critical path delay critical path critique item review performance associate rhr safety system review discussed issue mechanical shop supervisor occ validated would not affect work associate rhr safety system window electrician start work rhr mob wasnaot schedule start rhr vb complete author recommend non caq severity level assign mechanical shop address negative impact safety system window
389516,NCAQ,4,NCAQ:4,industrial safety near miss near miss individual slip carpet protector dry creek building individual enter building wet shoe slip carpet protector slowly go kneel position carpet protector instal protect new carpet office remodel indivedual not injure carpet protector remove industrial safety department manager notify
386871,NCAQ,3,NCAQ:3,evaluate tmr require vent connection temp blower hook ventilation turbine bulide route crane cool discussion shift management whether tmr require control via wo wr result direction write cr ensure right process connection ventilation discuss crew supervision write crventilation connection turbine wo task correctly identify temporary alteration support maintenance tasm meet requirement swp cm no tmod require no action require
393686,NCAQ,4,NCAQ:4,woa aw leak water onto floor find water extend air wash pump nearly hvac panel clear prior issue since dam mop head floor keep mess spread rest area could not find active leak air wash pump run time start recently possibly dump valve dump water floor drain could handle initiate ar wr inform mcr hp coordinate cleanup
384871,NCAQ,4,NCAQ:4,edna web edna view active x issue tsc osc bring plant status view spinner appear minute stop display active x message advise user use te edna veiw client instal pc
384364,NCAQ,4,NCAQ:4,sa c sump pressure high sa c sump pressure psig round please investigate notified smgt write cr rw
401095,NCAQ,4,NCAQ:4,trip hazard front bldg tripping hazard front build locate northside building ontop metal manhole cover large metal bolt stick could cause someone trip building issue see photo attach edms docs suggest bolt drive remove discuss erp supervisor write cr wr manhole front building
390903,CAQ,D,CAQ:D,rpis maintenance display cover loose rpis maintenance display cover appear loose fastener tighten see photo edms attempt tighten screw cover loose screw would not engage thread connection indicate thread connection fail manner e cp h p
402272,NCAQ,4,NCAQ:4,cw blowdown isolate cw blowdown isolate receive cw chemistry trouble alarm due high chlorine concentration spike placed cbd lcv close cw blowdown flow indicate gpm dispatch operator verify automatic action notify chemistry
394433,NCAQ,4,NCAQ:4,wo cond tea damaged wires determe cond tea per referenced wo wire discover damage chicago fitting au transmitter temperature element wire transmitter head undamaged good condition issue aufieldau wire connect temperature element junction box new thermocouple wire run junction box temperature element housing supervision notify cr generate wr write fix damage wiring cond tea tb
398355,NCAQ,4,NCAQ:4,cw cta level high water level high deck plate cw cta initiate cr
389797,NCAQ,3,NCAQ:3,dbai sa pcr abn hvac review fsar part design basis assessment self assessment following issue station blackout administrative control discover fsar credit administrative control maintain control room temperature within initial condition assume station blackout sbo analysis administrative control not limit extended operation control room temperature f fsar effect loss ventilation credit initial control room temperature ensure control room not exceed f follow sbo high initial temperature evaluate calculation f operation f f allow technical specification lco support manual load shedding action abn hvac abn hvac revise evaluate sbo reasonable assurance operability rao control room equipment control room temperature exceed f fsar credit administrative control restore control room temperature within sbo analysis recommend assignment ar opsproc
398371,NCAQ,3,NCAQ:3,first aid cpr qualification issue ai nine canyon nine canyon supervisor contact ask person site qualify fpae ai first aid cpr aed state wind generation techs train energy northwest training personnel qualified not show pqd database supervisor ask contact training support correct issue email qms quals add qual not date advise voluntary qual update next training
402274,CAQ,D,CAQ:D,ms vb require stroke indicate proper osp ms ms vb require stroke indicate properly osp ms valve indicate closed properly go gray no indication occ inform
398432,NCAQ,4,NCAQ:4,argos hp paap take service safety concern hp eq argos take service due detector screen pop create possible cut hazard safety concern argos source check pass service strap place across monitor no one use safety concern address notified supervision initiated cr wr hp pap hp eq
401967,NCAQ,4,NCAQ:4,late esom entry work hour individual org schedule work reflect esom prior individual ask supervisor hold additional two hour two additional hour never enter esom esoms update no fatigue rule violation occur notified supervision esoms update cr initiate
401328,NCAQ,3,NCAQ:3,procedure enhancement rcs dissolve hydrogen oxygen monitoring procedure possible improvement note pass specialist specialist informed email suggest improvement
391828,NCAQ,3,NCAQ:3,quarterly corc danger local tag audit wo quarterly corc danger local clearance audit cfr quarterly corc danger local tag audit wo document danger local clearance hang ge day new clearance add total since last audit cond v cond v cw fn e cb lpak psr visol rft locb l co pa l hs v l hs v tn l hs v l mt cra l mt elev l mt hoi l woa hc n l woa hc p request technical services systems engineering manager designee determine whether review require write cr
387880,CAQ,D,CAQ:D,accumulator alarm crd hcu recieve accumulator alarm crd hcu cr support monitor crd system
400400,CAQ,D,CAQ:D,sw fsb find oot calibration sw fisb sw fsb find oot low au h tolerance au ho au ho adjust fs per left value au ho notify supervision adjust per imds trend onlyrhr b
387431,NCAQ,4,NCAQ:4,door door need maintenance contact security ext detail security notification make wr generate
397062,NCAQ,4,NCAQ:4,sec xd inop sec xd inoperable due compressor warning sec cd place service electrical maintenance security managemnt notify cr wr generate paap
399473,NCAQ,4,NCAQ:4,rwcu blowdown press high low lock p drop alarm lock write previously ar associated wo cancel ar track issue status associated repair write cr track status known issue work order address current plant configuration compensate rwcu v leakby rwcu v bonnet leak close rwcu v cause low pressure case repair probably refueling outage system engineer send email initiator explain operations management know situation agree plant configuration
392048,NCAQ,3,NCAQ:3,incorrect reference ispm ppm oi oi referrence ispm ground requirement ispm no longer exist trhee ground requirement move ispm revise oi
394281,CAQ,D,CAQ:D,e cbacr strip aucau phase mount lug removal temporary power e c b determine aucau phase mount lug e cbacr strip aucau phase lead land could not torque breaker need replace
399057,NCAQ,3,NCAQ:3,ipm replacement ahead ar eval approval energy northwest news article indicate old ipm monitor replacement hp primary access point already complete plan replace ipm monitor hp alternate access point ar type eval associate activity ar eval eval elect load floor load app tsc ipm replacement not yet evaluate per des process exist obsolete ipm monitor replace argosab monitor likely conservative change activity ar eval not complete appear process
396694,NCAQ,4,NCAQ:4,rcc fi glass find loose work rcc coupon replacement notice disassemble union require procedure glass fi loose leak initiated cr wrrcc fi
387955,NCAQ,3,NCAQ:3,tsi incorrect revision number tsi correct revision number major rev minor rev however native document show minor rev n administrative error procedure content correct generate cr
386681,CAQ,C,CAQ:C,qa no process verify receipt cofc aq contracts qa no exist process verify receipt supplieraos certificate conformance require augmented quality aq contract one actual consequence supplieraos certificate conformance not find closed augmented quality aq contract file audesign fabricate deliver stack monitor systemau contrary contract requirement accord approve services evaluation contract aq work must meet regulatory guide rg aucriteria accident monitoring instrumentation nuclear power plantsau see edms detailed description identify deficiency materials management audit au mm informed quality supply chain services recommend assignment supply chain services cr reopen request owe group
391252,NCAQ,4,NCAQ:4,fail finish wo week due part not unable execute wo pre outage fabricate new stem nut due stem not work stem actuator not ability impact outage work stem order since january manufacture issue fabricate part schedule delivery work rwcu v contacted procurement part not notify supervision work week manager
383859,NCAQ,4,NCAQ:4,lpcs pump room light dim lpcs pump room light dim result poor lighting pumproom please replace repair lighting necessary wr crlpcs pumproom rx
386479,CAQ,D,CAQ:D,late esom entry maintenance week ic supervisor fail update time hold extra hour mechanic overtime hour enter incorrectly hour instead hour work update esom correct hour individual no violation occcurre
396898,NCAQ,3,NCAQ:3,exam failure one student fail write exam basic rigging initial per tdi plan remediate student administer nd exam cr write email applicable supervisor
389182,CAQ,C,CAQ:C,extent condition rc trips isolation base event operating experience associate rc half trip surveillance field work proximity circuit ar ar ar reasonable assurance common sensitivity issue exist within cable termination scheme ref wo problem start shortly implementation ec condition report history search support ec relation rc trip come relation circuit chain surveillance calibrations component within extent condition prove perform function issue cable termination associate detailed evaluation attach edms extent condition cr request notified sm efin supervisor systems engineering manager due correlation unexpected rc half trip extent condition describe cr cr evaluation cr bound eqit perform cr cr resolve cr extent condition write attach edms
390034,NCAQ,4,NCAQ:4,cas cb low oil oil level less full compressor shutdown oil visible sight glass ops round state level full compressor shutdown please add oil notified crs
393808,NCAQ,4,NCAQ:4,r lesson learn emergent work emergent work constantly pull electrical resource schedule work night shift flood manhole crane ground security equipment unscheduled unplanned support task last minute temp power request pull electrical resource schedule evaluate large fin team staff around clock include supervision
400925,NCAQ,3,NCAQ:3,osp inst h discrepancy completion tsp therm c osp rrc not document correctly osp inst h esom log osp inst h log aon aao vice aookao surveillance paper copy surveillance show accomplish within require periodicity improperly document osp inst h cr identify no surveillance requirement miss although improperly document esom validated sr complete withe periodicity document issue cr log take issue identify surveillance complete require within specify periodicity
391285,CAQ,C,CAQ:C,incorrect information drawing top tier drawing incorrect information makeup instrument stream show psig header fact psig header please investigate correct see mark draw edms informed instructor generate ar cr
388993,NCAQ,4,NCAQ:4,deh fa need change differential pressure across deh fa currently psid administrative limit psid alarm set point psid dp spike one shift replacement deh f suspect debris filter replacement collect downstream deh fa differential pressure may approach dp limit sooner normal due recent work recommend change soon informed crs
392862,NCAQ,4,NCAQ:4,east west transformer yard gates unlock night shift ops log find east west gate transformer yard unlock find no worker inside transformer yard lock gate also occur cr need address prior outage transformer yard heavily relied upon risk management walk transformer yard look worker lock gate notified shift manager
395935,NCAQ,3,NCAQ:3,rll need backpressure target prior turbine roll two unsuccessful attempt main turbine roll achieve target speed rpm tv gv transfer engineering correlate main condenser backpressure previous startup successfully sync grid no issue recommend reduce main condenser backpressure inch mercury ops start cool tower fan lower condensate temperature low main condenser backpressure recommend follow change ppm reactor startup add step bop section mode roll turbine reduce condensate temperature degf normal startup temperature band condensate degf appropriate begin injection great degf see ppm step b note add step prior turbine roll verify main condenser backpressure less inch mercury cool tower fan shutdown lockout main generator approx fan restart approx see edms plot backpressure vs time comment recommend add note turbine startup procedure include information prevent startup delay future
398462,CAQ,D,CAQ:D,e bu r lpcs pmp rm charge status nrc identify e bu r lpcs pmp rm charge status light flash no flash pattern seem slow constant informed mcr
395890,NCAQ,3,NCAQ:3,r no tv gv transfer due lt rpm turbine speed startup r main turbine speed fail reach rpm prevent tv gv transfer turbine subsequently manually trip place turning gear ar eval initiate evaluate permanent design change mitigate occurrence issue
393470,NCAQ,4,NCAQ:4,mte oot calcode fluke ac dc current clamp model find oot adjust within spec not use calibration cycle def write no action required none trending purpose
384036,CAQ,D,CAQ:D,og analyzer n bottle low right side og analyzer n bottle low tb west side right og analyzer n bottle tb west near door
389725,NCAQ,4,NCAQ:4,cbd tt find oot could not adjust cbd tt find oot adjust transmitter input decende leave transmitter drift tolerance could not adjust remain cal write cr request transmitter replace
402434,NCAQ,3,NCAQ:3,tdi enhancement section state line management responsible dispositione treq add clarify statement line management manager supervisor individual contributor tag training working group would eliminate confusion increase efficiency
390464,NCAQ,4,NCAQ:4,student remove train less hrs notice contrary gbp tqs training attendance student remove accredited training shortly prior start training plant general manager not obtain miss training not relate qualification assign rp ops trend student remove training rmc laborers rmc laborers not accredited training program not require attend hp accredit training no action require
400621,CAQ,C,CAQ:C,water present discharge hpcs v start water present cup discharge hpcs v start quarterly test well teaspoon water actual seal inform crs write cr hpcs v normally open per sop hpcs lu drain hpcs p mechanical seal
398532,NCAQ,3,NCAQ:3,quarterly corc danger local tag audit wo quarterly corc danger local clearance audit cfr quarterly corc danger local tag audit wo document danger local clearance hang ge day new clearance add total since last audit cw v cw v cond v l e cb lpda l e trmclrgp l pwc p l e trmclrgp l e lpcb l l e lpdb l mh es l mt elev l mh es request technical services systems engineering manager designee determine whether review require write cr
