AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
389524,NCAQ,4,NCAQ:4,possible cw basin level discrepancy walkdown circulating water pumphouse cwph visually identify cw c bay approximately ft level maintain since odmi prescribe continuous operation high band c bay level gt ao however control room indication cw bay c level indicate level approximately ao apparent discrepancy may due error cw c bay level instrumentation may also relate recent spontaneous closure tmu lcva cr recommend investigation repair cw c bay level instrumentation related component condition not adversely impact long term health cw pump motor cw system remain capable perform intend design function odmi prescribe high basin level attempt maximize cw flow improve generation recent operating history show cw bay level ao produce additional ai gpm per au basin level bay level gt ao produce step change flow ai gpm combine flow increase additional ft could result much gpm increase cw flow roughly equivalent mwe increase generation depend ambient condition noticeable change bay level cw pb lift adjustment observe edna point l plot edms screen load bay relatively unchanged cw pb lift adjustment
391231,NCAQ,4,NCAQ:4,cool tower parking lot lighting burn industrial safety cool tower yard lighting sw corner near trailer south gravel parking lot lighting burn condition put employee walk work area risk personal injury increase potential vehicle accident initiate cr work requestyard lighting
393080,NCAQ,4,NCAQ:4,rll l bs dva hang per schedule lift l bs dva hang per wot hc schedule work start unfortunately work bs va r first two clearance conflict wot determ qsv use ir v ir v isolation l bs dva process l bs dva use work
388674,CAQ,C,CAQ:C,draw note need update drawing note need update note state system component abbreviation find master equipment list mel section fsar update annually section fsar update need basis rather fix time frame recommend delete frequency note discuss licensing supervisor
392744,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot adjust within spec none use calibration cycle calcode c temp calibrator model def write calcode nucon press detector model pd c def write calcode hytorc hyd torque wrench model hymxt def write no action required none trending purpose cr reopen edit severity
389242,NCAQ,4,NCAQ:4,tmu lcva unexpectedly go closed receive board trouble tmu lica output go controller nulle operator take manual control tmu lica reopen tmu lcva tmu flow go gpm gpm verify tmu parameter normal operator place tmu lica back automatic
395690,NCAQ,4,NCAQ:4,rft vb drop per minute oil leak rft vb drop per minute oil leak locate b rfp skid tb
385672,CAQ,D,CAQ:D,fp p coolant leak pump start ppm fp p develop coolant leak approximately second engine start coolant begin spray look like upward face weep hole brass color connection coolant tank piping local pump control switch immediately take mcr inform leak stop pump secure pump leave picture attach secure pump informed supervision mcr write cr
398097,NCAQ,3,NCAQ:3,e ppnb not breaker list holder e ppnb not breaker list holder electrical panel holder volt bkr line sheet attachment sop elec ac lu e ppnb not please make like get holder wr cr see sop elec ac lu page
391091,NCAQ,4,NCAQ:4,rwcu high level alarm rwcu precoat tank level high alarm come approximately upon investigation tank not appear full lid water movement tank indicate leakage per arp tank level lower use cf v alarm clear no evolution change make rwcu sys shift possible level instrument issue mcr inform
387007,CAQ,C,CAQ:C,ineffective corrective action cr cr write tea fn address baseplate capture not allow removal unit replacement maintenance configuration not allow access bolt since weld capture four side need action fix next scheduled maintenance state cr identify fin notify supervisor main control room recommend base modify allow maintenance tea fn
393173,NCAQ,3,NCAQ:3,r osp rps b pcr osp rps b place mode switch refuel first back shutdown attempt withdrawal control rod recommend move control rod withdrawal check step beginning surveillance donaot wait sdv drain scram occur place mode switch back shutdown save time shutdown
396340,CAQ,D,CAQ:D,cia prva leaking leak find cia prva previous cr write regulator however leak different location video take leak attach cr cr wr generate supervision notify
397024,NCAQ,4,NCAQ:4,mt crab drip oil onto swph b floor mt crab swph b small oil leak drip accumulate floor park location oil wipe pad could not leave catch additional oil due swph hvac run would blow pad position oil leakage crane reoccurre issue ref ar oil leak onto swph b floor e g not onto equipment not active leakage no drop per minute rate observe leakage accumulate several hour informed supervision write ar
384658,NCAQ,4,NCAQ:4,mte oot calcode heise pressure calibrator model pte find oot adjust within spec not use oot range v v no plant impact def write no action required none trending purpose
384096,NCAQ,4,NCAQ:4,wooden ramp require maintenance wooden ramp locate south side pa use vehicle traffic hose require maintenance wooden support not function design pose risk vehicle traffic area request review analysis affected area functionality ramp security brief use different route operation notify information include turnover wooden ramp south pa area
401517,NCAQ,3,NCAQ:3,secured tmu pb due excessive shaft wobble report mcr tmu pb shaft wobble excessive pump need secure start tmu pc stop tmu pb
387757,NCAQ,3,NCAQ:3,unsat surveillance surveillance wo protected area warehouse sprinkler system testing complete unsat dataglance update asset suite complete look sit talk dataglance support ops procedure reviewer determine cr need write document problem fail component non essential fire area equipment no additional action require
395182,NCAQ,4,NCAQ:4,dsa dya housekeeping concern restart evaluation walkdown diesel generator note debris surround newly instal dsa dya unit dg room inside main entrance door right debris remove see edms photo notified supervisor instruct generate cr work request uploaded picture edmsdsa dya inside dg room front dsa tank next electrical mcc see
400891,CAQ,C,CAQ:C,qa incomplete cyber pm wot ce closed status qa five quality assurance records qars incomplete cyber preventive maintenance pm work order task wot computer engineering ce resource wot auclosedau status incomplete not document pre job brief not identify perform work blank sign line step wot instructions cyber security pm require cda security control baselines meet commitment csp aucyber security planau implement requirement nei rev aucyber security plan nuclear power reactorsau addendum requirement swp pro auprocedure work instruction use adherenceau step require auinitial sign step perform auprint name initials front cover sheet procedure au factual basis see edms detail insight although many cyber security pm create first time evolution within last year supervisor managers require provide oversight ensure worker meet standard expectation regardless many change occur industry standard station procedure contacted engineering supervisor computer engineering deficiency identify quality audit au csq recommend assigning computer engineering wot not closed complete status since reccomend cat comp eng cause know error individual complete pm need sufficiently document step follow procedure complete pm ensure pm complete accurately additional oversight need consequence low medium could result regulatory finding issue address cr assignment process additional oversight establish ensure correct information complete wo instruction pm sufficient evidence part record process fix
391966,NCAQ,3,NCAQ:3,ewp task take finished instructions not sign support type task take finished status upon review discover work instruction not sign performer contrary swp pro work instruction example discover support task assign operation work order main task maintenance example list xref panel task relate drain refill dcw dg engine case instruction require peer verfication signature part also not sign evidence exist work perform not properly document verify per task work instruction review work task ewp asset suite notify ops crew aom reminder previously send op crew supervisor regard ewp wot processing
393915,CAQ,D,CAQ:D,sw vb spacer plate erosion damage sw vb inspection per wo find erosion seat ring retainer downstream spacer plate erosion encroach gasket sealing area see edms picture recommend replacement seat ring retainer spacer plate notifed craft supervisor wo package replanne replacement part add trswb outage
390648,NCAQ,3,NCAQ:3,procedure change sop tmu start sop tmu start step e e c c reference test ground indicate light ensure illuminate lamp remove replace ground fault relay write cr effect change
397940,CAQ,D,CAQ:D,receive rod accumulator trouble hcu receive rod accumulator trouble hcu alarm due accumulator low n pressure recharge write cr informed crs
398425,NCAQ,3,NCAQ:3,unable run dose report unable run dose report part hp lead tech nightly sign notified troy mcnabb steve brush via email go several day initiated condition report issue dose report resolve no action require
400749,NCAQ,3,NCAQ:3,student exam failure hp technician fail hp continue training exam remediation schedule consist objective review follow retake exam training supervisor rp supervision notify failure document etar trend etar class id
385816,NCAQ,3,NCAQ:3,tfof lack communication security drill player lack communication security drill player result locate unexpected location create friendly fire near miss securty programs supervisor security operations manager advise
397991,NCAQ,3,NCAQ:3,internal email flow delay several hour duty officer notify email not flow user send email notice person not receive email start around p duty officer contact around analyst contact look exchange server see email stick exchange server queue exchange server look log discover certificate smtp transport service not show register analyst register certificate email release queue email service restore time error note log analyst put exchange server maintenance mode analyst contact vendor open support case issue appear relate recent vendor software update issue server identify resolve vendor without user impact change gear ticket create track technical detail not relate cfr recommend ncaq follow action fully restore system
393822,NCAQ,4,NCAQ:4,mte find tolerance calcode ind scientific monitor model itx find oot reject not use calibration cycle no plant impact rejected no part available def write no action require
392985,CAQ,C,CAQ:C,malfunction ids malfunction ids place comp ids notify supervision notify electrician cr wr generate cr find inprog review send sro work conduct complete prior cr wr initiate security zone correct return security no compensatory measure place time no action require
388229,NCAQ,3,NCAQ:3,ppm require change flex equipment cover lcs step ppm need read close lcs tracking sheet vice close admin tracking sheet fly action cr write
392424,NCAQ,4,NCAQ:4,roll gasket north side exciter door gasket one two doghouse door main gnerator exciter housing roll need repair replace generator operation significant airflow feel issue door notified sm main generator exciter doghouse north west door
394890,NCAQ,4,NCAQ:4,e tr hssf leak verify n tank level hssf notice leak e tr hssf thin film oil bottoom transformer concrete approximately cup oil spread no flow oil visible look please investigate notified mcr
396887,NCAQ,3,NCAQ:3,new cond p fail pre install testing test new cond p per ppm megger test criterion require ohm high reading ohm inform engineering resolution write cr document failure new replacement motor cond p equipment not currently instal plant engineering need take ownership cr path forward identify efin eigneer notify already take action idvidual expect assignment issue auhtor recomend servity level non caq engineering
395706,NCAQ,4,NCAQ:4,rll work defer rps rms work defer r due craft use simulator wlkdown location versus actual main control room two location not regard piece equipment significanly wiring mcr simulator increase scope work also defer fo cr write per dirction ops manager osp meeting rll
399493,NCAQ,3,NCAQ:3,cbd v packing overtightene anonymous cr detailed description cbd v packing comically overtightened either valve need replace craft responsible
397044,NCAQ,4,NCAQ:4,xd service need maintenance xd service go home screen notify security prior work xd go home screen place service notify supervision cr wr generatedinside search area
396059,CAQ,C,CAQ:C,reoccurre issue hpcs lsa unable reset trip reoccurre issue hpcs lsa unable reset trip survalance performance isp hpcs q wo replace switch need implamente unable reset trip without mechanically agitate switch perform isp hpcs q wo reoccurre issue see cr previous identified issue hpcs lsa replace line flush clear debris contacted crs sm supervision hpcs lsa transfer condensate storage tank cst suppression pool low level cst test switch able demonstrate successfully ability switch suppression pool low level not however able reset rise cst level would not able allow suction source switch back cst since suppression pool not cst safety relate source inability switch back would not jeopardize ability hpcs system meet safety requirement hpcs system capably start inject core safety relate water source time greg slvan system engineer
400590,NCAQ,4,NCAQ:4,security xd need maintenance security xd explosive detector paap not operate design need maintenance contact security detail cr wr initiate security supervision notify equipment take service
390597,NCAQ,3,NCAQ:3,lack procedural guidance loss shf kv kv sh f transformer fault drop bus supply result loss flocculator demineralize water trailer autostart fp p procedure deal bus fcei write planned outage facility bus consider create guidance new existing procedure e arp provide prompt action secure fp p orderly shutdown restart affected plant equipment discuss fp engineer facilities
390240,NCAQ,3,NCAQ:3,recommendation pec parking lot designate walkways number individual observe take pathway pec main parking lot paap entrance not mark designate walkway particularly st nd aisle unmarked pathway not regularly maintain walkway may ice trip hazard present moreover walk unmarked pathway may result vehicle accident generated cr recommend broadcast en news article communication monthly safety meeting address behavior additionally recommend designate pathway mark st nd rd parking aisle paap entrance snow ice removal plan map need update new pathway see edms propose map parking lot not plant equipment message remind personnel use designate walkways add safety message
396795,NCAQ,4,NCAQ:4,ero issue field team see edms
400108,NCAQ,4,NCAQ:4,cf p make odd ring noise cf p edr fdr precoat pump make odd ring noise use noise not hear pump seem function ok could feel strong vibration seal line believe may something wrong seal water please investigate notified smgt write cr rw precoat gallery
395030,NCAQ,4,NCAQ:4,near miss report event employee torquee flange ft lbs au drive torque wrench socket slip bolt head torque wrench handle impact workeraos hard hat force safety glass bridge nose worker immediately report event supervision return work event report supervision r occ team notify discuss safety guiding principle day summit fever work group shift
393659,NCAQ,4,NCAQ:4,mt elev erratic behavior performance sl outage mt elev experience erratic behavior temp power lose e rect lpdaa bus outage elevator would not respond button control travel rb rb back rb continuously without stop floor outer door rx rb manually open allow people trap elevator exit power temporary power source e disc ppf remove retrieval personnel power return e disc ppf elevator no longer move stop rb elevation cr write occ sm inform issue rb sw
385973,NCAQ,3,NCAQ:3,find issue imds cond fqd perform wo find issue new imds cond fqd rev parameters old fq imds parameters old fq imd contacted supervisor engineer new rev typos engineer approve use find paramiter armin mehinagic engineer go uptade imdss cond fq indicatorsrw cr
398089,NCAQ,4,NCAQ:4,restoration cbd ft wiring fail completion step wo no voltage cbd ft check transmitter test terminal current stop contact supervisor crs get permission restore wiring find termination agree lead lift go new plc dehalogenation trailer vdc terminal tb land black lead back tb point voltage return current reasonable process condition around make appear like may ground e ir new plc dehalogenation trailer
399517,NCAQ,3,NCAQ:3,rll revise sop cw fill prior r remove step step occur time refill cw basin placement section prevent reestablish cw basin chemistry timely manner follow basin refill
386022,NCAQ,4,NCAQ:4,gy fa require change gy fa resistivity currently mohm per ppm operator round filter change mohm note sm key require entry asd building informed mcrasd building
399084,NCAQ,4,NCAQ:4,housekeeping issue fire extinguisher upright position find portable fire extinguisher stage work wo upright position not secure place fire extinguisher horizontal position prevent roll away cr trending place fire extinguisher horizontal position prevent movement
394083,NCAQ,4,NCAQ:4,sec comp iebs host datapump export transfer not work datapump export no longer transfer diode corp network comp eng staff notify diode reconfigure need iebs host stack restarted file transfer success verify system return service
397412,NCAQ,3,NCAQ:3,sop hvac rb ops enhancement sop hvac rb ops section enter rb hvac enclosure direct declare secondary containment inoperable due potential exceed au wg enclosure door open tssr revise provide note tssr not require meet hrs analysis demonstrate sgt subsystem capable establish require secondary containment vacuum reference operation potential drain vessel also remove recommend revise sop remove reference declare secondary containment inoperable rb hvac enclosure entry exit add information relative assess secondary containment operability per tssr osp inst h att propose draft attach edms
393886,CAQ,C,CAQ:C,rie not identify aed spc f impact rie not identify aed spc f impact document aed spc f not update include ap pack acceptable replacement chesterton packing aed spc f certified design specification valve require pe stamp approval condition may update part ec dec documentation issue not impact ssc columbia generating station action notify eoc design supervisor recommend catq c ar dmc
393643,NCAQ,3,NCAQ:3,danger caution tape usage lesson learned r plant industry donaot want auduckingau caution danger tape reasoning catch hard hat shoulder safety harness etc possible create awkward body position catch hard safety harness potential injury knock stantion flagging eliminate hazard create entry point gate make appropriate flagging open lift connect secure entry point eliminate hazard control access area also create point everyone enter pause read signage enter danger area create area point contact stand control let anyone area use correctly also safe point enter area walk path overhead work etc
390271,NCAQ,3,NCAQ:3,relocate refuel floor kelly building aed near future prior r low level refuel floor kelly building receive much need makeover include new furniture cabinet refuel rp techs currently kelly building aed reside inside rp supply cabinet along first responders duffle bag cabinet remove kelly building part say makeover request aed relocate instal west wall kelly build sw elevator storage closet elevator call button would perfect location instead tuck away inside another cabinet would also make aed much visible accessible unfortunate event duty call upon initiate wr uploaded picture location edms file reference refuel floor lower level kelly building ar eval intiate cross referenced evaluate move aed locate rx kelly building
387051,CAQ,C,CAQ:C,ppm missed surveillance per ppm sr ppm miss surveillance per ppm due not document review crs shift manager wo surveillance take finish per portal j record however major rev minor rev effective not cover page crs authorization close despite surveillance require surveillance per odcm therefore not document authorize review crs last valid completion surveillance exceed periodicity allowance sr cover sheet op authorization review inadvertently delete new revision go effect inform shift manager invoked sr miss surveillance review surveillance verify satisfactory effective request procedure change restore op authorization review cover sheet prior next performance ppm
399579,CAQ,D,CAQ:D,rwm operate light entry abn rwm enter abn rwm due rwm computer oper light cause red iced cube tdas ppc tdas ppc unable see rod position four rod display still operable unable perform action abn rwm due inability reinitialize rwm verbatim since rwm display not work allow touch screen operation tdas ppc n n screen show rod position indicate rwm not communicate tdas ppc discuss sne sm bypassed tdas rwm alarm function restore green ice cube
401515,NCAQ,3,NCAQ:3,exam failure two student fail exam basic rigging initial training notified student supervisor
393375,CAQ,D,CAQ:D,spce water release cst fdr tk sample release cst toc limit toc ppb limit ppb per swp che chemistry parameter within limit water transfer direct shift manager response low cst level follow reactor cavity floodup documentation cr require activity per ci step recommend category trend
383925,NCAQ,4,NCAQ:4,sec tn not function design sec tn lock make buzzing noise request maintenance investigate unit remove service cr wr generate
387882,NCAQ,4,NCAQ:4,ms vb lose power stroke closed ms vb cycle identify steam leak wr leak valve packing however close reisolate leak appear mov fuse clear indication lose right dual indication observe leak remain attempt reset overload no success recommend check replace fuse unsuccessful manually close valve isolate leak informed mcr og preheater room
385864,NCAQ,3,NCAQ:3,qa date lab quality control standard use qa date lab quality control standard use without extension date labeling accordance swp che use date standard could invalidate sample due not validate accuracy instrument factual basis halogenation surveillance step provide guidance use hach colorimeter determine chlorine total free combine concentration blowdown use npdes permit per first note section aua qc check perform set sample analyze use method set sample typically define per shift au ausecondary standard serve quality control check verify instrument operate correctly use standard verify instrument performance not change initial performance evaluation au audit observation note auditor qc standard expiration date august print side auditor stop evolution challenge chemistry tech whether use standard would invalidate qc chemistry tech state believe laboratory standard expiration date extension form fill permit use standard chemistry tech stop place work safe condition verify supervision standard extend extension permit within plant procedure no indication anywhere within sample room standard chemistry leadership able produce extension form upon request however form would not available tech audit observation previous tech perform analysis unless documentation request chemical management program lead insight per swp che expired chemical material may use user manager supervisor evaluate material determine chemical integrity not compromise end use application evaluation document documentation retain expired chemical material container label mark indicate itaos acceptable use past expiration date problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route chemistry discuss issue chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager
396656,NCAQ,3,NCAQ:3,pwc report need alignment engineering calc review pwc report washington department health note contact time report not alignment engineering calculation calculation revise april pwc report not update reflect new calculation contact times report conservative compare new engineering calculation therefore not violation regard contact time inactivation ratio report datum revised contact time calculation review incorporate appropriate datum formula use spreadsheet pwc reporting assign chemistry review calculation resolution informed chemistry supervision write cr
400388,NCAQ,4,NCAQ:4,ipm fail rad cal low count detector performance radiation source calibration ipm hp eq discover detector left foot detector low background low source count detector head amp need replace stop calibration notified hp supervision write work requesthp eq
386639,NCAQ,4,NCAQ:4,operator sting wasp tmu pumphouse operator sting multiple time wasp inside tmu pumphouse recommend spray inside building remove wasp write cr inside tmu pumphouse
385469,NCAQ,3,NCAQ:3,false temperatue change edna plant computer signal system trend monitoring fluctuate temperature note msr drain tank review show many bop plant computer signal reaction include ms line temp msr drain temp heater shell drain temps heater inlet outlet temp bypass valve tailpipe temp signal see edms plot pressure not correspond temperature change appear plant computer issue similar issue identify cr different point see relevant cross reference recommend action computer engineering review edna datum consult system engineer consult plant computer sme review cr history plant process computer
400889,NCAQ,4,NCAQ:4,cas fa appear oil water bubbling leak cas fa appear oil water evidence air leak report ar bubble leak please evaluate clean filter verife trap blowdown function upstream downstream filter drain clean please see attach video picture discussion supervision decide write second wr cr see also cr oil filter indicate either oil carryover one cas compressor oil leak cas dya since air flow cas dya cas fa sequentially filter also inspect oil
385796,NCAQ,4,NCAQ:4,miss security badge individual call report badge lose notified security
389120,NCAQ,4,NCAQ:4,rft seta behave erratically speed lt rpm signal rft seta one four rft speed probe note deviate considerably three probe signal rft speed less rpm delta rft speed rft seta signal appear grow rft speed lower ai signal observe low rpm low rft speed see edms edna plot erratic signal currently no impact rft speed control rft governor control system select second high signal four probe signal recommend replace probe next opportunity
384635,CAQ,D,CAQ:D,sw v appear clog no water come tagout sw v clog no water come tagout sw vb
385966,CAQ,D,CAQ:D,check valve edr pb questionable perform section isp fdr edr x wo notice edr pbaos coupling slowly rotate pump discharge pressure drop zero edr pib measurement edr lsa tolerance hi au instead au sump cover time see no perceive rotation pump b coupling per procedure continue calibration make sure immediately take sump level measurement pump stop edr pb stop edr lsa tolerance sump cover seem like could backflow sump pump stop write ar op investigate issue not write ar op investigate issue not
394743,CAQ,D,CAQ:D,severe ground multiple time main control room receive severe ground k ohm negative positive direction time ground second time would clear know work near system control power rwcu v come system not know cause write cr inform crss v dc system
392320,NCAQ,3,NCAQ:3,additional tech memo change require hardened containment vent hcv phase project identify eop sag bases document technical memo tm require revision support eop sag change tm revise august support need eop sag change require meet hcv phase requirement sag update operation per ppm eop sag program maintenance however additional technical memos recently identify revision would augment require change additional tm provide guidance tsc electrical engineer tm tsc mechanical engineer tm tsc operations manager tm tsc core thermal engineer tm change quite extensive recommend reactor fuels create action plan timeline support implementation additional guidance document recommend severity assignment ar rxfuels discuss operations licensing personnel ensure augment change not part operations inform change already provide tmaos revision confirm operations process update sag
389730,CAQ,D,CAQ:D,divergence x lpcs fi unusual behavior exhibit performance osp lpcs ist q start test lpcs p start metric flow dial read lpcs fi observe x computer point would initally follow fi indication computer piont would decay low value fi divergance range gpm around gpm suspect tdas point may calibration point feed lpcs ft sould behave write cr wr tdas mux
390508,NCAQ,4,NCAQ:4,rad waste control room lighting overhead light rad waste control room completed space inspection initiate crrad waste control room rw
401252,NCAQ,4,NCAQ:4,cvi iso drawing error bd v bd v cviiso drawing error need correction valve identify bd v not exist asset suite database field valve label bd v recommend revise drawing indicate bd v bd v blowdown valve aux boiler cr write cr duplicate cr cr addressign drawing issue recommend cr trend cr
384057,CAQ,D,CAQ:D,ids need maintenance ids not function design contact security ext detail ids locate trhe north side pa
385491,NCAQ,4,NCAQ:4,wano evaluation ai tg ext cord across walkway wano walkdown following issue identify extension cord portable equipment plug run across walkway locate near tb ventilation control panel tg column g appear steam tunnel camera cover prevent tripping not appear hazard
386160,NCAQ,3,NCAQ:3,tmu pa low oil glass not mark properly tmu pa low oil glass not mark properly no min max standby level require per log like pump please see picture motor recently replace cr
399578,NCAQ,4,NCAQ:4,asd input transformer trouble alarm lock asd input transformer trouble alarm lock eo report no parameter tolerance locally eo investigate write ar alarm clear shortly come
387727,CAQ,D,CAQ:D,accumulator trouble alarm crd hcu low nitrogen pressure cause accumulator trouble alarm follow arp
383781,NCAQ,4,NCAQ:4,whco ls mount stud broken performance installation new level switch whco ls one mount stud break tighten nut notified supervision engineering determine level switch could still instal stud leave write cr wr repair rw whco cu condensate tank
388316,NCAQ,3,NCAQ:3,environmental tld st find missing th quarter environmental tld exchange tld st mile nnw cgs discover missing area around station search tld not locate declare lose probable cause animal predation investigation determine tld location efsec requirement not odcm requirement cr write assure event report sample deviation annual remp report accordance efsec section search tld review efsec odcm requirement write cr
396413,NCAQ,4,NCAQ:4,boundary dose rate rma exceed ppm value cvan rmc cv find build contact dose rate mrem hr exceed boundary dose rate limit ppm section mrem hr post rmas outside protect area cvan contain old rhr pump remove main plant rca prior r fence around building control via lock key not consider readily accessible member public area posting establish around cvan boundary dose rate not exceed mrem hr radiological operation supervision notify issue boundary dose rate exceed cgs ppm value still within regulatory limit
392564,NCAQ,3,NCAQ:3,metal piece find inside rcc f station change rcc f filter piece metal find one filter picture attach edms notified crs chemistry supervision chemistry specialist system engineer
389081,NCAQ,4,NCAQ:4,xd need maintenance sec xd not function design contact security ext detail unit remove service security notification make
394907,CAQ,D,CAQ:D,ms va indicate dual close ms va indicate dual close prevent completion ppm informed maintenance occ initiate cr wr
396115,CAQ,C,CAQ:C,mte find tolerance calcode fluke model p find oot use oot range efin need evaluate within day allow accord ppm def evaluate two usage def
387679,NCAQ,4,NCAQ:4,wma fn degrade filter unit door gasket preventive maintenance wma fn wo discover fan filter unit door gasket degrade replace gasket self adhesiveau wide au thick would need foot replace entirety current gasket still serve purpose doesnaot affect fan operation notified mcr initiate cr wr
386258,CAQ,C,CAQ:C,adverse trend tea sr representative sample degrading adverse trend cr identify crs condition escalate simple increase system vacuum april increase error message tea rit august october slow degradation sample flow would expect response occlusion sample nozzle tea rsm pm clean sample nozzle pmid frequency year may long give increase amount smoke contaminant see past couple year current sample flow still high enough prevent skid shut low flow occlusion degrade representative requirement sampling system particulate not degrade representative sampling noble gases tritium work clean sample line per pm must move schedule contacted shift manager system engineer chemistry supervision maintenancesample nozzle tea duct rad waste building roof
397690,NCAQ,3,NCAQ:3,seal oil procedure enhancement seal oil procedure sop ops sop start revise provide acceptable consistent band air side seal oil operation procedure recommend adjust seal oil differential pressure psid band allow daily variation differential pressure generator pressure change also allow difference end generator operator round also update value minimize concern spec reading unnecessary adjustment system discuss fin ops initiate cr update procedure
401021,NCAQ,4,NCAQ:4,edna trend not work asd no data available glycol resistivity temperature edna trend ednatrend point affect enwbu modbusls asdasdasdasdasdasd asdasd rrc imd asdaabb recommend computer engineering take action wrote cr notified supervisor control room supervisor
396911,CAQ,C,CAQ:C,alert declaration miss july drill july alert declaration not make within require time drill inject require per drill manual result miss dep opportunity notification complete timely critique center
391501,NCAQ,4,NCAQ:4,unusual behavior evap pond leak detection evap pond leak detection pipe pond find exhibit unusual behavior regular walk leak detection collection pipe full level high water within cistern leak detection pump observe run behavior new within approximately last week possibly due overtop leak detection pipe recent water movement ice damage system issue internal pond system contain clean wastewater potable water backwash no water leak environment walk perform fce system engineer consult electrician instal leak detection system component leak detection system behavior continue investigate trend pond inspect water level accommodate thorough inspection recommend trending
385641,NCAQ,3,NCAQ:3,dwst not fill demin makeup expect rate demin trailer run dwst fill gpm inspection demin trailer reviele trailer output less expect gpm relief valve trailer may stick cause product water divert evaporation pond vendor equipment no work request require time callled vendor demin trailer expect site today troubleshoot efin also contact determine two plant valve demin trailer dwst not issue notified environmental group evaporation pond may recieve bulk demin water produce
385486,NCAQ,3,NCAQ:3,wano evaluation ai housekeeping barrel truck wano walkdown following housekeeping issue identify barrel truck lie floor not secure recommend assignment ops area owner tg column e
385017,NCAQ,4,NCAQ:4,dlr place x ray machine process search train paap contractor place dlr x ray machine hp management notifiedpaap search area
398141,CAQ,C,CAQ:C,mte find tolerance calcode ametek torque screwdriver model tc find oot rejected driver history adjustment require def write efin evaluate usage
392413,NCAQ,4,NCAQ:4,damage sprinkler box near cn tk control room receive report sinkhole form near sidewalk cn tk fuel oil polisher building investigation determine hole appear cause crack lid abandon place sprinkler control valve box crack allow soil gravel drop box cause appearance sinkhole no apparent soil stability issue beyond localize spot condition not impact cn tk bury fuel oil tank however present safety risk person walk area could step broken lid cause collapse potentially result injury recommend remove box fill void sand gravel orange cone place spot prevent someone inadvertently step onto spot injure gravel cover area cn tk fuel oil polisher building
393755,CAQ,D,CAQ:D,tsw ris alarm frequently tsw ris frequently alarm low flow chemistry flush sr not help seem cause swap run tsw pump wrote cr attempt cleara alarm flush sr enter odcm tsw ris oos otsw ris sample rack fluse declare operable no longer dnc reference sheet information
387642,CAQ,C,CAQ:C,osp inst h dec day contain error osp inst h shift daily instrument checks modes dec dayshift contain errata specifically aprm level irm lrc denote value aprmaos denote value seq sta cause aprm tolerance evaluation not ok seq sta acceptance criteria le likely error transcription actual aprm power moment review sign sro please amend errata review surveillance requirements fa fb fc fe ff lcs fa aprm chs coach provide information review no actual specification violate no action ar
393854,NCAQ,4,NCAQ:4,ir v ir v break not reposition ir v ir v not operate move approximately turn not full stroke valve ir v ir v compare adjecent valve ir v ir v grind make noise attempt operate make valve must repair prior end outage valve small instrument rack valve attach system via small tubing fittings quick fix new valve notify occ valve must repair prior start
392963,CAQ,C,CAQ:C,discrepancy fsar chapter penetration x fsar figure label two different valve rhr va one motor operate one manual valve review suggest manual valve likely rhr v additionally table indicate penetration x include figure see page fsar correct figure x figure note figure split portion system draw onto figure recommend corrective action fix discrepancy identify well additional checking overall accuracy consistency datum present pertinent rhr system contain figure table no immediate regulatory significance note discrepancy briefed reg affairs management write cr
389036,NCAQ,4,NCAQ:4,rft locb conditioner find run heater de energized no flow go bowl no level visible bowl sightglass flow meter peg low attempt vent skid no oil issue vent bowl motor exhibit increase vibration grind noise video ops ipad document find condition check suction discharge path without go hra feed pump skid everything look align correctly visual inspection initiate cr wr inform mcr secure rft locb place shutdown lineup
389359,NCAQ,4,NCAQ:4,pwc fu flocculator develop leak shaft seal paddle wheel penetrate flocculator create potential slip hazard inform mcr initiate cr wr
396766,NCAQ,3,NCAQ:3,ppm mov diagnostic procedure ppm mov diagnostic procedure not contain wording regard identification parasitic load diagnostic trace requirement specifically epri ppm valve cr administrative not impact affect plant component revision request uploaded procedure database link locate edms ar
385408,NCAQ,3,NCAQ:3,lose badge work fp hs co hydro hose test work hydro hose test mechanic notice lanyard pull neck handling hose find item lanyard except badge supervisor go check job mechanic inform lose badge supervisor escort mechanic security electrician mechanic look informed wwm maintenance management operations subject line fs fp change match correct system work cross referenced wo wp request ops
392055,CAQ,D,CAQ:D,nrc dg rly dg reset rubber cap missing nrc identified rubber cap reset lever miss dg rly dg please replace write cr
398821,NCAQ,3,NCAQ:3,update tpd energy northwest planner training program update tpd energy northwest planner training program description planning qual matrix require review recent event multiple issue discover plaa plab definition not match current need maintenance department plaa not reflect need discipline specific qualification though individual qualification may plan instruction specific discipline plab different limit different work group requirement universal different qual group need make implementation discipline specific planning qualification not fully integrate tpd not currently align gbp pro procedure layout document finding cr
392187,NCAQ,3,NCAQ:3,odmi fpc v purpose cr track odmi fpc v action require odmi closure odmi administrative cr since original cr document diagnostic anomoly trend work management process however per request station management odmi require condition please assign ar secomp odmi distribute shift manager review signature assignment make cr
397073,NCAQ,4,NCAQ:4,nalco leak cf p discharge line nalco leak cf p discharge line cf fg cf pcv cf fg fitting notified crs
392143,CAQ,D,CAQ:D,leak identify cch cra performance wr two area identify testing positive leak mating surface around circumference float chamber around king valve see edms picture generated cr notify sm wwm planning work wo repair
391585,NCAQ,3,NCAQ:3,cw p secure performance shiftly chemistry datum log note cw p not operate pump suppose continuously operate control flow cw coupon station tb cause unknown however possible bypass throttle sampling coupon station pump restart control room chemistry supervision notify abnormality ppm perform change corrosion coupon quarterly pm pmid pm last complete sample take cw p three time week cw p sensitive trip due low suction pressure cause bypass valve close far starve pump chemistry verify pump run every shift short loss pump little effect coupon perform long term sample
386645,NCAQ,4,NCAQ:4,steam leak pipe wall near whco cu foot steam plume pipe wall hole near elbow bend directly fdr p downstream whco cu past hco v across room elbow fdr p go isolated steam rw bldg per sop coldweather ops section leak stop hp inform water clean
388245,CAQ,D,CAQ:D,emergency lighting fail quarterly inspection performance wo electrician find two fixture attachment fail inspection criterion per step fixture indicate battery fault indicate light two blink work request repair replace fixture notify supervisor write cr wr generate appropriate impairment stage portable lanternscwph swph
396686,CAQ,D,CAQ:D,r wetwell coatings walkdown cracked epoxy coating r wetwell coatings walkdown elevation ao around azimuth degree wetwell support column exhibit crack epoxy coat epoxy tightly adhere no impact coat program limit no requirement repair cr write trend purpose identify location track trend monitor unqualified coatings log locate engineering collaboration website work order generate perform coating efficient wetwell wetwell support column exhibit crack epoxy coat possible stain uncoated rust bear pad moisture mix rust bear pad run onto column epoxy coating appear tightly adhere see r ww report item photo work order need generate perform coating efficient
393787,CAQ,D,CAQ:D,crdm leak ring crdm exchange crdm observe excessive leaking ring torque dpm require pull mechanism replace ring write cr discuss undervessel team rp support not affect operation crdm part outage scope cr document ring issue replace part maintenance no action require
385166,CAQ,D,CAQ:D,cms sr particualte filter paper green color performance wo step removed filter paper green color notified supervision write cr documnet trend purpose
398927,CAQ,C,CAQ:C,fp eng turbo charger damage performance fp eng maintenance turbo charger appear contact compressor outer housing fire protection engineer cummins recommend replacement currently site not new turbo charger stock cat id recommend cr route fire protection engineer resolution see edms picture initiated cr notify mcr contact fire protection engineer additionally contact scs start process procure new turbo charger
389079,CAQ,B,CAQ:B,cond vc change leakage rate characteristic leak cond vc change hour period leak measure gpm catch spray almost reach cond pb leak currently capture dam floor direct floor drain sm initiate management text conference call discuss change leak video edms show aobeforeao aoafter ao management text conference call mcr review ppm power maneuvering reduce power shutdown isolate cond pc cause uncertain complex severity b eqit issue result green finding failure follow station proceddure ppm valve packing live loading maintiaine proper clearance chesterton packing cca h challenge unknown document ir
384084,CAQ,D,CAQ:D,camera need maintenance camera sw tower isfsi need maintenance contact security prior work notify supervision cr wr generatedsw tower isfsi
399477,CAQ,D,CAQ:D,unsat sealed source surveillance seal source surveillance leak ni source discover generally license device represent unsatisfactory result seal source surveillance hsp ssc source generally license device leakage great microcurie make reportable nrc cfr c source not fall lcs reportability criterion associate specification discuss finding operation personnel generate ar reg report leak source nrc remove device service require cfr c verify rp seal source not columbia gen station seal source subject lcs requirement document unsat surveillance cr track action relate leak source per email k gillard
388620,NCAQ,4,NCAQ:4,cond pc vibe point show increase spectral datum point indicate increase x operating speed amplitude still low ips pk increase see radial axial direction indicate potential minor change alignment couple condition since level still low additional trending need confirm issue continue monitor no maintenance action need time additional trending via current pm frequency use monitor trend increase level continue increase future data set recommendation provide vibration datum review notify system engineer bop supervisor large motor pump engineer components supervisor
392579,NCAQ,3,NCAQ:3,rwcr lighting bulb flicker rwcr bulb flicker miss bulbs please fix write crwrwcr
390461,CAQ,C,CAQ:C,untimely entry equipment issue cap afternoon nrc resident raise question regard governor setting dg enga dg eng condition not verify andor ar initiate document concern end shift per swp cap notified sm ops mgmt licensing
397878,CAQ,D,CAQ:D,receive oscillograph started alarm receive oscillograph started alarm due kv neutral oc j sm undervoltage j kv undervoltage j main generator negative sequence reset bpa report multiple kv line relay back plant inverters hotwell feedwater heater controller containment vacuum breakers exhibit normal operation kv kv portion grid not affect tr tr b voltage kv kv write cr informed crs
392492,NCAQ,3,NCAQ:3,work order improvement lesson learn see edms summary bottom line reduce time allow us use demin water supplement lower dose mrem collect today add cstaos time currently make aomore contaminated water not concern volume water level see scupper outside hi rad boundary hi hi switch close aoau floor level number appear accurate base today performance wo wo improvementwo improvement
391895,NCAQ,4,NCAQ:4,w light outside mcr need ballast replace w light outside mcr need ballast replace lamp sam not illuminate replace bulb no change leave new bulb instal flourescent tube th lamp west hallway end replace bulb no impact non essential lighting
397729,NCAQ,4,NCAQ:4,dg room lighting need replace dg room lighting need replace half fluorescent lamp burn missing not work informed mcrdg room lighting
393162,NCAQ,4,NCAQ:4,rfw rva find leak system walkdown power walkdowns rfw rva find leak see edms photos valve scope r replacement via wo no wr generate review valve history pm
384167,NCAQ,4,NCAQ:4,xd require maintenance xd not function design require maintenance contact security information security supervision notify xd place service
389756,CAQ,D,CAQ:D,piece mte oot piece mte find oot adjust within spec not use calibration cycle calcode c fluke dig thermometer model def write calcode fluke temp probe model pk def write no action required none trending purpose
