AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
396983,NCAQ,3,NCAQ:3,rll sop gen airtest enhancement follow enhancement condisere sop gen airtest add precaution limitation ensure stator cooling water system hydrogen cooler not place service air test step revise direct isolation hydrogen dryer skid hydrogen blower condition monitor purity meter rather leave option step revise provide range different leak rate less scfd excellent no action require scfd scfd acceptable cr initiate document exceed oem recommend value no additional action require great scfd discuss operation determine odmi prepare discuss supervisor initiate cr recommend change
383676,CAQ,D,CAQ:D,miss fire tour tcp tcp not add fire tour log open august error not find fire tour log august print fire tour miss august rhr c already inop time cr write sm notify
390872,CAQ,D,CAQ:D,ms risb display fail ms risb display fail turned unit take read display illuminate indication show display not respond input key crs declare unit inop lcs
395863,NCAQ,4,NCAQ:4,main generator tripping base adjuster issue r sync main generator trip lo volts hz wta base adjust programmable module replacement alarm display auanalog output failureau cause could base adjuster trip base adjuster provide voltage field base adjuster may needs reset replace notified eoc
400977,NCAQ,3,NCAQ:3,mid cycle assessment er open track assessment teamaos review identify action take response wano peer review equipment reliability afi predominantly focus engineering performance progress change need behavior support equipment reliability within key support group columbia inconsistent result additional equipment reliability challenge response afi include dependence action take response afi lf not fully effective therefore direct impact successful completion action address afi informed station leadership team initiate cr cr associate action track original ar er ar
384094,NCAQ,4,NCAQ:4,tn require maintenance tn not function design require maintenance contact detail security supervision notify tn take serice initiate cr wr notify sm
397739,NCAQ,4,NCAQ:4,water find es maintenance activity water find maintenance activity manhole es approx inch total request support remove water verify operability component inside cr wr generate
384264,NCAQ,3,NCAQ:3,sop cw chem maint need change reflect new pump cf pb replace per wo new model pump oil reservoir screw cap without dipstick bullseye opposite end pump oil fill hole sop cw chem maint step p operator check oil level indicate dipstick step need change check oil level indicate bullseye three chemical feedpump still old style dipstick no bullseye replace procedure step need change reflect informed supervisor write procedure change ar track assignment ar obs
388937,NCAQ,4,NCAQ:4,vehicle trap gate inner motorize gate vehicle trap need maintenance contact security ext detail security notification make wr generatedinner motorize gate vehicle trap
389599,NCAQ,4,NCAQ:4,pwc v leak excessively pwc v leak excessively cause slow rotation flocculator backwash arm also solid stream water escape pwc av vent tube exacerbate issue already exist reduce amount available level flocculator due level switch problem inform mcr
384383,NCAQ,4,NCAQ:4,misc drains gal drum fill one shift miscellaneous turbine lube oil drain gallon drum locate tg west side near condensate system normal makeup valve fill every shift gallon drum sloop oil drain show one near cond make valve fill rapidly normal laborer change empty barrel shift misc drains gal drum fill one shift
387572,NCAQ,3,NCAQ:3,cro evaluation forms lack complete documentation two cro evaluation forms form lack complete documentation require tdi state auall follow question answer failure document comment section individual evaluation form au whereas answer follow question document case two complete cro evaluation form find not document question ask evaluation team case ask question auwhat status condensate feed srvaos open emergency depressurizationau question miss subject evaluation form answer document case page cro evaluation summary comment section auunderstand plant system responseau criterion purpose cr add record evaluation team question ask purpose complete documentation copy cr add record document evaluation recommend severity level trend write cr perform extent condition review applicable evaluation no additional deficiency note
388643,NCAQ,3,NCAQ:3,wire find terminate point identify spare perform w implement ec find termination point identify cable termination instruction e lpcf land lead ckt already unidentified wire terminate point base inspection panel craft personnel would well use spare ckt not wire already terminate location engineering disposition ec change l dw fi tag hung e cb lpcf new location identify ec update clearance order need change electrical supervision inform work week manager informed engineering informed efin supervisor inform
401036,NCAQ,4,NCAQ:4,ht htp fp circuit f no continuity ht htp fp circuit f no continuity light flashing new light bulb power socket not light
384900,NCAQ,3,NCAQ:3,neil property loss control observation neil property loss control observation ai document gi evaluate document andor correct excessive storage combustible material radiate ao demineralizer room contrary neil standard state automatic fix extinguish system aushouldau provide building room area combustible store see rw minimize amount combustible material space could reduce probability severity loss occurring cr initiate
400460,CAQ,D,CAQ:D,ms risd screen start fade ms risd screen begin fade informed crs sm
401475,NCAQ,4,NCAQ:4,mte oot calcode ectron tc test set model cf find oot adjust within spec efin eval no impact referenced wos oot range mv deg c not use not use wos list no plant impact def write no action required none trending purpose
387248,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot adjust within spec not use calibration cycle calcode hp rms voltmeter model def write calcode heise press calibrator model pte def write no action required none trending purposse
385679,NCAQ,4,NCAQ:4,rx ao floor coating need inspect paint chipping location floor coat need touch new coating paint chip show bare cement small area crack please inspect repair necessary informed shift support supervisorrx build floor coating
387784,NCAQ,4,NCAQ:4,monthly chemical storage area inspection discrepancy monthly inspection mechanical maintenance chemical storage area discover follow discrepancy chemical find outside flammable liquid storage cabinet gsb shop notify appropriate personnel resolve discrepancy resolve no action require
400273,CAQ,D,CAQ:D,fp p weep hole excessive leakage fp p excessive leakage come cool jacket water weep hole see edms file picture unable perform notify crs sm fp p return standby lineup initiate crbuilde
383647,CAQ,D,CAQ:D,crd fb cuno filter handle leak oil find crd fb handle use rotate cuno filter slowly seep oil packing informed mcr initiate ar wr
387790,NCAQ,4,NCAQ:4,state fm extension cord surge protection problems annual inspection state fire marshal find several issue extension cord surge protector follow b firing range way wye plug extension cord b firing range damaged extension cord b red cross blood drive daisy chain power tap b red cross power tap plug extension cord b simulator craft room daisy chain surge prot b ic lab extension cord use b scba area extension cord use item prohibit ispm individual coach present item correct immediately day find issue correct immediately day
389950,NCAQ,4,NCAQ:4,pa gate vehicle gate inner motorize gate vehicle trap gate need maintenace constant tone come gear box contact security ext detail security notification make cr wr generatedinner vehicle trap gate gate
387824,NCAQ,3,NCAQ:3,concern hvac line mt elev cr write address concern hvac mechanic construction potential functionality hvac line run mt elev machine room ac unit attach edms concern photo document concern prior turn maintenance follow testing cr generate documentationnot currently issue potential base upon concern document fcr ecra issue allow installation appropriate fitting braze solder flare replace compression type fitting swagelok reduce number bend per refrigerant line no
385698,NCAQ,4,NCAQ:4,camera clean around pa follow camera need cleaning cctv ttttt generate list notify supervision wr cr generatedvaria camera need clean protect area
401415,NCAQ,3,NCAQ:3,fire brigade turnout gear bldg not wash inspect originally fire brigade member wear turnout coat helmet hip wader pant small shared pool distribute cabinet around plant never wash inspect afternoon drill crew literally wear coat sometimes wet morning crew sweat finally grieve state hygeine law outfit personal professional turnout gear wash inspect per year live fire away rely bldg gear case fire drill gear share not wash not inspect problematic hygeine aspect require annual inspection discuss openly fire brigade training november commit initiate cr
383949,NCAQ,3,NCAQ:3,maint ewp closure not complete timely manner since transition ewp maintenance not close work package timely manner downstream effect future work implementation current department expectation package complete status within day maintenance management inform future actions benchmark station set ewp package closure expectation revise miai align ewp closure process include package closure timeliness assignment component manager ssc develop implement recovery plan maintain ewp package closure day expectation set benchmarke activity
397860,CAQ,D,CAQ:D,unexpected mcr annunciator pa upon start sw pa alarm pa spray pond temperature high alarm lock alarm high setpoint f pond temperature sw tia sw tic remain f per arp local pond temperature sw tia average f channel discuss crs control room operator
400038,NCAQ,4,NCAQ:4,fdr pb fail turn pump sump notice level flat line minute indication no flow tank previously note problem close cr wr please investigate pump work fdr p broke wr cr cr wr
388923,NCAQ,4,NCAQ:4,cjw v leak cjw v tight take monthly cjw sample chemistry discover slow leak cjw v quick disconnect valve look like chemical buildup accumulate opening open closing cjw v tight hard open close cjw v cjw v still open slow leak increase drip minute close cjw v leak cjw v diminish difficult close cjw v full close take two people chemistry suspect cjw v packing may compromise cjw v leak need repair expansion tank cjw make jacket not drain corrsion inhibitor slowly reduce notified crs chemistry supervision chemistry specialist initiate wr valve locate turbine building next cas compressors cjw v cjw v
386557,NCAQ,3,NCAQ:3,trend cw phits repeatedly find tolerance cr identify long term trend cw phits repeatedly find tolerance gt unit ph recommend assignment ar sebop evaluate effectiveness maintenance document long term maintenance strategy trend cr see individual cr iod routine maintenance periodic grab sample ensure regular verification ph accuracy ph signal know error ppm provide procedural guidance conduct grab sample wr generate address recent sign degradation identify cr
394153,CAQ,D,CAQ:D,c voltage high spec night shift c volatge find high specification v per ppm c voltage require v not equalize last day voltage range v v informed mcr supervision initiate cr tracking
386079,NCAQ,4,NCAQ:4,mte oot calocode mitutoyo od mic model find oot adjust within spec not use calibration cycle def write no action required none trending purpose
400555,CAQ,D,CAQ:D,drywell increase feed bleed progress response rise concentration drywell operations perform feed bleed use n low flow makeup periodic venting containment spite level continue rise exceed capacity feed bleed lower concentration currently slow recommend station prioritize investigate potential leakage source discuss sm
392775,NCAQ,3,NCAQ:3,ewp task authorization closeout hc rwcu va could not authorize take finish authorize option grey operations view wo able authorize take finished last night look like ops try authorize yesterday morning still rwp hold cr write rwp hold release not sure attempt authorize follow release hold no action need
402655,CAQ,D,CAQ:D,fdr ft indicate momentary spike cra fan cycling nrc identified perform pmt cra bb per wo cycle disconnect cra fna cra fn secure evolution complete identify fdr flow edr frs momentarily spike approximately gpm return zero gpm no indication anomaly time fdr flow spike rise drywell temperature drywell pressure result cra fna cra fna secure spike indicative small volume water expel loop seal due change drywell temperature pressure no concern operability fdr ft write cr trend
384493,CAQ,D,CAQ:D,rcic dt oil level low spec rcic dt ib ob bear oil level spec low iaw sop rcic stby spec low level mark high level mark current level ob approximately low stdby ib miniscus low stdby please adjust level normal band notified supervisor rx
391337,CAQ,B,CAQ:B,sw vb fail open start sw pb sw vb fail open start sw pb performance osp sw ist q sw vb open switch hold open sw pb run sw vb switch release sw vb go closed sw pb turn sw vb manually close enter abn breaker fault abn sw recieved sw pb motor trip pump run well informed crs sm oi notification per swp cap event determine medium risk cause change moc pin drive force uncertain time recommend severity b eqit
386804,NCAQ,4,NCAQ:4,tsw fisa incorrect gasket instal ic technician observe gasket instal tsw fisa flange flexitallic sprialwound gasket notice replacene tsw fisb due fis make disimular metal piping gasket need nonmetallic isolaotrs instal prevent contact disimular metal isolate kit instal tsw fis flexitallic gasket metal insteasd type f gasket material suppose use fis remove clean reinstall incorrect gasket wr not need wo exist replace tsw fis work order need installe correct gasket fis replace write cr wo replace gasket correct gasket wo instal incorrect fis gasket june cvi iso call insulate flange kit tsw fisa
390326,NCAQ,4,NCAQ:4,record not submit iaw swp sec record submit records control without follow record submittal process withhold public records not flag appropriately notify supervision flagged document accordingly notify sender regulatory affairs via follow email coaching record submit identify withhold public disclosure attachment no attachment letter therefore not classify withhold cr not initiate please close cr no action require
385894,CAQ,D,CAQ:D,benton county siren report partial alarm river siren polling annual exclusion area siren test benton county siren report partial alarm siren fully functional one ten driver fail reduce output volume slightly test observer siren report successful alert tone test also annual exclusion area siren test observer benton county siren site report not hear initial benton county pa announcement hear alert tone second pa announcement remove ear plug also able hear franklin county pa test alert tone thirty three siren site observer able hear four pa announcement alert tone notified ep dispatch tech resolve issue recommend close wr benton county siren
389179,CAQ,C,CAQ:C,discrepancy rsm title fsar ldcn change chemistry radiological safety manager title chemistry radiological services manager change miss one location page cr write correction include ldcn ar
385663,NCAQ,4,NCAQ:4,rwcu rsta rwcu resin trap p rise rapidly follow precoat demin resin trap backwashe place back service fresh precoat p approx demin p rise psid rwcu flow lower thru demin gpm avoid high p alarm current p resin trap psid demin p psid recommend fill vent instrument andor investigation septa breakthru inform mcr chemistry initiate cr wr
401350,NCAQ,3,NCAQ:3,engineering procedure cives enhancement engineering procedure cives design modification electrical raceway support systems provide information guideline direction design modification electrical raceway consist cable tray conduit wireway gutter box support system tm identify augmented quality system structure component sscs subject requirement affect quality result nrc commitment columbia generating station position also provide seismic category mel requirement augmented sscaos since tm not reference cives requirement tm easily miss therefore cr suggest cives revise include reference tm procedural issue no equipment operability impact discuss supervision write cr recommend non caq severity level ar cr assign ar dmc group owner cives
389966,NCAQ,3,NCAQ:3,revise c step state aucheck control power fuse f f au actually fusible link like division equivalent see c recommend modify step read auverify relay control power link sm aux cabinet intact step reference user technical specification respectively lco would not directly enter circuit de energized three step replace one step state aurefer technical specification au lco reference mode applicability support lco may need enter none write action request description field need change write attach edms word document
390679,CAQ,C,CAQ:C,fp pi wb replacement perform fp pi wb find defective need replacedcwph
388687,CAQ,C,CAQ:C,sqa documentation error identify radio obsolescence project software instal network managment client not submit sqa documentation no cd dvd find software validate software project folder notified supervisor create sqa documentation initiate cr document miss sqa documentation
394980,CAQ,D,CAQ:D,tmu sr intake sample rack e error tmu intake sampler tmu sr e error deliver sample work expect sample rack de energize loop loca testing error may relate performed operator round manual sample direct ops log sample deliver container sample valve reposition pushbutton release expect
398037,CAQ,C,CAQ:C,sw pb oil sample odmi miss odmi sw pb direct weekly oil sample take follow monday spray pond chemical addition oil sample miss current trend water content upper bearing oil reservoir would support current water content less first action level odmi recent trend datum follow ppm water ppm water ppm water first action point per odmi ppm water notified system engineering request support meeting obtain oil sample follow schedule run sw pb
387505,NCAQ,4,NCAQ:4,rrc psb no indicator fix isp rrc q perform isp rrc q cc step want check pointer stop rrc psb no pointer indication pl say step mark n write cr resolution pointer check switch remove procedure mark appropriate step n write cr
401710,NCAQ,4,NCAQ:4,rea fn power cord need new plug rea fn still old style vac weld receptacle plug end cord plant change weld receptacle new style render rea fn unusable event need please investigate update power cord plug informed fire brigade trainer write ar wr rx
393705,NCAQ,3,NCAQ:3,foreign material find hxa tube bundle hxa bundle inspection wo foreign material find couple baffle plate see edms picture foreign material look like oil crud probably heat exchanger service cycle bundle good condition od side tube clean no cleaning need recommend action system engineer evaluate need remove crud discuss system engineer eoc initiate cr
391310,CAQ,C,CAQ:C,nrc pir ca not implement write nrc observation corrective action not implement write justification approval not complete corrective action write wasnaot document cr recommend assignment ar radpr
391506,NCAQ,4,NCAQ:4,gy tic not control correctly walkdown glycol system glycol temperature indicate controller gy tic not function correctly previously identify cr capture observe walkdown assist troubleshooting effort review compressor performance time og dryer regenerate place additional heat load glycol system observe local temperature indicator glycol temperature f controller indicate f start two compressor c lead however no compressor run none indicate light indicate start signal time start contactor lead compressor would randomly cycle momentarily cycling would occur controller temperature indication would simultaneously jump f back f initiate cr notify sm minute random behavior lead compressor start controller temperature stabilize f local tank temperature indicate f approximately minute later second third compressor receive start signal three light extinguish og rfb start system stabilize og rfb c run start signal no compressor start cr observe static pressure og rfa psig retrieve contact temperature probe take temperature pressure measurement reference see edms datum cross reference exist wr w
389018,NCAQ,4,NCAQ:4,simulator error scenario simulator transfer electric plant evaluated scenario no instructor input transfer not part scenario distract training crew sr generate capture datum error not able reproduce simulator group sr generate capture datum inform training management
391899,NCAQ,3,NCAQ:3,correction swp pro swp pro state step prepare procedure change notice pcn proceed section no section section address pcn attachment major revision column state implement recommendation conclusion result follow assessment operability fao fao replace pod many year ago no immediate action necessary find process pcn correction section swp pro address pcn not
392960,CAQ,D,CAQ:D,security hydraulic arm fail operation security barrier arm fail raise no worker area occur damage unknown request facility access repair need facility notify cr wr generate supervision notifiedvehicle trap area vehicle trap arm fail lower position
389652,CAQ,B,CAQ:B,question concern potential access post lhra provide coverage walk hra lhra area rx hp technician raise question concern potential unauthorized access rx north pipe space post lhra rx rhr aoaao heat exchanger room two room connect via pipe chase overhead scaffold exist southeast portion rhr aoaao hx room access personnel stand scaffold platform could not access pipe chase locate inch foot scaffold deck however pipe run horizontally along wall pipe chase opening individual free climb upon distance pipe chase access could reduce inch foot inch picture attach edms show configuration physical arrangement could challenge personnel access control requirement technical specification follow issueaos identification precautionary measure area lock lhra padlock establish access control require satisfy technical specification additional investigation evaluation issue require use guidance provide regulatory guide determine access control adequate investigation include conduct survey north pipe space verify radiological condition investigation complete radiological services manager inform approve additional control licensing representative notify shift manager pir inspection condition propose licensee identify green non cited violation technical specification failure control locked high radiation area could allow unauthorized access reactor building ao north pipe space no cross cut aspect assign violation
394479,NCAQ,4,NCAQ:4,unable access bldg vault hydrothermograph perform temp humidity recorder monthly check tech obtain key vault bldg warehouse try open door vault key spin lock initiated cr contact facility build vault
387852,NCAQ,3,NCAQ:3,ppm need enhancement ppm need enhancement allow operator andor chemistry technician operate service build chiller heater pump sampling chemical addition pump operate cyclic manner seasonal change need mode force sampling chemical addition could accomplish adjust temperature set point move pump switch auto position position note also add ensure pump verify run wrote cr
398961,NCAQ,4,NCAQ:4,spill kit cwph open open spill hit cwph use absorbent pad contain nalco leak near cf pa write cr informed sss cwph walk cwph spill kit still approximately absorbent pad kit inventory call
400872,CAQ,D,CAQ:D,trb accumulator drain icing drain valve trb air accululator ice request heat trace tape apply drain l ine cold weather month prevent ice buildup heat gun valve death repeatedly inform mcr initiate cr wr ar type eval need propose configuration change application heat trace tape
401598,NCAQ,3,NCAQ:3,new requirement ppm not promulgate rev issue add new requirement take picture determ reterms page attachment step affected personnel not inform new requirement affected procedure instruction form mwo update alignment ppm also typo supervisor wave requirement informed supervision set meeting discuss new requirement action need recommend cr mntprog
400155,NCAQ,3,NCAQ:3,modify ppm require mov stroke ppm section pmt testing require valve stroke not specify require eg not differentiate valve overhaul atarter coil replacement subsequent manual stroke many cae single vavle stroke adequate clarify section single multiple stroke require need address volume mov testing procedure section alignment assign maintenance procedure group
396322,CAQ,C,CAQ:C,qa quality affect information manual qa maintenance weld program manuals contain quality affecte information special processes regulatory requirement contain plant procedure columbia manual control gbp pro preparation review approval corporate procedures department instructions manuals not design intend meet ansi n auadministrative controls quality assurance operational phase nuclear power plantsau requirement inclusion quality affect information manual result situation revision take place without receive review require ansi n consideration reduction commitment effect regulatory requirement cfr screening etc additional information edms issue identify deficiency performance special processes audit au sp quality recommend assign engineering discuss engineering
383619,NCAQ,3,NCAQ:3,ar cr track formal work package closure info wot rcic v refurb work status two superseded copy work instruction upon review dataglance note original check task signature besides sign clearance new active electronic package blank issue track occ proper package closure verify indeed local clearance danger clearance work lift per discussion occ avoid lose sign copy work statuse field work complete allow task close still open future address formally close dataglance prior take field work complete three version dataglance review work step no outstanding signature besides sign clearance order statused work task generate cr direct documentation no issue functionality dataglance upon discussion maintenance find cr write notate work not show dataglance
390663,NCAQ,4,NCAQ:4,pm not perform schedule late date wot rwp reviews terminations not perform pm late date task typically perform every sunday dayshift however shift crew dayshift not individual qualified perform task assign qualified hp technician complete wot
385132,NCAQ,4,NCAQ:4,cw fn cw fn oil level low also fan add mark request oil add fan cw cta inform mcr initiate cr wr
390639,NCAQ,4,NCAQ:4,cool tower b door ajar door cool tower b basin ajar build ice prevent close door large door drive basin informed supervisioncw tower b door
388528,CAQ,D,CAQ:D,rod accumulator trouble alarm pa crd hcu rod accumulator trouble alarm pa drop crd hcu ops report alarm due high water level ops drain water per sop crd hcu alarm clear informed crs sm
389268,NCAQ,3,NCAQ:3,osp rhr ist q waste eccs inop time dose procedure step ic remove test gage valve require complete stop rhr pc time pump inop surveillance hold operator electrician unnecessarily gage removal close surveillance like eccs operabilitie procedure review similar issue cause unnecessary inop time dose addition time waste set walkdown system establish test condition walkdown test condition set w vibe etc perform parallel basic principal verify part eccs operability surveillance suggest procedure suspend fix fix asap issue awhile
400827,NCAQ,4,NCAQ:4,dw v leak seat dw v leak seat approx drop min cap camlock cap inform mcr initiate ar cr tcc compensatory measure installation prior evaluation ar eval per swp cm tchg per des
390341,CAQ,D,CAQ:D,receive rod accumulator trouble alarm crd hcu receive rod accumulator trouble hp drop alarm crd hcu rod accumulator trouble hp alarm crd hcu due high water level ops drain water per sop crd hcu alarm clear informed crs sm write cr wr
395625,NCAQ,3,NCAQ:3,sop fwh lu need revision page need revisionsto epn start bs va continue hd vb lineup identify spv write cr initiate procedure change
402400,NCAQ,3,NCAQ:3,revise osp elec step nd bullet second bullet step incorrectly list dg eng b governor oil level need dg engb none
399925,CAQ,C,CAQ:C,dlo sta unable remove due position performance identify strainer unable disassemble due configuration close concrete pedestal diesel see picture edms work planning instruction add loosen remove union thread fitting reposition strainer maintenance document cr tracking work instruction model wo update require address condition no action require
394820,NCAQ,3,NCAQ:3,rfw pb thrust bearing initial investigation disassembly inboard thrust bearing area wear identify convex surface steel pin button back bearing shoe low shoe exhibit indication wear upper shoe face shoe experience loss material show indication unique surface pattern presumably due pressure heat outboard bearing show little wear pin bearing surface upper radial bearing half remove area appear dark perhaps heat work way remove low bearing half addition pump case upper bearing housing ring break mating surface upper low bearing housing picture edms vendor contact assistance discuss supervisor eoc
395913,NCAQ,3,NCAQ:3,ppm require procedure enhancement ppm require procedure enhancement section number sequence incorrect initiate ar cr inform procedure sponsor
401750,NCAQ,3,NCAQ:3,no training new cw ph control decl ait ask perform cleaning task cw phits probe familiar change new control system instal without ic department involve believe part dehalogenation project without involvement project not know way could affect control loop plant could blindly follow instruction clearly not part path excellence new hazard area due additional chemical seem mechanical electrical department would effect change train right people would allow us take ownership support plant need expect perform routine maintenance additional instrumentation oe show us ignorance system lead mistake injury write cr treq decl ait
401285,CAQ,C,CAQ:C,standard find tolerance calcode nterface model ack k load cell k find tolerance although tolerance vendor certificate cr entry delay due employee leave please assign calserv reverse trace run analyze calcode load cell standard tolerance condition discover verification load cell standard prior use calibration lab standard calibrate back tolerance prior use vendor calibration reverse trace analysis subsequent investigation not uncover impact cgs asset
387887,CAQ,D,CAQ:D,ids not function design ids not function design contact detail security supervision notify initiated cr wr contact wwm compensatory measure put place
392126,CAQ,D,CAQ:D,relay reset lever miss cap nrc identify e rly sm miss plastic cap end reset lever similar relay vicinity cap intact not affect operation relay reset lever sm inform condition nrc resident sss walk identify relay area
394954,NCAQ,4,NCAQ:4,rll materials order planning milestone planning milestone scope freeze material identification since date line item request per individual mr start r refuel outage show not actually meet planning milestone date give outage management not align excellence model organizational excellence predictable accountable teamwork would also include cost effective operaton lead successful outage informed supervisor outage management
397447,CAQ,C,CAQ:C,qa maintenance work process gap ai pv work request qa quality services identify gap work management process reveal vulnerability miss require inspection activity work request contain less adequate information direction use correct error wot incorrect fuse instal safety related starter sw ad work request not clearly contain peer verification pv hold point part installation pv sign limitations use lou replacement fuse wot contain clearly identify lou pv hold points pv sign enter work request process instead revise original wot create new wot correct deficient condition potentially miss required inspection factual basis wot sw v sw ad test inspect starter sr contain pv hold point sign part installation fuse replacement cr identify incorrect atm fuse cid instal per wot fnq r fuse cid instal work request develop perform replace incorrect fuse pv next line fuse replacement not indicate pv hold point peer verifier initial acceptability fuse replacement complete work request see edms not initial next pv swp ins quality control inspection peer verification section state auwork order task step subject peer verification double sign block one task performer one peer verifier peer verifier shall not one perform directly supervise activity inspect r au qap asu peer verification program planning specify acceptable planning method pv step relate wots wot instruction attachment provide specific example detail write pv hold points within wot instruction pv hold point index pv hold point summary within portal j panel wot work request not contain typical wot instructions not panel qap asu attachment state fuse replacement qc component exempt qc pv inspection insight quality control convene meeting maintenance work control july discuss use peer verification work request agree meeting decision reach applicable procedure revise address inspection within work request pv would not perform use work request component group manager state information discuss maintenance supervisor issue consider deficiency identify continuous monitoring activity quality recommend assignment maintenance n
394070,CAQ,D,CAQ:D,isp ms b vpi oos perform wo vpi action pak calibration check ms vpi posb find spec expect trip vdc vdc reset value vdc trip occur vdc reset vdc adjusted value spec left trip vdc reset vdc ms vpi posc would not trip appear fail unit replace wo test sat replacement left value ms vpi pos xx sat applicable section isp ms b perform informed supervision write cr calibrate ms vpi pos c ms vpi posb spec left value sat
384664,NCAQ,3,NCAQ:3,revision mot diesel revision mot diesel not submit document control issuance mot diesel revision return engineering system cr inprog move approved status
395147,NCAQ,4,NCAQ:4,cw hvac b panel annunicator horn fail horn circulating water hvac b alarm panel fail alarm light function expect reteste result
402618,NCAQ,4,NCAQ:4,wch cra alarm wch cra control panel alarm screen indicate oil analysis recommend circuit circuit informed mcr write ar
395727,NCAQ,4,NCAQ:4,cond v suspect seat leakage significant seal water flow note md fga isolation valve cond v closed initiated cr
385252,NCAQ,3,NCAQ:3,ram find clean area within rca torque wrench label radioactive material find ic cart locate inside main control room mcr mcr designate auclean areaau inside radiologically controlled area within power block documentation indicate torque wrench inside mcr since torque wrench label appropriately per applicable procedure torque wrench direct frisk smear monitor hp technician use sam outside mcr torque wrench find free contamination extent condition survey ic cart surround material reveal no contamination additional radioactive material write cr
393512,CAQ,C,CAQ:C,e b capacity decrease e b surveillance esp bf complete wo calculated capacity currently percent pervious performance surveillance wo may calculated capacity percent per ts capacity must ge esp bf section indication degradation see precaution limitation esp bf section definition battery degrade still meet tech spec requirement reason degradation case fact ge percent drop capacity previous test one e b schedule replace online see wo schedule start date follow action cr per ts sr increase frequency esp bf annual performance surveillance require reactor mode replacement schedule battery remain able perform design function
402357,NCAQ,4,NCAQ:4,spare transform condition debris perform pm spare transformer notice bird build nest leave gift low voltage terminal box purpose cr build cover plexiglass wood low voltage terminal box ensure no longer issue bird foreign material building terminal box cr impact e tr nspare e tr b spare e tr nspare
397670,NCAQ,4,NCAQ:4,cenerator condition monitor generator condition monitor chart paper need replace initiated cr informed mcr
399373,NCAQ,3,NCAQ:3,product quality scoresheet need improvement form post implementation critique need improvement improvement design quality last cycle result grade ciriteria within form grade overwhelming majority design change exceed expectation even though may room improvement recommend design engineering make improvement form continue drive excellence discuss design manager team member initiate cr form history status portal j since request cr initiator cr description field change correct form
392188,CAQ,C,CAQ:C,emergency notification primary system communicator communicator system use emergency notification employee update vendor april th since time page notification not function scc aware use backup communicator server notified motorloa page service not function notify ep scc testing conduct note modify remove individual name emergency preparedness department notify ero member callout actual event senior mgmnt fly essage ero member
397606,CAQ,D,CAQ:D,find fire door w door c not fully close walkdown w observe pass fire door w door c not fully close see photo attach edms ar cr subject fire door immediately closed latch sat note exitse barrier impairments wr ar cr wr ar cr repair user fire door need make sure manually pull door fully closed latch position state ar cr detailed description fire door return fully closed latch position
399232,NCAQ,4,NCAQ:4,unable validate issue green badge attempt validate active badge cas employee cas operator automatically log work station aim system cas operator restart work station attempt task work station experience result access authorization restart iebs ensure badge table correct computer engineering safeguard compliance employee advise take new photo individual request another validation cas new photo capture cas able view photo validate badge no issue issue occur cr emergency services mgr security lt notify issue
384610,NCAQ,3,NCAQ:3,oi revision need due lcs change lcs revise add main steam line radiation isolation instrumentation oi currently show no ts lcs odcm apply ms risa att lcs attachment need update reflect new lcs requirement instrumentation initiated cr
388963,NCAQ,3,NCAQ:3,archive clearance show blank verification cond v esom danger folder show blank tag rwcu va rwcu v b due data modification perform improve application performance datum modification clearance cond v move different folder application due limitation esom tag share across folder not allow since clearance exist different folder no longer show tag share unforseen consequence data modification instance unique clearance cond vxxx permently hang clearance recommend action perform another datum modification move cond v clearance back danger folder corc reactor operator add note actively hang clearance explain blank verification
395099,NCAQ,4,NCAQ:4,ss v continously port air perform walkdown turbine build heater bay loud air sound could hear come air actuator ss v air port blue paint portion valve may tear diaphragm informed sss write cr
396675,NCAQ,4,NCAQ:4,pwc fu poor filtering investigation support evaporator pond level increase cycle indication pwc fu not filter efficiently need recomme clean filter medium full replacement medium last replace no pm could find replace medium periodicity review omm no information recommend background wo add earlier eleviate impact evaporator pond review omm pwc fu pmid pm frequency last time conduct
399999,NCAQ,3,NCAQ:3,scba bottle transport private vehicle hammer anonymous cr detailed description annual live fire training hammer normally begin individual fire brigade member stop building pick scba harness scba mask not bring mask hammer worker bring full scba bottle burn building us use time tell grab charge scba bottle transport job site bottle charge not secure private vehicle not normal not sure direct follow lead fire brigade co worker tell suppose also grab bottle harness fresh bottle deliver hammer worker normal day initiate ar cr follow communication send remain week hammer not take scba bottle burn building get scba pack notice time fb member place scba bottle cart attach gator outside building cart full cr initiate anonymously review safety conscious work environment scwe content move cr sro ops review
386830,NCAQ,4,NCAQ:4,minor leak downstream wch v water drip rate drop per minute downstream wch v wch evb vent leak appear originate chicago couple downstream valve see edms folder cr picture valve valve instal wch cr b locate rw puddle form result leak wch crb currently service please investigate repair install catch basin leak repair issue discover system walk valve critical r not safety relate condition not render inoperable equipment technical specification safety related system structure component ssc valve remain service functional initiated wr notify rad material control waste supervisor mount wch crb
386261,CAQ,C,CAQ:C,damage ore find cms sr performance wr perform leak check repair leak cms sr damage particulate filter ring find ring replace monthly isp cms prm last replace check computer point drywell x x show drywell level steday th day level start increase trend orings use lubricate no longer lubricate oil lubrication would leach onto filter paper cause plug sharpedge lubrication ring potential damage installation appear computer point datum ring fail day replacement write cr document no wr need ring replace wr
398835,NCAQ,3,NCAQ:3,potable water break pwc v pwc v large pwc leak report control room security leak locate east cas outside fence estimated leak rate gpm leak isolation hamper conflict date drawing per aed mis p aed arc cd pwc v reverse acting ball valve per fac sit gmp pwc v normally operate gate valve per p pwc v ball valve fac sit gmp show normal gate valve per p pwc v reverse acting ball valve accord fac sit gmp normally operate gate valve base discussion facility supervisor knowledgeable installation valve pwc v normally operate gate valve pwc v reverse acting ball valve often support leak isolation site cross tie pwc maintenance must accurate drawing valve information performed leak isolation close pwc v contacted facilities call supervisor
385421,NCAQ,4,NCAQ:4,generator condition monitor paper generator condition monitor tg id chart recorder paper please replace notified smgt write cr tb w
390772,CAQ,C,CAQ:C,floater discover e b inspection annual inspection e b electrician discover floater follow cell per engineer floater may sign battery cell near end service life material float not affect operability battery overall notify psro supervisor engineer write cr e b
387200,CAQ,D,CAQ:D,piece mte suspended lose proto torque wrenches miss clean tool crib not locate calcode model no activity met track portal j def write calcode model f usage per ppm section c torque wrench acceptable post use verification last c mechanic cw not reflect use portal j def write bot suspended lose no action require none trending purpose
385603,NCAQ,4,NCAQ:4,cw ctc fan oil level add mark fan oil miniscus level add mark oil add need notified crs
384665,NCAQ,4,NCAQ:4,shaft guard need remove area walkdown discover pump shaft guard previously instal determined temp mod still plant engineering previously review determine guard not require per wac design change would not warrant base impact plant personel rarely work area please remove sheet metal guard not use currently store back side pump case wrote cr notify cr correction original cr verbage guarde never temporary modification previously find recommend evaluation unauthorized modification evaluation determine not require
399070,NCAQ,3,NCAQ:3,daily schedule coversheet phone list not update coversheet daily schedule point contact phone number pager number various department shift managers sm control room supervisors crs work week managers wwm use coversheet know call need support emergent condition plant not update various responsible department result make hard crs sm wwm get hold right people lead delay response emergent condition example daily schedule package weekend september list engineering backshift coordinator weekend maintenance supervisor backshift maintenance supervisor not correct people need either identify dedicated personnel department update coversheet regular basis determine well way provide information people need discuss issue engineering maintenance managers generate cr engineering oncall phone need put coversheet not list different phone individual schedule cover sheet change reflect number talk maintenance admin concern maintenance oncall individual phone number update time change give maintain long range cr close
387552,CAQ,D,CAQ:D,hole make weld repair performance weld repair rhr hx per wo thin metal wall blow location need evaluate engineering repair prior reinstallation see picture edms generate cr notify occ main control roomrhr hxa change asme plan make weld record repair od surface indication not hole weld metal protrusion excessive heat repair require vt system pressure test result wot change accomodate change
386424,NCAQ,3,NCAQ:3,unable edit hot spot trend log hot spot trending log not edit function hp tech enter survey datum incorrectly information not correct delete inaccurate datum leave database generated cr supervision inform
391693,CAQ,D,CAQ:D,crd hcu alarm day period water subject hcu alarm time within day condition constitute reactivity management level concern reference ppm degraded reactivity relate system performance hcu accumulator alarm trend crd meet standard schedule maintenance cgs std accumulator alarm month period cause condition not operability concern notified system engineer r l disregard ar duplicate work r see individual cr iod
391610,CAQ,D,CAQ:D,received rod accumulator trouble alarm pa drop receive rod accumulator trouble alarm pa drop crd hcu alarm high water level follow arp
392522,NCAQ,4,NCAQ:4,li elevator inspection mpf elevator conveyance inspection report labor industries note require action response due copy inspection report uploaded edms doc mpf elevator not locate cgs mpf elevator conveyance id
386428,NCAQ,3,NCAQ:3,ppe cwph acid tanker gravity feed cw basin temporary acid tanker initiate per sop cw chem maint procedure require area around control valve transfer hose rope danger tape result personnel adjust flow require full ppe enter area day flow inititiate lack appropriately sized bootie available fortunately additional pair find int ops truck allow flow initiatate recommend stage multiple set ppe suitable work around sulfuric acid stage ops locker cwph discuss sm
396781,NCAQ,4,NCAQ:4,slop barrel rft b room find overflowing find slop barrel rft b room overflowing hp inform laborer clean indicate barrel fill much quicker previously note initiate crnorth side rft b room
394640,NCAQ,4,NCAQ:4,internal find degrade cond vc performance wo cond vc initial inspection find valve internal degrade disc arm disc post find excessive wear point disc rub body cr generate contact eoctbg
392790,CAQ,D,CAQ:D,isfsi cask fault isfsi display performance osp sfs cask show fault require wr write cask fault informed mcr initiate cr wr
401404,NCAQ,4,NCAQ:4,cond leak cond leak cond dme remove service relax flow indicate gpm bounce totalizer steady gpm shut cond v e notify supervisor rw
387867,CAQ,D,CAQ:D,fdr p trip first drain step bw procedure normal hold condition hold pump trip occur early happen several step later b perform second bw fdr fu process hold condition start hold pump trip proper step b inform mcr initiate cr wr
392934,NCAQ,4,NCAQ:4,faucet toilet need repair tsc sink faucet lady restroom toilet men restroom need repair accord one witness lady restroom sink faucet limit flow water instead want escape handle connection men restroom far toilet handle difficult flush need repair write cr generate work request see description
