AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
396148,NCAQ,3,NCAQ:3,revise instruction discription pmid revise instruction discription pmid electrical support task electrical support task instruction discription not match osp slc ist q prerequisites not clear scope intent pmid instruction discriptionof rq update ensure clearly write osp slc ist q
399482,NCAQ,3,NCAQ:3,training program committee meeting not hold quality department training program committee not administer accordance tpd example contrary section training committee not sustain no evidence completion qualification gn jfgs quality department however continue conduct annual training e recently august issue identify niep evaluation au qp qa recommend ncaq action quality evaluate take action conduct meeting change procedure discuss quality manager non accredited training
385357,NCAQ,3,NCAQ:3,unavailability logging dg sys outage entry complete log dg sys unavailability however not panel complete require ppm esoms quick guides soms logs qr pdf information need complete interface esom maintenance rule program work properly manual configuration equipment panel esom not complete dg sys following esom entry also attributes field surv lco work order not complete dg verify standby lineup per sop dgstby dg available remain inoperable pende pmt entry need information place attributes panel surv lco work order field esom entry make dg sys unavailable surv lco tsdg outage work order entry need add manual configuration surv lco work order dg unavailable per sop dgstart bar diesel dg remain inoperable dg available follow bar per sop sgstart dg remain inoperable pm ai dg unavailable due hanging dginop wo task dg available lift dginop wo declare dg sys operable
387701,NCAQ,4,NCAQ:4,loose fitting cond spv replacement cond dpt notice air leak air inlet cond spv investigation show minor thread engagment teh air tube spv informed crs occ write cr
384470,NCAQ,4,NCAQ:4,sa c oil level low sa c oil level near bottom sightglass oil add oil level go sight low per ops logs compressor operable oil level sight low informed mcrrw
387826,NCAQ,3,NCAQ:3,qa fire brigade pre fire plan remain date qa printed pre fire plan pfp locate turbine building fire brigade turn room not current revision date repeat issue previously identify quality july ar cr pfp use columbia fire brigade hanford fire department respond fire columbia generating station date pfp lead untimely ineffective firefighting strategy factual basis ppm plant fire protection program implementation state aupre fire plan fight fire specific area plant shall available fb hanford fire department use au unlabeled binder fire brigade turn room contain pre fire plan date version currently binder version observe july see edms ar detail insight assignment update pre fire plan fire brigade turn room extend time currently due plant fire marshall state many pre fire plan update recently expect meet current due date currently no requirement define method ensure print pfp fire brigade turn room remain current issue consider deficiency identify quality continuous monitoring activity n
391609,CAQ,C,CAQ:C,nrc sw ej tie rods appear loose sw eja b bolt discharge sw p b hpcs p respectively flexible metal joint absorb vibration energy thermal expansion sw piping pump nozzle ej four tie rod tie rod loose rotate hand sw eja tie rod north side gap upper tie rod low tie rod nut tie rod hand tight upper bar south side no loosene gap outer nut pump side hand tight sw ejb slight rotation east side upper tie rod nut hand tight sw ej upper low tie rod north side loose gap upper tie rod loose south side gap nut hand tight verified condition contacted engineering question seismic impact
388109,CAQ,D,CAQ:D,ms risc screen unreadable ms risc screen unresponsive unreadable write cr
398931,CAQ,D,CAQ:D,fp p heat exchanger foul performance fp p maintenance disassembly craft identify heat exchanger associate piping fouling see edms picture initiated cr notify mcr contact fire protection engineer clean flush heat exchanger associate piping satisfactory condition reassembly
395175,NCAQ,4,NCAQ:4,suppression pool closeout inspection material document material retrieve suppression pool closeout inspection dive material remove no foreign material remain closeout inspection result satisfactory refer picture post edms no action require notified eoc notify occ
385556,NCAQ,3,NCAQ:3,procedure note caution sop crd hcu incorrect regarding sop crd hcu section second note second caution page contain incorrect location vent hose route vent hose route rx ao equipment pool not rx ao equipment drain near roa fua note caution need correct accuracy
399556,NCAQ,4,NCAQ:4,cl li not work cl li sodium bromide bulk tank level not indicate correct level tank cl tk cl li currently read gallon local tank level inch calculate gallon informed specialist chemistry supervision inform crs write cr
401639,NCAQ,4,NCAQ:4,cas cc oil level minimum spec cas cc oil level minimum spec th full please add oil full cas cc shutdown per operator log cas cc operable oil level sight low no abnormal oil leakage usage note last ar generate add oil cas cc informed mcr verify oil level not sight low tg e
392344,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot none use calibration cycle calcode hytorc hyd torque wrench model xlt def write calcode hytorc hyd torque wrench model xlct def write calcode indiana scientific gas monitor model itx rejected unable get part def write no action required none trending purpose
395106,NCAQ,3,NCAQ:3,r containment vaccum breakers llrt per wo cvb vefcd llrt could not initially perform due inability reach test pressure condition recommend wo instruction add specify test flange could either plexiglass aluminum use prior outage see picture edms also additional instruction setup llrt cart hose instruentation ensure adeqaute test pressure condition attain recommend recommend assignment tech services engineering
390111,NCAQ,4,NCAQ:4,cas ca modification pmt failure post maintenance testing modification prevent loss power cause temperature trip cas ca fail step document work order task loss power simulate open disconnect cas ca second verify temperature light not light power restore temperature light find temperature trip reset clear compressor trip alarm cas ca stop power cycle ensure not auto start disconnect open returned cas ca standby cas ca remain available since demonstrate capability modification
385337,NCAQ,4,NCAQ:4,recommend confirmatory grease evaluation cw mob part external pm cw mob representative grease sample valve main gear housing motor pinion cavity evaluate per section grade grease grade high confirmatory evaluation perform grade grease sample base presence contamination form dirt debris grease draw appropriate sample point submit plastic bag evaluation craft identify fleck debris main gear housing sample sample share common cavity therefore grade sample elasticity grease satisfactory notified supervisor notified crs write cr copy mov grease evaluation sheet forward engineer along reference cr cwph
388727,NCAQ,3,NCAQ:3,repair return instruction need separate task plan work instruction instruction initite repair data sheet return part warehouse repair need task instruction currently include main replacement task recently lead main task not able close timely fashion initiate cr document condition discuss planning supervisor
394568,CAQ,C,CAQ:C,rhr cb pc green open socket break broken e bulb socket rhr cb pc suggest eval also make replace socket due high number failure model e cbf e socket replace lamp socket engineer past perhaps would good place start look design change datum issue air removal pump indication result ground control power circuit case would impact safety relate equipment multiple socket involve could prevent breaker operation e bulb stamp material sharp edge metalic contact bulb hang socket pressure break insulator eject resistor wire connect issue not resolve since manufacturing process not name remove cr create ar eval potential design change
402385,NCAQ,4,NCAQ:4,exam security near miss basic rigging examination individual note face chair next individual observe examination note not use coaching provide instructor not violation procedure not accredit training individual good practice would use exam proctor checklist cr initiate track near miss trend discuss instructor training management
393714,NCAQ,4,NCAQ:4,mt elev elevator receive fire alarm report sss attendant upon inventigation plc no fault code present show front door open attempted fault reset computer reset per sop no result try use fb key take manual control shut door move elev manually no success inform mcr initiate cr wr
394240,CAQ,C,CAQ:C,mte rejection calcode proto torque wrench model c lb find oot rejected occ eoc notify oot rejection write cr capture oot rejection compliance ppm swp cap give efin evaluate def write efin complete eval attach edms occ eoc notify oot rejection write cr capture oot rejection compliance ppm swp cap give efin evaluate efin eval wo review criterion ppm deem not acceptable step need performe occ notify def write
387268,NCAQ,4,NCAQ:4,mech boom ttuck anti two block need repair no impact plant equipment part monthly pm determine anit two block need address prior future use facilities contact not use tag place part maintenance truck deliver facility support repair no futher action require mechanical maintenance boom truck no wr need point facilities address
390226,NCAQ,4,NCAQ:4,cas sas ptz camera control ptz camera function cas sas need maintenance contact security ext detail central secondary alarm station
399407,CAQ,D,CAQ:D,csp v bonnet loosen attempt operate csp v bonnet loosen attempt operate valve difficult operate attempt open bonnet turn degree rotation valve disc remain closed stop surveilance contact sm restore section notify mechanic
392395,NCAQ,3,NCAQ:3,sop elec divtemppower due new nli bucket instal class safety relate mcc temporary power sop sop elec divtemppower sop elec divtemppower need revise nli disconnect switch two set contact one either side disconnect switch contact configuration disconnect require close temporary power instal revision must place support r sm outage mark sop elec divtemppower send ops procedure writer revision
402052,CAQ,D,CAQ:D,accumulator trouble alarm crd hcu due low pressure accumulator trouble alarm crd hcu due low pressure ops clear alarm per sop crd hcu informed crs sm write cr wr
399874,NCAQ,3,NCAQ:3,swp cm update need follow update swp cm temporary configuration change tcc consider precaution limitation imply tchg assignment use track tcc tchg assignment use tracking not tcc direct swp proceedure nicm assignment use tracking non intrusive compensatory measure non intrusive cm precaution limitation need update address use nicm assignment addition tchg assignment tcc tracking section temporary modification tm step currently include direction tm non intrusive compensatory measure non intrusive cm direction non intrusive cm not currently include section non intrusive compensatory measure cms direction non intrusive cm currently step need remove b direction non intrusive cm currently step need add section procedure suggest resolution design engineering
392563,NCAQ,3,NCAQ:3,sli pqd alignment assignment lack clarity sli regard responsibility maintain pqd lack clarity sli regard manage qualification assignments inconsistent assignment qualifications pqd recommend assign ar calserv cr issue
384791,NCAQ,3,NCAQ:3,procedure enhancement osp rhr ist q second note step say perform section concurrently section section write cr
398506,CAQ,D,CAQ:D,cr loss lb r wo craft able recover lb r chiller capacity chiller lb ar document loss lb r refrigerant performed repair tsc chiller restore operability write cr document loss notify enviromental reg
397064,CAQ,D,CAQ:D,bb p fire truck fuel level find sunday log fire truck fuel tank f logs specify full not manpower allow drive fuel station today notifited crs initiate ar
400550,CAQ,D,CAQ:D,og risa float neutral performance wr appear neutral isnaot tie ground og risa vac hot neutral not hot grind notified supervisor crs
389635,CAQ,C,CAQ:C,tsp rwm c turn record without signature tsp rwm c surveillance turn record indexing without assigned reviewer signature identify miss signature process document stop pull document indexing process notified supervisor write cr return document ops correction
401977,NCAQ,4,NCAQ:4,bldg ispm violation use extension cord electrical inspection bldg discover medium stand rwp log station medium stand esoms kiosk power one common extension cord power strip medium stand plug daisy chain not compliance ispm immediate action extension cord remove medium stand power acceptable long term solution pursue notify facility fire marshall no action require ai recommend trend
394340,NCAQ,3,NCAQ:3,r fac location md n c low wall thickness component au pipe dump directly main condenser believe sparging header inside condenser component show high wear must replace r component replace r due similar damage evidence available indicate repair prior r base system fact locate near condenser corrosion mechanism likely moisture impingement mix flash flow cavitation not fac since mechanism mechanical nature not fac carbon steel chrome molly steel not good choice replacement stainless steel strongly recommend upstream piping component already stainless steel short section upstream stainless steel piping also show sign wear also replace recommended action design engineering initiate plant modification replace carbon steel pup piece carbon steel nozzle short section stainless steel pipe carbon steel sparging header inside condenser stainless steel plant modification also include design change reduce erosive nature fluid entrance condenser one change could include large diameter entrance nozzle couple high schedule piping initiate work order implement replacement redesign
398100,NCAQ,4,NCAQ:4,receive oscillograph started alarm receive oscillograph started alarm due kv neutral oc j sm undervoltage j kv undervoltage j reset bpa report ashe merrian kv line relay back plant inverters hotwell feedwater heater controller containment vacuum breakers exhibit normal operation kv kv portion grid not affect tr tr b voltage kv kv wrote cr informed crs
402824,NCAQ,4,NCAQ:4,fdr pa clear fuse pump sump four hr fdr pa clear fuse pump sump four hour parallel fdr pb suspect pump may run dry due fail level switch es sump see wo suggest replace fuse see work write cr wr notify control room
383824,NCAQ,3,NCAQ:3,abn cas reference wrong epn abn cas reference wrong epn page cpr vb phase separator tank inlet epn cpr vb cpr va cpr vb phase separator tank inlet valve cpr tka b cpr vb currently not appear abn cas
392103,CAQ,D,CAQ:D,receive hpc drop battery b ground alarm receive hp c drop vdc battery b ground alarm ground approximately k ohm no abnormality bus voltage current minute ground return infinity alarm reset operator dispatch investigate nothing abnormal note foloowed arp ground indication return infinity position reset ground per arp
398338,CAQ,D,CAQ:D,dw annulus temperature gt lcs limit f sacrificial shield annulus average temperature exceed lcs alert limit f return f condition anticipate hot weather cr satisfie lcs compensatory measure dw cooling maximize cbd gpm
400888,NCAQ,3,NCAQ:3,west end housekeeping issue mulitple housekeeping issue equipment not yet remove post r work progress sign expire june wo scaffold material stage wo work progress sign proximity scw skid area sit portal monitor use outage sit south authorized storage area hp locker contacted sm maintenance
391597,CAQ,D,CAQ:D,rod accumulator trouble crd hcu receive rod accumulator trouble hp alarm crd hcu due moisture ops clear alarm per sop crd hcu
401043,CAQ,C,CAQ:C,increase trend feedwater soluble nickel soluble nickel sni feedwater show slight increase ppb ppb june october increase small seem correlate track change rwcu delta flow relationship two parameter unknown may coincidence graph two show striking similarity not explain see attach graph edms trend feedwater ni investigate
395668,NCAQ,4,NCAQ:4,ms tcvc regulator air leak air operator regulator two air leak one upply line regulator west side regulator compression fit leaking body gasket leak east side regulator refer wr
384701,NCAQ,3,NCAQ:3,e cbs fail open attempt open e cbs use switch mcr breaker fail open switch actually hold trip position red indicate light go green light never come upon switch return center neutral position red light come back green light stay happen twice two attempt open breaker make
399053,NCAQ,4,NCAQ:4,light cch chb need replace lighting ballast right cch chb rw dim need replace initiate cr directly cch chb rw
397194,CAQ,D,CAQ:D,position sw tibf read incorrectly position sw tibf swph b sw b pond temperature read incorrectly f read approximately f h reading log initiate crposition sw tibf swph b
395783,NCAQ,3,NCAQ:3,procedure revision need see attach edms notified supervision mark procedure edms revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
393824,NCAQ,3,NCAQ:3,r lesson learned work delay due laptop take work rrc delay attempt locate laptop cgs appropriate logicmaster software laptop not check mettrack individual ultimately locate storage cabinet kootenai bldg earlier outage separate laptop unable locate shop not check mettrack laptop find building cyber storage cabinet use testing everyone include check pmmd track need use plant discussed issue asst manager initiated cr recommend action correct issue recommend postpone laptop storage cabinet testing r laptop remain available use plant laptop check per swp csw however mettrack not provide location laptop bing check addition swp csw allow paper check mthod mettrack not available would not viewable unless review log complete
396493,NCAQ,4,NCAQ:4,sec xr require maintenance warehouse x ray require maintenance contact detail security supervision notify xr take service initiate cr wr
395788,NCAQ,3,NCAQ:3,procedure revision need see attach edms notified supervision mark procedure edms revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
393747,CAQ,D,CAQ:D,rrc cb rptb pantograph assembly require replacement moc switch assembly refurbishment work order pantograph find rough shape would not operate design clean inside hole ov movable block find rough pin block slide rough possibly bent movable block unable pin fully without bind new pantograph assembly order instal e sh unit replace pantograph assembly
386785,NCAQ,4,NCAQ:4,cancel due not meet quorum meeting cancel due not meet quorum required quorum department manager no delegate lesson learn capture wwm component manager meeting not reschedule n
398735,NCAQ,4,NCAQ:4,first aid work east end tg hallway storage area electrician route extension cord overhead bump leg hvac duct cause lose balance try catch right forearm come contact cage shop light cause abrasion right forearm employee immediately stop contact wps safety first aid administer employee return work no issue first aid wps safety follow ispm procedure requirement notify occupational health enw industrial safety site support contractor manager regard detail first aid no action require williams plant services
393951,NCAQ,4,NCAQ:4,hd vb fail find freedom movement check performance ppm wo hd vb fail find freedom movement check step provide wo remove packing repack require determine cause failure pack loosen valve stroke freely no indication bind repack instruction final ppm inspection cover wo no action require cr generate track cr generate trackingtb
394061,CAQ,D,CAQ:D,rps postb replaced failed limit switch due failure arm position unknown however addressed pmt arm spun freely appeared loose cr engineering analysisrps postb cr reference limit switch replace wo task ready limit switch replace
395551,NCAQ,4,NCAQ:4,asd b output transformer trouble alarm asd b output transformer trouble alarm local reading less alarm set point liquid temperature wind temperature internal pressure oil level normal range alarm cause would rapid pressure no external gage validate determine cause lock alarm correct inform crs
384033,NCAQ,3,NCAQ:3,vehicle observe park road violate ispm inspection today work conduct service water spray pond cleanout find three truck park area define road per ispm discussion project manager reveal ispm requirement clear spray pond sludge hold area bulldozer last week also not comply ispm hanford fire department not notify work attend vehicle not properly equip fire extinguisher wildland shovel access road area also travel building road keep clear free vegetation however project site clear vegetation spray pond sludge road equipment area current extreme fire danger could spark wildfire endanger columbia site hanford site utmost precaution require time fire marshal inspection project area find majority danger past small area vehicle parking turn around need clear vegetation discuss project manager complete close business today notice current fire danger clarification ispm requirement send project manager williams plant services supervisor
390863,NCAQ,4,NCAQ:4,clark forklift brakes worker bring concern brake clark forklift not work properly operate forklift brake sensitive operate pose challenge operator attempt make fine movement forklift remove clark forklift service contact clark dealer visit site inspect brake degradation damage result inspection show brake good condition no sign degradation damage picture upload edms vendor suggest style brake warm drive forklift around apply brake allow operate precise level vendor indicate forklift safe operate not need tag brake concern
391783,NCAQ,4,NCAQ:4,toa fla end roll toa fla end roll end roll alarm crs inform write cr wr
390856,NCAQ,3,NCAQ:3,individual left badge workstation contract employee leave blue badge workstation overnight recommend cat itmgmt contractor notify supervisor miss badge security notify disabled access recover badge shift manager notify
393328,NCAQ,4,NCAQ:4,toa airwash deficiency part problem toa airwash note follow toa v leak work wr toa va stuck shut air vent toa spva sticking need replace toa spva sticking need replace toa vb bind mid position close closed toa v prevent basin drain toa vb tg
393695,NCAQ,4,NCAQ:4,clemco cms co meter high flow limit co monitoring instrument use test breathing air currently east end receive high allow flow rate action reduce flow rate instrument urgently need support continuation dust blast lp turbine component info instrument find hpi not permanent plant equipment issue impact outage work schedule generate cr wr support replacement instrument tubing installation properly sized flow regulator suggest ic support hp resolve condition notified occ much earlier east end near dust blasting equipment
398986,NCAQ,3,NCAQ:3,miss ad major revision abn cas processing procedure note ad miss stopped write cr informed supervision send procedure back sponsor recommend cr go operation
397710,NCAQ,4,NCAQ:4,piece mte suspend r crimper not use calibration cycle suspend r see list calcode descriptions models associate def no action required none trending purpose
397812,NCAQ,4,NCAQ:4,parking bay angle configuration recent increase car incidence deschutes building parking lot consideration give parking bay angle configuration parking bay angle degree would increase safety efficient degree angle parking bay deschutes willamette building difficult park pull especially park next large truck suv benefit angled parking bay space increase safety safe force one way flow traffic easy get spot maneuverable spots get slanted spot much easy try pull straight parking space traffic flow less space angled parking require less space accord professor percy shift degree bay result space saving typical bay parking lot youaod add extra parking space reference information available ar edms note facilities principal engineer craig witte not believe one way parking access safe restrict flexibility force people access parking one direction use deschutes parking lot example order provide efficient vehicle parking flow every drive lane need one direction since deschutes parking lot lay east west direction drive lane mean vehicle leave site access road able access deschutes parking lot two drive lane peak hour may result vehicle bunch drive lane east bind similar issue develop end work day every vehicle force always go one direction every vehicle turn access road two location finally two lane would west bind not connect access road necessary prevent unsuspecting driver head wrong way one access road leave access road enter parking lot regard additional efficiency angled parking less efficiency optimal universally usable parking stall generally accept ao wide ao long parking stall rotate vehicle access drive lane per parking design convention driving lane reduce width vehicle travel restrict one direction degree rotate stall vehicle access lane ao wide degree rotation vehicle access lane ao wide consider space aoxao stall symmetrical side appropriate width access lane degree parking configuration occupy sf per stall include width vehicle access lane degree configuration occupy sf per stall access lane width stall degree perpendicular drive lane occupy sf per stall include access lane thus opinion angle one way parking neither safe efficient not believe good idea change angled parking
390205,NCAQ,3,NCAQ:3,eprf app issue invalid qual code process invalid ssn generate invalid qual code remove training dept bad ssn fix research specific cause
402181,NCAQ,4,NCAQ:4,en qual cert enter pqd without approval two student give credit etar basic rigging certificate follow completion course prior receive final approval rig coordinator student give credit certificate november th maintain incorrect status december th receive rig coordinator approval no rig work perform student student certificate remove reentere etar no work perform individual hold qualification individual cal lab enter datum notice line rig coordinator approval assume okay enter issue catch rigging coordinator sign paperwork notice individual already green pqd viewer individual enter qualificaiton coach correct process follow individual qualified no action need
395895,CAQ,D,CAQ:D,management cr review quorum not meet engineering representative not attendance management condition report review meeting not accordance swp cap acting pgm approve continue without quorum cr document deviation procedure recommend trend no action necessary
399542,NCAQ,4,NCAQ:4,sec mdet need maintenance handheld metal detector sec mdet need maintenance contact security ext detail unit take service cr wr generate
387238,CAQ,D,CAQ:D,fpc vb leaking scupper fpc vb leak gallon per minute fpc vb hard pipe scupper informed mcrfpc h x room
388305,NCAQ,4,NCAQ:4,repair wma ttb return damage vendor assign bench cal wma ttb wo take cover inspect transmitter find hose extremely brittle break tell receive repair vendor original problem broken screwai guess may send us back replacement without inspect informed supervisor write ar send back vendor hose replace functionality verify
400087,CAQ,D,CAQ:D,cms pi reading zero cms pi cms sr read zero hg vac contacted specialist write cr rb cr inprog approve cr move sro ops review
390784,NCAQ,3,NCAQ:3,basic rigging initial exam failure two student not successfully pass write exam highter remediate student one one instructor discussion review learning objective second exam ex administer per tdi notified supervisors
388885,NCAQ,4,NCAQ:4,receive oscillograph start follow sensor trip reset j kv neutral ground overcurrent bpa report follow cause trip ashe marion b relaying involve multiphase pole arp
395929,NCAQ,3,NCAQ:3,worker injure loading barrel laborer injure nose barrel cart slip load result laceration worker take offsite medical treatment hp supervision informed sm indsutrial safety rpm
384861,NCAQ,3,NCAQ:3,vesda fire detection modification ec final testing vesda fire detection panels fp cp isd fp cp isd problem identify respect valve stick open one input piping fp cp isd relay operation fp cp isd case detection panel not meet acceptance criterion post modification testing procedure vendor xtralis contact resolution strategy identify panel no consequence since vesda panel still go initial testing not turn operations smoke detection function affected area perform exist ionization detector zone contact vendor xtralis base recommendation identify follow corrective actions replace control board fp cp isd use new software version vsc correct stuck open valve input piping associate fp cp isd
392170,NCAQ,3,NCAQ:3,recommend ppm enhancement recommend add guidance ppm concern installation control rb south equipment hatch plastic cover due hcv impact fact cover not account extended loss ac power elap beyond design basis external event bdbee calculation cover control restriction similar hatch position also recommend sop hvac rb start sop hvac rb ops ppm ppm enhance reflect information
395048,NCAQ,4,NCAQ:4,error find p curve calculation cvi development p curve extended period operation error find cvi cal aunedcp rev pressure temperature curves energy northwest columbiaau report vendor centerline elevation water level instrumentation wli nozzle report document incorrect report value inch actual value inch legacy issue poor image quality oem notify provide follow statement authis not part concern wli nozzle not consider generation p curves therefore no potential substantial safety hazard exceed safety limit technical specifications au initiate cr document error calculation vendoraos initiate response finding post edms correct information provide vendor development next set p curve no action require not start issue recommend trend
387479,CAQ,C,CAQ:C,control software not maintain part root cause cr identify compact flash card receive vendor believe final version not properly process per des furthermore software disk provide loading software necessary support prm sr cpu not submit appropriate documentation require swp csw issue not impact current software equipment currently use system recommend assigning ar cpmproj discuss root cause team cpm manager supervisor initiate cr
389829,NCAQ,3,NCAQ:3,method need update sop elec ac lu cra bb could not find ar assignment update sop elec ac lu include cra bb new power supply cra fnc write cr
383640,NCAQ,3,NCAQ:3,configuration detail provide vendor not accurate design configuration information provide new radwaste chiller vendor not accurate configuration chiller foot include vendor supply information not agree build configuration observe factory acceptance testing fat issue associate new not yet instal replacement chiller wch cra instal ec not affect equipment currently instal plant configuration difference include chiller foot mount au thick plate different anchor bolt location depict vendor information likely result field change request fcr ec replacement chiller pedestal design issue ec not acceptable difference issue identify project manager factory acceptance testing replacement chiller wch cha ec recommend cr route ar cmc resolution issue discuss project manager mechanical civil stress design supervisor issue discuss project manager mechanical civil stress design supervisor initiate cr
388131,NCAQ,4,NCAQ:4,roa fl end roll since roa fl end roll since also upper level filter spool fall lay upper deck go excellence model allow roa filter go long without properly addressed change make entry roa unit pull block filter medium way allow air flow rb hvac roa fl rb
402504,CAQ,C,CAQ:C,oil sample per osp rhr ist q not take within minute oil sample per osp rhr ist q require take within minute follow pump shutdown reference step electrician not take oil sample within minute not tubing require sample ready oil sample take within minute pump shutdown discuss craft supervisor
383823,NCAQ,4,NCAQ:4,rwcu fcvb not respond rwcu fcb rwcu fcvb not respond rwcu fcb bring rwcu dma back online not able increase flow rwcu dmb past gpm perform sop rwcu demin step b demin start gpm demin no flow start slowly increase flow demin use rwcu fca gpm demin b demin drastically reduce flow gpm b hold pump start stop raise flow demin incresed flow b demin flow return gpm b hold pump stop rwcu fcb output point continue step slowly adjust flow demin gpm demin hold pump turn rwcu fcb output point move onto step try increse flow demin gpm not able increase flow b demin rwcu fcb output take upto no change flow b demin currently demin flow balance gpm mcr inform cr write
394250,NCAQ,4,NCAQ:4,e cb n not rack affects backfeed e cb n not rack e sm multiple attempt rack breaker unsuccsesfull electrical maintenance apply lubricant primary stabs assist breaker rack appear breaker issue rack well main contact engage suspect shutter mechanism roller prevent breaker rack lever screw able rotate turn excessive torque require please investigate repair shutter assembly impact backfeed schedule informed electrical production srotg w
397393,NCAQ,4,NCAQ:4,piece mte suspend r piece mte pass closeout calibrations not use suspend r industrial scientific gas monitors model ventis mx calcode def write calcode def write calcode def write calcode def write calcode def write clemco carbon monoxide alarm model cms calcode def write no action required none trending purpose
384054,CAQ,C,CAQ:C,incorrect list adjusted isotope dm user manual no impact monicore system operation software documentation issue monicore problem number attach edms identify error users manual cvi correct information include attach problem report software error notice form attach edms notify user e mail attach recommend assignment ar rxfuel track revision cvi
396177,NCAQ,3,NCAQ:3,need revise step qual sfay need need revise step qual sfay need change sfau revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
387854,NCAQ,4,NCAQ:4,nrc identified sw ph overhead light walkdown nrc inform mcr overhead light sw ph not light light sw pumphouse non essential lighting light service water pump house
397740,CAQ,C,CAQ:C,dbai no splice cable misc work order reworked cable misc cable sprede room e ppaa planned install class e splice condulet label condulet sp w raceway reworked cable tray panel existing cable long enough not require splice work order revised documentation not documentation issue initiated cr notified design engineering configuration impact edison carps ewde e sp w anticapated near tray node ca ble spreading room
383618,NCAQ,3,NCAQ:3,procedure enhancement osp rcic ist q step c state remove npt rcic v step state install quck connect fitting rcic pipe c inch npt notify supervisor sss
398893,NCAQ,3,NCAQ:3,nrc sw pump expansion joint question nrc resident inspector question no apparent constraint sw pump expansion joint restrict motion direction compression tie rod nut restrict motion direction expansion inspector note site visit similar expansion joint safety relate pump instal sleeve restrict method limit travel expansion joint compression no safety concern communicate inspector request engineering licensing discuss question provide answer nrc resident inspector informed system engineer licensing formulate response
389106,NCAQ,3,NCAQ:3,rwcu va new plug not like like perform repair activity rwcu va discover new plug not match plug remove valve new plug divider center create orifice plug remove valve full bore no divider plug remove valve score pit sealing surface new plug stock divider cid see attach picture edms informed work week manager potential delay
390701,NCAQ,4,NCAQ:4,bre pa speaker require maintenance pa speaker bre not function design require maintenance contact detail security supervision notify initiated cr wr bre pa speaker
391357,NCAQ,4,NCAQ:4,e tr cooler group fan fail start e tr cooler group fan fail start no overload trip present motor contactor find deenergize fan e f restore per abn transformer ar write issue close no action take weather condition become warm could become prevelant inform crs initiate ar wr
390897,NCAQ,4,NCAQ:4,piece mte suspend need psa validator not use suspend need per c smith no plant impact no action require see attach edms model def none trending purpose
399820,NCAQ,3,NCAQ:3,e drawing editorial rfw rlytxa correct rft rlytxa e reference e ewde
393379,NCAQ,4,NCAQ:4,bs moa high running load identify pm stroke wot pmt identify run load design run current performed evaluation see edms eval conclusion high running load acceptable bs moa maximum nuber stroke hour limit however valve not stroke many time hour recommend close cr trending
384374,NCAQ,3,NCAQ:3,bre dedicated camera bre dedicated camera need maintenance security supervision notifiied cr wr initiated detailed information communicate security equipment coordinatorsbre
387596,NCAQ,4,NCAQ:4,hwc shutdown condensate transient hydrogen water chemistry system shutdown condensate transient experience abn hwc enter quick restart perform per sop hwc start hwc restore indication panel upon operator arrival local shutdown demand alarm hydrogen injector low water flow alarm flash condition clear appear condensate transient cause injector low flow cause shutdown system enter abn hwc cr write document shutdown
392152,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm receive oscillograph start hp c alarm alarm due j sensor kv undervoltage j sensor reset e tr e tr b voltage kv kv respectively bpa munro report potholes sand dunes kv line relay neither kv kv near grid involve outage not affect service power cgs either kv kv power supply no damage ras place plant controller equipment exhibit normal operation informed crs sm
389252,NCAQ,4,NCAQ:4,ht htp fp ckt f pwc sew no continuity find ht htp fp ckt f no continuity light flashing power light ckt reset trip free breaker pwc sew condition not change breaker remiaine shut pease repair necessary notified supervisor obtain permission reset trip free breaker cwph west end
400271,CAQ,C,CAQ:C,dg governor oil level may low oos dg govornor oil leve slightly upper sight glass mark north south engines sight glass gauge replace last overhaul engine instruction require oil level ops round previously old sight glass full request evaluation determine oil level satisfactory log note change see attach photo edms notified supervisor dg ar cr write epn e dg design status e not currently valid epn add epn north south engine dg gen dg
386198,NCAQ,3,NCAQ:3,nrc ppm revision base review base review ppm maintenance programs identify item within procedure need update section ai define make reference primary non primary system definition section ai update remove reference specific chemical use primary non primary system recommend assignment ar mntprog
387881,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm pa drop crd hcu due high water level
387580,NCAQ,4,NCAQ:4,bre heater bre wall mount heater not work require maintenance contact detail security supervision notify cr wr generatedbre
393867,NCAQ,4,NCAQ:4,hd va fail find freedom movement check performance ppm wo hd va fail find freedom movement check step provide wo remove packing repack require determine cause failure pack remove valve stroke freely resistance shaft bushing require disassembly bushing polish not replace due availability new rock shaft instal remove resistance per exist work instruction wo no action require cr generate track cr generate tracking tb
399631,NCAQ,3,NCAQ:3,unable complete wot radcal ipm radiological operations unable complete c grade wot scheduled work week task perform rad calibration ipm kootenai building predecessor activity perform electronic calibration grade not complete support start rad calibration discuss item fail finish item work week manager schedule grade code task align c auto scheduler prerequisite task schedule week advance fix issue identify cr
393424,NCAQ,4,NCAQ:4,bre door need maintenance door bre need maintenance contact security ext detail security notification make cr wr generatedbre locate south build east gsb
396066,NCAQ,4,NCAQ:4,rrc vd r communication fail comm link main control room local asd drive not function control room video display not status fault datum local drive
400330,CAQ,B,CAQ:B,tr b inoperability window miss tr b inoperability window miss crs bpa take benton kv line plan work wo bpa call main control room report perform auswitchingau kv line ro field phone report crs ro crs not understand mean benton kv line would supply white bluffs tr b declate inoperable tsas enter
386886,NCAQ,3,NCAQ:3,nrc concern discrepancy post fsip work plan nrc concern fsip post cas closed since fsip also post cas pende fsip tie wo repair issue notice return planning nrc resident would like update via e mail status wo concern repair make impairment remove
387054,CAQ,C,CAQ:C,og pretreatment radiation level elevate osp crd performance osp crd wo note og pretreatment radiation level rise sharply approximately mrem hr mrem hr rise og pretreatment rad level start occur per og rr no change og flow rate constant scfm time og pretreatment rad level slowly lower back mrem hr chemistry take og sample result less change previous sample control rod exercise approximately time full exception write cr document note og pre treat point x og post treat point x unavailable due mux lose power cr
396479,CAQ,D,CAQ:D,receive slc tank high level alarm receive slc tank high level alarm slc tank level per slc li level increase great gallon local indication also elevate approximately approximately gallon slc tank level point x indicate level gallon bubbler flow rate normal demin makeup supply slc tank verify closed recommend performance isp slc x standby liquid control tank level ai cc notified crs dispatch operator investigate local indication
388068,NCAQ,4,NCAQ:4,flicker light sea smd sea smd smoke detector sea fn flicker power lamp informed mcrgsb hvac room
384702,NCAQ,4,NCAQ:4,tmu pa start trip tmu va fail open tmu pa start cause pump start trip minute time delay backod procedure inform crs smtmu pumphouse
400700,NCAQ,4,NCAQ:4,hssf cab chem lab alarm recieve frequent hydrogen tube trailer pressure low low alarm tt pit pres stat low low pressure increase orver alarm still recieve informed crs write cr rw chem lab
388972,NCAQ,4,NCAQ:4,rw poor lighting rad waste scaffold stock pile burn light make difficult see industrial safety concern contacted ssc manager cr write rad waste scaffold stockpile
393993,CAQ,D,CAQ:D,srm mmb cable issue srm mmb motor module replacement remove old motor module speedo cable couple attach motor separate cable look like crimp see photoaos need evaluate engineering write cr contacted supervisor
386622,NCAQ,4,NCAQ:4,cf tk digital reading display e digital reading cf tk indicate e prior reading gallon trend slowly gallon per day informed mcr
387586,NCAQ,4,NCAQ:4,asda glycol leak black hose union copper piping system walk low volume glycol leak observe hose fitting copper pipe asda no drip notice walk however dry leak residue note floor connection reference picture edms ar leak call operator round datum esoms reference ar document fix wo august hose clamp tighten wo leak stop time today remain slow leak work perform not permanently resolve initial issue recommend perform step detail wo could include replace hose clamp notify supervisor discuss shift manager write cr document issue vr g asd bldg
401956,NCAQ,3,NCAQ:3,qa reinstate pmrc similar forcing function qa force function necessary ensure regular review optimization plant pm preventive maintenance review committee use serve function review optimize pm meet regularly comprise component manager unit coordinator engineering would collectively look recent pm performance challenge periodicity shop personnel state pmrc useful disband within last four year no one know exactly say useful find real issue prevent rework force owner talk one individual state recur ar force review individual level lieu committee would also beneficial ask express thought pmrc similar forcing function would beneficial identify recommendation equipment reliability surveillance sr maintenance engineering inform
394467,NCAQ,4,NCAQ:4,pwc sew inadequate flow pwc sew inadequate water flow please repair necessary reoccuring problem station notified cre cwph
401276,CAQ,D,CAQ:D,fp v leak fp v leak approximately drop every second leak locate valve pipe bolt valve vertically mount leak top flange valve locate tg north main condenser stairwell main stand pipe isolation
390293,NCAQ,4,NCAQ:4,cw bay netting hole cw bay net protect get debris hole mostly area temp acid hose also several wear hole around goose neck please replace repair wr crcw bay net
395968,CAQ,D,CAQ:D,cch crb oil level high th set log hour start oil level observe high spec upper sight glass appear full osp cch ist state oil level may high no load condition chiller appear run light load oil level high would expect even low load oil level informed crs
394596,NCAQ,4,NCAQ:4,rll operator time training jitt not integrate outage schedule training occur time well plan outage plan ops critical path work cause job owner reassign day executation not consistent risk management core business add risk divisional lsft testing recommend next outage jitt schedule part integrate plan better plan minimize risk lesson learn cr r
386571,NCAQ,3,NCAQ:3,metal shielding bands difficult work band lead shielding instal rb n pipe chase rmc laborers difficulty tighten metal band also would break tighten much difficulty mean time spend area course mean dose perform task informed shielding coordinator recommend benchmarke find alternative product
388908,CAQ,D,CAQ:D,dma rly tk master equipment list revision need dma rly tk master equipment list description read dma fn low dp time delay alarm relay top tier drawing ewde ewde show relay assoicated low differential pressure alarm dma fn notified system engineer initiate cr
391754,NCAQ,4,NCAQ:4,unable locate adapter flex p operation unable perform sop lhgp pm support wo due inability locate flex p discharge adapter au au storz conn section sop lhgp pm list adapteraos location flex trlr adapter unable locate flex trlr anywhere bldg include b b pumper truck osp flex flex equipment storage inventory not list adapter part inventory informed crs sm
384637,CAQ,D,CAQ:D,sw v difficult operate sw v difficult operate valve open sw vb tagout go open turn begrudgingly sound air sucking tell us accomplish goal open not feel full open write cr wr
384681,CAQ,D,CAQ:D,spray nozzle plug single spray nozzle ssw b spray ring header ssw spray pond clog allow less full flow nozzle nozzle locate half way spray ring north east quadrent spray ring identify part step osp ist q inform mcr crs no nozzle indicate degrage flowssw b spray ring headwer nozzle
384273,CAQ,D,CAQ:D,qa ar eval not document per des qa forms not upload ar eval edms per des assignment state evaluation perform per des technical evaluations neither form upload edms ar eval factual basis see edms detail insight ec use deactivate sec mon xd xd xd see edms additional insight deficiency identify quality audit au se pads mro sae recommend assignment security no deficiency process human error employee coach work complete no adverse consequence come
397851,NCAQ,4,NCAQ:4,chemical spill cleanup need cw pump house residual chemical floor around cf p b b pump area still isolate danger barrier leakage stop system repair per wr area require routine access chemical floor need clean danger barrier remove cw pump house floor near cf pa b b
