AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
396715,NCAQ,4,NCAQ:4,ms staa danger tag valves check shut cr document follow danger tag valve check ms va manually seat stop leakage clearance boundary checked shut follow valve shift manager approval ms va nudge closed ms va nudge closed ms va close th turn ms va close th turn ms va close th turn
394464,NCAQ,4,NCAQ:4,tmu tmu cb suspect blown fuse tmu tmu cb suspect blow fuse no control power light light tmu tmu cb control panel tmu cb would not respond control switch take additionally break bulb stick one light socket tmu please investigate lack power tmu cb repair light socket informed mcr
400680,NCAQ,3,NCAQ:3,generator hydrogen purity near mwe loss accruing generator h purity decrease since start cycle currently rate decline slow consider perform h bleed feed soon take advantage additional mwe electrical generation possible rate decline slow wait generator reach may result wait several week initiated cr discuss main generator system engineer control room supervisor
400238,NCAQ,3,NCAQ:3,program qualification procedure issues several issue gbp hr aufirst responder programau note require procedure revision also note swp osh aufirst responder programau supersede gbp hr not essentially duplicate gbp hr notify occupational health supervisor provide detailed change need gbp hr notify performance improvement manager de activation swp osh work human resources time
384025,NCAQ,4,NCAQ:4,cond vc c booster pump check valve oscillating posit c booster pump discharge check valve cond vc show unexpected movement year power would normally expect full open evidence stationary open flow check valve weight arm position not case point time movement see exact cause movement not know may due valve internal improperly position counter weight movement not change substantially constantly present year informed sm
387633,NCAQ,3,NCAQ:3,state fm halon fire suppression missing month bottle check state fire marshal indicate facility building halon bottle need weigh every six month verify fullness facility halon bottle continuously monitor pressure pressure switch connect halon fire alarm control panel acceptable method monitor container integrity per nfpa edition section assign ar ar tefp determine follow action require
391965,NCAQ,4,NCAQ:4,work order task cancel cr document work order task inspection scr zener diodes capacitors rps mg set inspection scr zener diodes capacitors rps mg set cancel work not perform write without potentially damage internal scr diodes motor generator set wr initiate perform inspection rps mgaos scr diodes forward relative information engineering
395225,CAQ,D,CAQ:D,excessive quantity liquid combustibles rw ao contrary c control combustibles excessive buildup liquid combustible rw ao form gallon drum oil great drum oil great gallon oil not locate oil collection riser notified cooper fire marshall walk area determine action take per discussion cooper plan progress remove excessive liquid combustible frw
398932,CAQ,C,CAQ:C,fp eng internal damage find disassembly fp eng wo number cylinder piston liner find damage wear pattern top piston show sign inefficient burn cylinder no cross hatching find cylinder wall indicative wear liner reduce cylinder pressure cause condition see cylinder recommend assignment fire protection engineer see edms picture recommend rebuild engine per engineering vendor cummins northwest notify work week manager main control room supervision notify supply chain services parts availability
390050,NCAQ,4,NCAQ:4,md v downstream temperature increase loss mwe md v rh x drain condenser downstream temperature enw condense mdtt spike degf degf generation loss mwe observe corresponding decrease observe turbine st stage pressure psia final feedwater temp degf gv position note md v cycle downstream temperature increase degf degf cr additional mwe temperature increase investigation indication point fully open valve recommend measure take close valve valve currently scope replace r see edms temperature plot analysis initiated cr discuss engineering
396793,NCAQ,4,NCAQ:4,engineering rating meeting see edms
399155,NCAQ,4,NCAQ:4,mans notification not perform downpower downpower operation crew not perform mans notification rather use wci management text notify staff event disposition ops crew manager coach expectation initiate cr
384858,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr kv b kv c kv e tr b kv b kv c kv follow sensor trip reset j bpa report follow cause momentary open reclose vantage shultz b relaying involve single pole c no damage equipment line reclose e no emergent outage need f neither kv kv involved g no line equipment outage need h n j kv system k no ras initiate l no grid frequency change follow arp
390109,CAQ,D,CAQ:D,high alarm rate sec mw cas receive high alarm rate sec mw unknown reason request electrical support investigate compensatory measure initiate cr wr generate
402249,NCAQ,4,NCAQ:4,employee injure foot osha recordable nso report supervision experience pain left foot day conduct annual physical agility testing nso see occupational health refer examine offsite contact security information security management shift manager occupational health industrial safety notify nso take occ health evaluation refer offsite security supervision accompany nso offsite examination cr generate no mcr action require reopen action load pgm sign injury evaluation consideration station clock reset no station clock reset decide however osha recordable injury
387012,NCAQ,4,NCAQ:4,toa tisa pv fail high actual de ice indicate temp go f de ice tic control hs toa hvaca suggest split loop controller tg hvaca panel see te tic failure indication not scale high f outside air ct use b p control hs unit
395857,NCAQ,4,NCAQ:4,level file not complete mcr level procedure filing main control room not perform today due critical evolution start process psro contact regard filing recommend filing wait tomorrow cr initiate trend purpose
392858,NCAQ,4,NCAQ:4,e lpac frequent trip ops production office printer production manager computer power e lpac circuit circuit breaker trip time first hour nightshift move electrical production computer vac plug different ciruit move temporary cool vac plug gsb lunchroom different circuit
396305,CAQ,D,CAQ:D,mte find tolerance calcode proto torque wrench model c lb find oot adjust within spec per ppm section c torque wrench acceptable post use verification no action require def write no plant impact no action require
401362,NCAQ,3,NCAQ:3,consider clarification ppm consideration give modify definition defect ppm pg difference interpretation section restructure reword order better align intent regulatory definition defect give cfr issue administrative nature discuss regulatory affairs manager
383672,NCAQ,4,NCAQ:4,edr tk spurious high level alarm edr tk high level alarm initially come audio annunciator check reset edr tk high level alarm flashes not reset flashing indicate alarm clear await reset reset acknowledge test button common button function whole front panel edr tk level no water transfer today appear fail card annunciator panel contact crs
397430,NCAQ,4,NCAQ:4,mte suspend r calcode hytorc hyd torque wrench model ice pass closeout calibration suspend r def write no action required none trending purpose
395157,CAQ,D,CAQ:D,rpv insulation package rcic injection bulkhead flange inspect rcic flange note surface flange sign erosion inside seal surface flange generate cr upload picture edms documentation qc accept flange cleanliness installation rcic injection line work order step identify qc inspection flange cleanliness damage inspector state appx depth indication aound erosion ring first identify r see ar cr along pit flange sealing surface flange skim cut time improve sealing surface examination current photo flange surface show still adequate gasket sealing surface no action require time greg silvan
391739,NCAQ,4,NCAQ:4,e rlyt dwg need update issue e rlyt replace new model per wo new utc instal portal j st issue drawing not update need update new model nd issue current process use miss documenting drawing model change need look current process understand correct miss type documentation doc aleady exist track completion drawing update associate wo completion additionally wot clearly point ar eval post installation drawing update
394603,NCAQ,3,NCAQ:3,revise calc e cmr policy per des rev state maximum cmr modify status may outstanding calculation th cmr go modify status initiate ar assignment complete calculation revision within day calculation e cmr aumodifiedau status cr trend not impact plant ssc initiate cr
400458,CAQ,D,CAQ:D,trs voltage high due low load grid trs voltage hp kv phase b phase c phase contacted bpa per osp elec w ashe kv per bpa kv voltage could not lower due low load bpa expect voltage return less kv ashe kv morning informed crs sm
392145,NCAQ,4,NCAQ:4,e tr fan overload trip e tr fan overload trip twice within hour cause mcr alarm local cooler group failure alarm successfully reset fan restart first one second decision make monitor via temp log recommend investigate repair informed mcr generate ar wr see cross referenced cr degrade trend main transformer cooler group problem
390145,NCAQ,3,NCAQ:3,mechanical craft osc craft lead computuer asset suite ero drill osc craft lead mechanical craft computer would not allow load asset suite network icon click asset suite would give error contact computer eng drill installation asset suite not sucessful generated cr occur several machine base drill critique
401618,NCAQ,4,NCAQ:4,circulating water chemistry trouble circulating water chemistry trouble alarm come ops dispache cw hal dehal skid verify automatic action hal dehal chemical inlet isolation valve find still open automatic action drop state close supervison notified cr wr generated decl mv not close describe drop decl mv
396063,NCAQ,4,NCAQ:4,tsw fga placement configuration tsw fga instal display angle iron stantion difficult read initiated cr informed ops supervision ar type eval need
392843,NCAQ,3,NCAQ:3,circuit ht htp fp epn print say epn circuit ht htp fp ht cb fp e say epn circuit ht htp fp ht cb fp locally circuit breaker label auaau circuit breaker alarm circuit ht cb fp not exist portal j ht cb fp exist portal j e need epn circuit ht htp fp also decide epn ht cb fp label need change circuit ht htp fp
401443,NCAQ,4,NCAQ:4,fray cord gfci trip cord forklift frayed cord excesse fray extension cord plug forklift outside trip gfci identify fray location extension cord excesse generate cr fin notify replace extension cord notified fin generate cr extension cord forklift stage outside bldg
392620,NCAQ,4,NCAQ:4,edr va not close edr va not go closed end resin transfer edr tk resin dry system iaw sop rw edr ops section edr va not go closed control switch take close either previous ar wr address fact valve indicate intermediate close notified supervisor
393817,NCAQ,3,NCAQ:3,alara suggestion improved lighting tg tg suggestion invest much led lighting already certain area every outage start two area many area poor no lighting upgrade area led save lot time dose money also result efficient run cycle outage notified hp supervision notified safety initiate cr tg tg
393468,NCAQ,3,NCAQ:3,licensing engineering evaluation tsas please provide enginnere license evaluation tsas condition c need enter alternate coolant circulation method credit completion require action specifically perform sop fpc assist alt
385684,CAQ,D,CAQ:D,arm ris fail approximately arm ris momentary spike e rem hr reset shortly spike e rem hr also reset green operate light not illuminate trip light reset expect field investigation report power light arm ris not illuminate appear power supply failure cr inform ep
399026,CAQ,D,CAQ:D,sw fsa low flow alarm sw fsa low flow alarm lock sw fia indicate current flow top recommend flow range gpm currently indicate gpm lowest allowable flow gpm tap switch see response indicator would indicate none please investigate repair notified smgt write cr operator initially think find flow high describe cr go back discover flow actually low flow alarm setpoint sw flow return normal per osp sw c rb fpc hx room
390071,CAQ,C,CAQ:C,draw discrepancy drawing discrepancy note draw preaction system p instal aux drain valve epn fp v p label valve list detail f drawing list valve number valve would fp v p portal j show epn preaction air bleed not aux drain valve fp v p not list valve table preaction system p three instal valve list auxiliary drain fp v p fp v p fp v p valve list preaction list one auxiliary drain valve number portal j list fp v p preaction air bleed none three epn list table detail reflect three aux drain valve preaction system recommend update drawing reflect field configuration valve correct epn list valve table
397482,NCAQ,4,NCAQ:4,mte find tolerance calcode heise model cm gauge pressure psig find tolernance adjust not use calibration cycle def write no plant impact no action require
386973,NCAQ,3,NCAQ:3,sop fpc assist alt section enhancement need sop fpc assist alt section not verify fpc v open prior start rhr pb fpc v normally lock open section close suction path assume fpc v normal configuration infrequently use procedure verify fpc v open prior start large eccs pump normal suction path
394539,CAQ,D,CAQ:D,wire run support e cb unsecured wire run support e cb unsecured metal support bolt cublice face similar upper support please see picture edms not appear contact frts cublicle however correct sooner later not guarantee no shift future cause issue informed supervision write ar
390591,NCAQ,4,NCAQ:4,mt elev door sticking mt elev sw rb elevator identify stick elevator call show base light indication door shudder door able push open attempt stick fairely badly need nudge least floor informed crs pull rope every elevation render elevator unavailable
396583,NCAQ,4,NCAQ:4,increase trend main turbine brg vibe approach alarm since startup r increase trend main turbine bear vibration level high vibration reading occur late afternoon day predominately correlate condens backpressure current trend continue daily peak vibration level reach arp value mil alarm level within come week ppi ppm b drop trend cr management awareness apparent degrade trend station wide implication graphic place edms parent ar acmp odmi exist condition open discussion oem discuss supervisorbearing east end lpc
396922,NCAQ,3,NCAQ:3,rfw fcvb insulation dose rate issue r r dose rate rem hr identify insulation associate rfw fcvb dose rate not consistent previous radiological condition earlier r previous outage evaluation perform determine cause change hpt notify rad ops supervision cr generate perform evaluation
401160,NCAQ,3,NCAQ:3,wo task not perform task need revise state wch cbee vice e mcee work also schedule day pmt wch cra leave service performance task require wch crb service instead work not perform recommend reschedule time wch crb service
387040,NCAQ,3,NCAQ:3,fire panel cp b generate false alarm fire panel cp b msi generate false alarm past friday around time evaluate cause false alarm cr generated wr cross reference no actionbuilde fire panel
390942,CAQ,D,CAQ:D,receive rpis dmm inop rdcs inop alarm receive rpis dmm inop hp alarm accompany rod drive control sys inop hp alarm reset rdcs per p drop arp rpis dmm inop hp rod drive control sys inop h p alarm clear rwm reinitialize per sop rwm start informed crs sm write cr wr
385693,NCAQ,4,NCAQ:4,receive authrust bearing high b trip deh receive authrust bearing high b trip receive authrust bearing position b fail lowau authrust bear low b tripau authrust bear position b fail highau parameter tg xr tsi tg tr normal steady transmitter selection screen show everything normal thrust bear input alarm acknowledge stay clear request engineering input bypass deh input
387892,NCAQ,3,NCAQ:3,bolt termination cond pb term box loose performance work order inspect repair bolt term cond pb term box find condition phase termination common bus connection loose time finding plant electrician notify operation wwm loose connection cable bring occ inspection engineering personnel determine cable lug common bus connection point could clean remove corrosion oxidation installe back motor terminal box generate cr document issue find loose connection contacted occ cr number
399943,NCAQ,3,NCAQ:3,og ritb configuration database discrepancies replacement og ritb rm replacement discover three configuration database item not match idms sample flow item channel item contacted system engineer change sample flow item match imds channel item set per imds lock hi hi alarm per system engineer leave find value og ritb still need pmt perform
389100,NCAQ,3,NCAQ:3,ppm additional require change current revision ppm step take equipment restore functional status return normal staging area step never direct take equipment make non functional remove normal staging area action step last revision could remove base lcs new revision would need parallel action also cr look address time cr
389042,NCAQ,4,NCAQ:4,tk diesel storage room b light cwph diesel storage room b lighting not essential lighting per lcs light two month safety issue must fix two wr still h appr cwph south entrance room b
397309,NCAQ,4,NCAQ:4,rrc tr asd b pressure high spec rrc tr asd b pressure read psig max spec per ops logs psig please restore pressure normal operating band informed supervision write ar
402275,NCAQ,3,NCAQ:3,ppm procedure enhancement recent revision ppm inadvertently change material tools test equipment section step number vice incorrect section pls error change subsequent step number result procedure step number not match step attachment heading recommend revise step number write ar requested action ar satisfy ar ppm revision currently rim await implementation no action require
399826,NCAQ,4,NCAQ:4,innaccurate impact statement delay work impact statement wo not address need open e ir no inop sheet make catch implement crew correct work allow proceed delay work day swing wrote cr biscusse wwm ops wc manager
394711,CAQ,D,CAQ:D,dual indication ms vc close performance diagnostic testing ms vc per wo ms vc fast closed never achieve full closed indication mcr visual indication steam tunnel valve close properly diagnostic testing continue good datum obtain however prevent timing adjustment need address valve also indicate dual upon slow closure per wo task mcr occ notify
397446,NCAQ,4,NCAQ:4,p sobp coupling poor condition replace motor wo find coupling poor condition could cause abnormal niose whole coupling replace not rubber spider coupling lovejoy l motor bore pump bore contacted supervisor planner currently coupling remove motor solo run
385185,NCAQ,3,NCAQ:3,ops crew unable access share password sop deh ops direct operate crew mwmber access share password folder operation crops share passwords deh passwords crew not right open folder please fix folder right write cr
393845,NCAQ,3,NCAQ:3,ms psa non repeatable calibration perform wo ms pca loop cal ms psa find spec expect value psig psig trip value psig reset psig calibration switch repeatability not consistent several cycle trip reset attempt recommend evaluate switch replacement informed c supervision write cr
399151,NCAQ,4,NCAQ:4,apel tenant wasp sting september th apel tenant sting wasp east side building facilities contact replace full wasp trap cr trend purpose
400132,NCAQ,4,NCAQ:4,transformer pressure low transformer pressure need fill nitrogen informed mcr initiate ar
384450,NCAQ,4,NCAQ:4,monthly chemical storage area inspection discrepancy follow item find resolve monthly inspection tube expire loctite find rv test shop flsc take w disposal north lite bldg bune contacted facility replacement notify appropriate personnel resolve discrepancy resolve no action require
399586,NCAQ,4,NCAQ:4,safety no hot water bldg no hot water wash hand dish bldg leave message weekend supervisor write crbldg
400750,CAQ,D,CAQ:D,sw ris vr tolerance performance wo step find datum vr regulator board tolerance low vdc informed operations supervision continue surveillance regulator adjust later surveillance per section reference odcm tracking sheet oppm
390871,CAQ,D,CAQ:D,edr p trip precoat edr p hold pump start trip precoat hold pump indicate hold valve indicate close rwcr field panel pump light also light mcac notified supervisor initiate ar wr rw
385620,NCAQ,4,NCAQ:4,x point cause spurious first signal gds computer point x feed ms ptb cause spurious first scram alarm gds reactivity screen see attach edna plot degrade computer signal no indication pressure fluctuation instrument note control room request computer point investigate correct discuss crs sm mcr staff monitor gds reactivity display reset first scram alarm come tdas mux
396902,NCAQ,4,NCAQ:4,heat trace megger result megger test result four year pm ht htp fp f dit not meet criterion per ppm e report electrical supervisor supervision report engineering department ht htp fp transformer yard ht htp fp
395603,NCAQ,4,NCAQ:4,ss vb no indicate light disc loose disconnect ss pa sloppy operation light bd please investigate
392426,CAQ,D,CAQ:D,fp pi reading peg high fp pi read gt psig peg high header pressure e tr pressure read le psig system pressure psig please bleed pressure replace gauge necessary notified supervisor tg ne
400885,NCAQ,4,NCAQ:4,sump hi hi level alarm come pump run currently one operational pump fdr pb fdr pa break long time routinely pump least couple hour every shift today pumping sump hi hi level come still writing please investigate whether issue large water introduction sump possible issue fdr pb notified smgt write cr tb condenser bay
401584,NCAQ,3,NCAQ:3,missed hydrogen peroxide addition standby service water hydrogen peroxide delivery addition schedule take place order place vendor not get fully communicate distribution party result delivery reschedule later date cr write trend purpose notify chemistry notify supervisor notify scheduling notify crs question vendor find root cause avoid repeat event hydrogen peroxide delivery reschedule shipment hydrogen peroxide receive hydrogen peroxide tank fill balance chemical add ssw pond system treatment cr close no assignment trend
389799,CAQ,C,CAQ:C,dbai sa aed cal c review hpcs v documentation issue no ssc affect review c dbai sa discover stroke time reference list calculation date need update resolution recommend update reference list c look follow calculation extent condition c c c c c c c c c c c c recommend assign ar dmc notify supervisor discuss dbai team lead write cr reopened per request group supervisor
386640,CAQ,D,CAQ:D,essential fire door not close require door r door r not close step please fix write cr open barrier impairment verified door r lcsfire doors
386834,NCAQ,4,NCAQ:4,personal medical condition transport offsite medical thursday november individual experience personal medical condition person seek assistance occupational health nurses occupational health facility willamette building control room contact ambulance response duty rn request no first responder tone hanford fire department call arrive security checkpoint one hfd ambulance one hfd ladder truck l arrive occ health provide care patient individual transport kadlec regional medical center manager supervisor notify condition document site medical transport via cr
394773,NCAQ,4,NCAQ:4,biohazard waste find trash receptacle syringe needle find site trash receptacle janitor nothing poke cut harm janitor place trash receptacle gbp hr blood borne pathogens section require biohazard sharps place approve sharps disposal container janitor observe material not injure janitor dispose material sharps container accordance requirement occupational health environmental regularity services notify
385162,NCAQ,3,NCAQ:3,fp fire brigade grade criterion critique process gap unnanounced drill perform show gap new grade criterion critique process gap inform fire brigade new grade criterion aware requirement unannounced drill successful passing drill cr write document inpost drill critique write recommend assign ops training dissemination information
393794,NCAQ,3,NCAQ:3,review switchyard transformer diagnostic testing pmid discussion bpa provide recommendation change make transformer bush testing diagnostic pm cr write document condition ensure appropriate change make transformer pm recommend assignment system engineering
400567,CAQ,D,CAQ:D,sjae condsr rad high alarm lock sjae condsr rad high hp alarm lock og ris og rr indicate mr hr alarm setpoint mr hr per arp informed crs sm write cr wr
393911,NCAQ,4,NCAQ:4,rb sw elevator bump noise elevator pass upward past loud bump hear low door area face reactor side occur way elevation area informed mcr intiate ar
401352,CAQ,C,CAQ:C,ppms torque discrepancy torque dlo p dlo p motor mount fastener ppms different value state ppms appear pump may replace revision description not provide specific torque lower ft lbs current torque value ft lbs hpcs diesel outage january request correct torque value expedite cr document discrepancy dlo pump motor mount bolt torque value regardless torque value apply reasonable assurance operability dlo p dlo p dlo p dlo p operable depend torque value actually apply motor mount pump could non conforming
397856,CAQ,D,CAQ:D,received rod accumulator trouble alarm crd hcu receive rod accumulator trouble alarm pa drop crd hcu dispatch ops investigate rod accumulator trouble alarm pa drop crd hcu due low nitrogen pressure ops pressurize per sop crd hcu alarm clear nitrogen leak previously identify work order planning see cross reference ar cr submit trending
396708,NCAQ,3,NCAQ:3,r sne control room reqs different procedure definition sne control room slightly different ppm vs ppm initiated cr
387893,NCAQ,3,NCAQ:3,no link sop rft ops tuser applicationspdis section sop rft ops direct establish real time plot per sop computer ops sop computer ops provide direction navigate user applicationspdishsd hsd depend whether tdas ppc primary double click referenced procedure run real time plot referenced procedure sop rft ops not exist location plot create manually edna trend
393523,NCAQ,4,NCAQ:4,woa fla not advance woa fla new filter not advanced clean section due end roll alarm remain see cr please repair notified smgt write cr rw
394010,CAQ,C,CAQ:C,communicator fail testing security perform test communicator system shift change p officer unable log primary communicator system multiple attempt officer proceed activate test scenario backup system backup system fail send page pager spoke security officer determine issue experience perform test recieve response officer report call vendor report issue connect tech rep tech able resolve issue backup system confirm test complete analyst security security instruct use backup notification system notice also ask verify information pass shift change leadership ep notify issue resolution time backup system serve primary mean emergency notification cloud service
401702,CAQ,C,CAQ:C,qc cat id lou required change qc limit use requirement cat id issue ticket require amendment change new motor pump fp pb acceptance per ecra fcr quality control issue ticket lou not update reflect current model no stage pump motor inspect per wot maintenance planning notify lou requirement cat id update address procurement engineering accept quality control notified maintenance planning procurement engineering supervision quality services no action require lou requirement address quality control acceptance document recommend cr close trending
392692,NCAQ,4,NCAQ:4,housekeeping tour light discrepancy reactor bldg ballast lighting issue light dimly light flicker constantly reference attach picture wo sw pumphouse light crane bay also reference work order location light discrepancy cr write document lighting issue area owner group email housekeeping list wr generate part cr sw pump house reactor
400754,NCAQ,4,NCAQ:4,cpr tkb high level alarm not come setpoint cpr tkb high level alarm not actuate red needle setting alarm check show alarm module stiff function wipe red needle back forth go current level no effect
393317,NCAQ,4,NCAQ:4,leak identify durre cavity flood leak identify durre cavity flood duure inspection drywell elevation flange attach drywell ceiling leak pencil sized constant stream water investigation line conmnecte plackard label ms rpv head vent notified supervision initiated cr wrms rpv head vent leak ceiling drywell per cr epecte leakage consider past refueling outage oe source leakage gaskete cover leakage monitor expect reduce level go
401926,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear trend
389041,NCAQ,4,NCAQ:4,cw phits fail led light cw phits yokogawa display fail message top right screen fail led light contacts lower left display read e picture include
384603,NCAQ,4,NCAQ:4,og trb pt fail upscale og trb pt fail upscale mean og dryer outlet temperature indication verify e ppda close could problem te common power suppily mv converter indication indication use verify og achieve proper temperature regeneration cooldown informed supervision write cr
399861,NCAQ,3,NCAQ:3,fdr lis deenergization not clear prior removal work fdr lis determine work order lack instruction removal power prior replacement informed ic supervision operation return planner work step revisionrw n
390686,NCAQ,3,NCAQ:3,work order remove schedule wo e discaab locking pin broke remove tr b window work would delay bpa perform assessory testing tr b window e discaab correctly schedule however initial work delay due esoms ground breaker installation issue prevent bpa start assessory testing high priority disconnect issue disconnect work not effect operation tr b disconnect fully function currenct configuration work repair disconnect handle lock spring remove schedule track action work management reschedule trend lesson learn information no additional action require
396469,NCAQ,3,NCAQ:3,evaulate ppm revision section perform find loop check tea ft find tolerance generate cr wr not step current souce use simulate process flow perform rest cft cc sect left tea ft step question really necessary check flow transmitter cft tea ft check require calibration add procedure calibrate flow transmitter find tolerence request engineering evaulate assingment make maint program revise procedure write cr
395521,CAQ,D,CAQ:D,rrc vb rrc vb packing gland misalign waldown rrc vb rrc vb identify pack gland misalign cock rrc vb one stage pack design misalign rrc vb three stage packing configuration upper two stage misalign no leak identify no pressure system report eocc occ provide recommendatoin perform repair incorporate wo no sign degradation stem packing packing adjustment may impact clearnace stem follower
395611,CAQ,C,CAQ:C,r ai rft eopa rotated cw tt elementary show ccw perform wo bump rft p eopa verify correct motor rotation bump conclude motor rft eopa rotate clockwise direction top tier elementary diagram e zone b state rotation counterclockwise since r work experience swap motor lead error work order task revise swap wire motor rotate counterclockwise direction perform another bump motor not run inform occ eoc researched cvi omm took photograph nameplate datum model adbc emboss nameplate model number compare figure definitions model designator omm conclude motor fact rotate clockwise validation omm nameplate datum also conclude pump also rotate clockwise revise work order swap wire back way since previous bump task validate motor rotate clockwise note e zone b p eop rotation statement also confirm incorrect see photo pdf ar edms recommend action assign ar desdfte revise e e rework address wo
385388,NCAQ,4,NCAQ:4,security ptz need maintenance security ptz not function design contact security contact security
397951,CAQ,D,CAQ:D,slc pentaborate concentration reduce chem add need slc pentaborate concentration slow decline last year current sample weight resample increase sparge weight increased sparge obviously help mix increase concentration steady decline still evident concentration weight reduce ever since not clear boron go scupper check leakage no evidence go leak wo plan slc add first suspect lower concentration appear stabiliize evident lower concentration continue point work order still usable would good plan schedule rx
399711,CAQ,D,CAQ:D,edr p failure investigation wr find edr p fail motor shaft pump rotate however pump sound like pump rock big one not pebble suspect broken impeller rw behind shield wall
391823,NCAQ,3,NCAQ:3,r outge project p corrupt r outage project primaveras p software become corrupt approximately logic tie create activity no reason logic problem discover time scheduling project calculation fail due loop research cause loop cause bad logic scheduler find many logic tie not create scheduler thing period maxavera run scheduled job update p project no online schedule syntempo notice click icon pull time schedule dialog box screen dim p show something happen project p finish could continue time schedule ever run finish loop discover contact outage scheduler along supervision contact support happen recover business side software not plant equipmen
386511,NCAQ,3,NCAQ:3,fpc pa lesson learn seal replacement fpc pa wo unexpected ammount water drain form fpc pa suction flange unclear vent drain line function adequately handle drain isolate portion fpc system maintenance begin maintenance stop work expand team give recommend incorperate lesson learn future clearancr order maintenance activity fpc pa
401911,CAQ,C,CAQ:C,qa pmid rq essn qa preventive maintenance identification requirement pmid rq respiratory equipment not categorize essential essn specify ppm pmid rq fulfill requirement specify cfr pm category othr low priority potential consequence cancellation late performance regulatory required pm work order task wot see edms detailed description pmid not associate ssc implement cfr respiratory equipment testing perform identify deficiency radiation protection process control audit au rp rw informed quality radiation protection recommend assignment radiation protection
391929,NCAQ,3,NCAQ:3,not use asset suites review work order instruction person open work instruction via asset suites whlie technician work open ewp ipad work instruction become invalidated happen tech invalidate work instruction not open supervisor validate work instruction data glance cause delay work due slow tech get work validated also potential wipe documentation work perform supervisor click replace instead append employee need review work order need access data glance minimum review ability also need site wide communication review work order utilize data glance instead problem mention not happen work instruction view via data glance also need site wide communication state not use review work instruction use data glance review work instruction planners execute work order use review work order use data glance informed pso management issue maintenance component manager inform initiate cr give pso briefing topic complete outage meeting addition email communication send distribution c address topic direct individual view wo dataglance rather asset suite no action need
402685,CAQ,D,CAQ:D,tea fn sr dp hoos no flow fume hood check per ci discover dpis dpis tea fn register scale low scale high respectively fan service sr tb contaminated hood no measurable air flow find hood sash height fan operation light indicate run state hood sash lower initiate cr comment place chemistry turnover tea fn tb sample room
398443,NCAQ,4,NCAQ:4,piece mte suspend r fluke temp probes model tu passed closeout calibrations suspend unti r not use since calibrate calcode def write calcode def write calcode def write calcode def write no plant impact no action require none trending purpose
390068,CAQ,D,CAQ:D,crd fia flow less gph crd fia flow less gph ops round require great gph write cr informed mcr ops round say flow tolerance notify ic perform ppm
387482,NCAQ,4,NCAQ:4,turbine supervisory rack digital vector filter turbine supervisory rack digital vector filter control room not function selector knob rotate different bearing display blink not show select bearing vibration magintude phase angle display repair allow monitoring bear vibration phase angle discuss control room operator initiate cr document deficiency repair
395060,NCAQ,3,NCAQ:3,editorial change performance wo make two editorial pen ink change change table b table change reactor not mode reactor not mode need assignment maint procedure update procedure revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
399562,NCAQ,3,NCAQ:3,sop cw chem maint need clarification try flush system per section hang tag valve work discover step need clarification chemistry procedure operate equipment chemical nothing exist run water system flush also chemistry request clarification step no guidance give know flush complete sop precedure revision
386391,NCAQ,3,NCAQ:3,right cat id order wrong part receive wo return part receive liquid flow gpm scale part suppose indicate scfh air flow cat id order instal slc fic per wo wo returned pende proper replacement part initiate cr placing procurement engineering hold wo issue replacement part
394502,NCAQ,4,NCAQ:4,rwcu v cobalt levels lld part cobalt reduction effort rwcu v clean accordance hpi elemental cobalt sampling protocol result identife microgram co lld cobalt reduction program management sponsor evaluate result conclude approve valve reasembly without cleaning notified cobalt reduction program manager valve project coordinator initiate cr accordance hpi
397858,CAQ,C,CAQ:C,cms pi inappropriate unit cms pi not read appropriate unit abn cont vent rely local indication containment pressure via cms pi emergency vent begin containment pressure reach psig unfortunately cms pi unit read inch ho cms pi upper range end inch ho psig correlate inch water make cms pi useless obtain accurate value containment pressure please replace cms pi appropriately scale gauge proper unit see edms imds drawing abn cont vent informed mcr change unist cms pi desire ar type eval require evaluation
384227,NCAQ,4,NCAQ:4,no stop ex switch ex switch hp not stop prevent rotation past exa position minimum likely exb position well swap exhauster exa start stop switch go slightly past position not normal stop miss start firmly detent position request normal stop incorporate switch informed electrician start check verify normal start run current motor
401199,NCAQ,3,NCAQ:3,ppm enhancement prodecure provide instruction reset digital flow meter section direct select unit time instruct reset unit volume step previously perform initiate cr
401984,NCAQ,3,NCAQ:3,cw skid switch cl rms bp bypass due recent issue cw skid switch cl rms bp bypass due recent issue cw skid trip secure cw blowdown caution clearnce place bypass switch write document unexpected trip skid wr cw phic write trh alarm secure skid no wr stand not appear closure mechanism return dehaogenation skid back service time request cause unexpected trip cl skid determine corrective action put place allow reliable operation
402093,NCAQ,3,NCAQ:3,ppm c requires revision review ppm c note several reference ispm reference section well precaution limitations section ispm supercede march ppm c reference remove reference precautions limitation section reference change ispm ispm reference change ispm ispm discussed issue supervision initiate cr
398428,NCAQ,3,NCAQ:3,esoms ops log entry change need ops log crd temp alarm instruction state temperature control rod ge f notify crs temperature rod number log ge f shiftly mcr log enter abn rod p instruction also include log temperature exceed f hot rod log book per pl sop crd hcu state ms tr crd temperature exceed f document crd hot rod log book rb engineer trending purpose p please update log entry notified mcr supervisorsops esom log
395100,NCAQ,4,NCAQ:4,hd lcvb instrument air leak perform walkdown turbine build heater bay loud air noise could hear come ground level foot away instrument air leak black box three instrument air guage instrument air air output supply air informed sss write cr
383813,NCAQ,4,NCAQ:4,snubber instrumentation pelican case damage upon return snubber test bench load cell calibration exelon pelican case use transportation heavily damage pelican case wall crack handle break internal foam material major disarray picture edms damage create load cell inside possible drop case company involve calibration transportation contact result no admittal known damage concern validiaty calibration exist load cell send calibration confirmation morehouse new case need purchase recommend trend document damage arrange calibration confirmation morehouse
391598,NCAQ,3,NCAQ:3,potential rc rc work risk reduction wo performance rps test box instal prevent half scram work crd lt would otherwise cause avoid risk full scram cause failure rps b instrument power supply work ms lta risk work live wire v dc accept avoid de energize crd lt station accept risk mishandle live lead de terming tape terming rps test box use prevent half scram cause de energize single power supply ms lta crd lta risk mishandle live lead would mitigate work ms lta station also accept risk rc half outboard msiv isolation risk station fail instrument power supply could cause full outboard msiv isolation turn cause loss containment cooling require manual scram jumper instal across ms rly k contact tm would mitigate risk full outboard isolation use jumper would require pre planning specifically installation socket relay basis use ms rms would mitigate risk full msiv isolation entry tsas would require either action
387423,NCAQ,4,NCAQ:4,security rental light plant fail start security rental light plant fail start several attempt contacted vendor repair light plant id coordinate rental agency repair replacement cr generate trending
384896,NCAQ,4,NCAQ:4,outage task move schedule work order move outage schedule without consult work group owner scheduler place task schedule week prior base need plant vacuum pull scheduler also place note task state work order require vacuum pull also affect effort levelize outage resource establish department budget direct outage management move task cause work move item correct schedule location contacted individual involve place task correct location
397053,CAQ,D,CAQ:D,cch pib low start cch crb add ho per page osp cch ist step e trend cr add water per step c
401582,NCAQ,3,NCAQ:3,security weapon sight need maintenance aimpoint sight rifle not function design rifle remove service deliver range repair cr wr generatedbuilding
401447,NCAQ,4,NCAQ:4,sea fn perform w step ppm say check certain fan run sea fn tag equipment tag fan tag need replace belt fan not run not perform testing sea smd duct detector associated fan contact crs tag direct prso psro state fan tag could not perform testing notify supervisor document cr sea fn general notes reopen cr add work request cross reference
400067,CAQ,C,CAQ:C,dg fail start locally local slow start dg dg rms dg depress dg start circuitry not pick suspect dg rms dg difficult fully operate require crisp operation per pls reference ar
400363,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm startup backup voltage follow e tr kv b kv c kv e tr b kv b kv c kv follow sensor trip reset j kv neutral grind c bpa report following cause ashe marion momentary fault relay involve single pole no damage equipment line reclose no emergent outage need kv kv not involve kv involved no ras initiate
384488,NCAQ,4,NCAQ:4,toa pb pump casing leak leak notice round leak drop sec appear come pump back plate possibly drain plug see attach picture notified crs
391318,NCAQ,3,NCAQ:3,late esom entry maintenance electrician work hour schedule esom work ic tech start work schedule start no violation occur esom update update esom notify shop manager late entry
387853,NCAQ,3,NCAQ:3,rea fna precautions limitation not clear working wo rea fna precautions limitation although unlikely due fan discharge damper rea ada close removal reinstallation fan duct access cover may affect reactor building rb differential pressure dp vital coordinate operation due possibility momentarily exceed rb dp limit operation enter applicable lco require sign step worl step
395417,NCAQ,4,NCAQ:4,e cb lpdb trip free not reset e cb lpdb trip free not reset lighting panel transformer yard provide transform yard lighting breaker find trip free lift local c fixture replacement wo hung local c configuration control
393834,CAQ,D,CAQ:D,unstable float voltage e b perform esp bat w per wo electrician find float voltage e b volt high acceptable range vdc find vdc per attachment esp bat w ops notify permission give adjust voltage acceptable range dmm connect analog meter charger small ccw turn give float potentiometer voltage spike approx vdc analog meter bounce amps several minute seem float potentiometer need wipe touchy notified psro supervisor write cr wr charger room vital island e c
400864,NCAQ,3,NCAQ:3,tmod ec r not active well status installation wot tmod ec r implementation working status since tmod ec r remain approved status tchg ops milestone not yet sign crs shift manager ppm ppm specify action crs shift manager work supervisor designee related crs shift manager completion tchg ops milestone generally tchg ops milestone sign crs shift manager implementation wot advance working part problem occur tmod responsible engineer not perform action specify sharepoint guidance installation temporary modifications guidance reference eng des require complete guidance tmod responsible engineer enter install remove field panel implement wot enter r install remove field panel restoration wot not complete correct initiator ar cr tmod responsible engineer also action notify inform psro additional action complete not occur panel review required box not check implementation restoration wot recommend resolution assignment ar efin drive completion incompleted administrative action tmod ec r recommend crs shift manager consider completion ppm ppm action signature tmod ec r tchg ops milestone tchg ops milestone sign tmod ec r automatically advance active status since implementation wot already work status administrative issue describe ar cr detailed description per conversation shift manager exist step implementation wot ensure tchg ops milestone tmod ec sign field change make not yet reach currently process issue tmod ec miss administrative step tmod preparation describe ar cr detailed description exist step implement wot instruction ensure tmod tchg ops milestone sign require
402271,NCAQ,3,NCAQ:3,sop rft shutdown procedure enhancement sop rft shutdown step check shut cond va conditional cond va verify cond va closed completely isolate rft dt step b rft also need revised cond v b
