AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
385239,NCAQ,3,NCAQ:3,qa longstanding cwph safety housekeeping issues qa longstanding safety housekeeping issue not address timely manner effective mitigating action perform observation field work associate halogenation surveillance quality audit housekeeping safety condition circulating water pump house cwph find unsatisfactory factual basis auditor notice large amount water pool various part cwph main room due design pump leakage water spray fire pump fp p allow large amount water pool low lying area room create slip hazard area room sizeable deposit due stand water evaporate time indicate additional area water accumulate not wet time observation safety hazard point chemistry technician seem accustomed issue state auwet floorau sign place throughout room technician explain attempt make mitigate fp p leak instal makeshift catch container around pump container ineffectively route floor drain auditor proceed sample room note sign hang outside door warning floor drain overflow sump pump start chemistry tech perform take advise auditor room potential flood sump pump start floor drain begin back technician state one point time alternate hose instal help mitigate flow water drain no longer instal floor room show obvious sign persistent water intrusion along soak carpet sample area tech state issue identify condition report cr multiple time past new cr not need issue already corrective action process short time later sump pump could hear start chemistry technician advise auditor would good time leave avoid get wet shoe within second statement auditor find stand approximately inch inch water insight search cr work requests wr work orders wos asset suite show recent cr write associate wr cancel old cr generate associate wr complete wr complete wr complete review chemistry top ten equipment issue list update auflooding cwph rm b test roomau list rd high priority inadequate advocacy chemistry department ensure resolution longstanding safety housekeeping issue could potentially lead culture acceptance substandard safety housekeeping issue station work week manager explain increase chemistry involvement initial work week screening meeting well involvement week process could ensure proper priority assign wr wo intend eliminate unsafe condition note stand water clean end day problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route chemistry discuss issue chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager issue identify external technical specialist st lucie nuclear power plant au ch audit safety committee notify issue see attach e mail edms
388932,NCAQ,3,NCAQ:3,component labeling e mcd not match drawing epn show ewd ewde ewde not asset suite labeling field e mcd compartment b associate component agree draw e c component designation recommend labeling field match design drawing create epn passport discussed issue design engineer supervisor initiate cr e mcd compartment b relay compartment
387026,NCAQ,3,NCAQ:3,edna search function change bad edna search function activate search first character place field recent issue last couple month must come update historically entire input enter return enter key would execute search new function require place cursor back search field add character one time not upgrade cause user keystroke waste time please restore search function previous default no user setting find correct issue
399044,NCAQ,3,NCAQ:3,hssf pumps cavitation event review hssf cab chem lab hmi human machine interface alarm log reveal multiple instance cavitation event hssf pa hssf pb reason cavitation associate low hydrogen levels date however program protection system pump turn second event second pump place aufaultau mode force operator action manually restart hssf facility condition clear cr history timeframe not show force start much number event hssf hmi record operation avoid start pump work backup hydrogen storage hydrogen level low auof ho per sys condition not affect pump performance time adverse effect continued operation pump multiple indication excessive cavitation investigation request vendor pump not perform audesigned function isolate second cavitation eventau pump vendor side facility cr maintenance since requisition work messer hssf vendor side inc plc programming side investigate system not work design maintenance side also review plc logic see function disabled incorrect timing associate thermocouple input hssf te hssf te addition ci require chemistry initiate cr get event multiple time per attachment note page cr database not reveal see attach document edms additional information may need vendor clarify pump suppose resond low hydrogen condition notified supervisor smhssf facility
396966,NCAQ,4,NCAQ:4,f high differential psi transfer fuel transfer fuel c fuel oil polish building trouble alarm come due f high p read psid steady filter need change notified crs
392394,NCAQ,3,NCAQ:3,dehalogenation tank pad grout crack separate pad new grout pour dehalogenation chemical tank pad provide sloping toward containment basin less hour portion grout peel crack would not adhere tank pad pm design engineering notify pm engineering walk area document condition note break peeling grout remove engineering evaluate option replace repair remove exist grout pad recommend assign design engineering determine path forward mortar instal satisfactorily note assignment no action require parent ar close
396386,NCAQ,4,NCAQ:4,rll machining rfw hxb manway machine internal manway rfw hxb not able perfrome not right tooling qualified mechanic perform work mechanical maintenance agree perform work r however time come perform work not tooling qualified mechanic pm rfw hxb differ rfw hxb
399341,NCAQ,4,NCAQ:4,pack leak hd lcvb camera tour packing leak discover hd lcvb performance not affect leak correct soon possible discuss fin write crt e
399385,NCAQ,3,NCAQ:3,ibd fan inspection reschedule due safety work order ibd fan inspection need reschedule outage time frame inspection would require fan stop inspection fan blade belt motor fan turn due flow adjacent fan run no brake mechanism stop fan turn previously good ability equipment turn not good practice notify supervisor main control room recommend rescheduling due safety concern rotate equipment confine space used stobe light gage speed fan rpm submit sms ar change line pm outage pm pmid rqs b fan
393482,NCAQ,3,NCAQ:3,performance osp rcs c ppm step g require osp rcs c perform open new wic permit contrary osp rcs c specify performance require open wic permit drain time hrs
393192,NCAQ,4,NCAQ:4,small glycol leak upper seal filter gy fa small glycol leak upper seal filter observe gy fa walk drip handle visible moisture note paper place filter show pic attach edms similar kind leak document cr wr complete replace oring notified eoc create wr fix leak vr f open cr allow rx startup tracking modification
395387,CAQ,D,CAQ:D,crd v excessively hard operate crd hcu crd v excessively hard operate crd hcu operation crd v difficult operate operate need work next refueling outage contacted supervision write cr wr
398107,NCAQ,4,NCAQ:4,tmu pa oil leak tmu pa small oil leak large buildup dead bug form leak oil write cr
395903,NCAQ,3,NCAQ:3,r ai mechanical plug pop plug installation training itaos recommend training refresher training boilermaker house mechanic install mechanical plug pop plug heat exchanger training refresh could onsite outage coordination curtiss wright est group recommend action fwh condenser project manager plan activity r per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
386314,NCAQ,3,NCAQ:3,tghv b typographical error tghv b page drop toa flb recommend secure toa hva filter replacement recommend secure toa flb please investigate correct write procedure change ar
383996,NCAQ,3,NCAQ:3,ppm qc need procedure step correction ppm qc quick card rev minor rev step direct continue ppm step say step due revision may renumbere step
396849,NCAQ,4,NCAQ:4,cas monb not alarm ppm elevated co condition cas monb not go alarmed state indicate level ppm see ar information n
398786,NCAQ,3,NCAQ:3,tirp cause evaluation form difficult use occ review recent station emergent issue technical issue resolution process tirp cause evaluation sheet form find difficult read understand information form not update organize improve communication either section form lock recommend update form use communication tool along investigation tool benchmarking perform example enhanced version uploaded edms folder cr recommend assign cr ar efin
401287,NCAQ,3,NCAQ:3,rcic pis instriument isolation valve position per ppm f instrument isolation valve rcic pis maintain throttled position turn preliminary review barton pressure indicate switch isolation valve position reveal inconsistent practice example lpcs pis isolation valve also throttle turn open rhr pisa b c isolation valve maintain full open see ppm series procedure cr evaluate industry benckmarking understand common practice instrument isolation valve position control overwhelming position instrument isolation valve normally full open throttle instrument isolation valve better understand document throttle turn open help dampen pressure spike pis instrument instrument line snubber instal ppm say leave valve turn open not explain imds also not address turn open
394694,NCAQ,3,NCAQ:3,ppcv no longer reliable ppcv no longer reliable several attempt resolve issue ppcv not fix problem issue tdas not back available us use surveillance require histogram stop not right time recovery system outage us single system without back need put effort correct issue sm inform
401371,CAQ,D,CAQ:D,e b b e b b low specific gravity readings acceptable average measured average place equlize supervisor crse b b
389954,NCAQ,3,NCAQ:3,change need outage wo follow walk work perform change idenetifie need make task attach copy need change edms generate cr
393615,NCAQ,3,NCAQ:3,qa fme cover deficiency qa fme cover deficiency discover walkdown quality auditor walkdown turbine build follow fme cover deficiency identify tsw v downstream piping remove no fme cover instal flange several new pipe ready installation tsw system tape fme cover mesh fme cover low east end manway msr hxb not secure properly half fall refer picture edms condition allow introduction foreign material piping system cause damage equipment discuss issue wps supervisor send picture state correct condition promptly initiate cr williams plant services area fme condition correct wps supervisor verify leave condition sat coaching provide supervisor responsible work no action require
400821,CAQ,D,CAQ:D,sw va stick shut position sw va stick shut position valve need open per sop coldweather ops need investigate resolve issue crs sm inform per discussion dayshift shift manager note wr sw va open assistance allow drain per sop coldweather ops
395206,CAQ,C,CAQ:C,e rly crax removed relay degradation e rly crax replace via wo bench testing reveal remove relay degrade condition report initiate document condition relay trend relay part nssss logic sgt start mode failure relay would not prevent sgt train perform current license basis design function essentially relay fail safe satisfy half logic initiate sgt start manipulation rps transfer switch satisfy half logic system auto start recommend assignment component engineering attach failure investigation report determine preventive maintenance necessary similar relay notified eoc check component engineering supervisor
393082,NCAQ,4,NCAQ:4,roa hv clog nozzle upon start roa hv air wash note approximately clogged air wash nozzle need clean proper operation roa hv air wash wote cr informed supervision
394298,NCAQ,4,NCAQ:4,opds trb annnunciator silence not work kv opds trb annunciator alarm not silence silence button depressed currently lock alarm set set alarm trip cutout alarm notified supervisor transformer yard
389780,NCAQ,3,NCAQ:3,dbai sa lcs b reference review fsar part design basis assessment self assessment following issue lcs bases discover lcs bases b control room emergency chilled water system reference system description no sd control room cable room critical switchgear rooms hvac cr hvac not valid licensing design basis document recommend replace fsar design basis document reference recommend assignment ar lic
402688,NCAQ,4,NCAQ:4,check air leak fdr spv find minor air leak vent fdr spv investigate wo find air comme fdr spv small amount come fdr v actuator none spv area leak vent like one create cr suggest supervisor fdr spv replace future rw
394736,NCAQ,4,NCAQ:4,e gen damage end winding brace closeout inspection main generator engineer note damage end winding brace brace appear cut allow access stator building bolt nut condition no impact overall end wind support structure not require immediate repair see edms picture discuss siemens eoc occ recommend repair brace next major inspection
397181,CAQ,C,CAQ:C,replacement part hpcs p drain lou issue replacement part hpcs p low oil reservoir drain plug meet limitation use current instal motor approve previously instal motor replacement part not identical replacement require substitution evaluation not identify work progress per wo result delay completion work activity engineering complete evaluation prior installation plug hpcs p not equipment issue cr write document potential lesson learn safety system window preparation
400517,NCAQ,3,NCAQ:3,epn not update follow implementation ec ec authorize replacement main generator hydrogen dryer flow instrument ec implement wo follow replacement component step work instruction notify supervisor update epn passport step sign supervisor notify epn not update new equipment follow epn need update hfis manufacturer ai kurz model ft sn mda hft manufacturer ai kurz model ft sn mda hrly fis manufacturer ai square model kpdv manufacturer aiomron model k epn update passport ensure documentation align instal plant verify design engineering initiate cr document drive resolution
389606,NCAQ,3,NCAQ:3,fpc dmb abnormal hold valve hold pump response fpc dmb hold pump fpc pb hold valve fpc vb fail operate require complete precoat fpc dmb end precoat cycle precoat pump turn hold pump begin cycle vigorously manual action take place hold pump hand open hold valve flow fpc ficb note gpm steady inlet fpc vb close open fpc vb flow drop gpm multiple instance issue since reference ar wr suspect fpc ficb require replacement fill vent calibration unsuccessful address issue informed mcr step place fpc dmb service address restore hold pump hold valve switch normal configuration informed mcr
398421,NCAQ,4,NCAQ:4,squeal noise woa fnb drive pulley squeal noise drive pulley end woa fnb sound like need new belt pulley adjustment see attach video notified crs
385498,NCAQ,4,NCAQ:4,wano evaluation ai leak near rwcu pa room wano walkdown following issue identify water leak observe reactor building elev leak location front rwcu pa room not pump room cr work request generate investigate rx ao leak previously identify leak contaminated area already control no action require ar
390091,NCAQ,3,NCAQ:3,danger barrier violation tg west individual cross danger barrier without properly comply entry requirement barrier tg west support overhead crane work project supervisor notify shift manager event ispm require personnel shall not cross danger flagging tape rope barricatde without authorization person not authorization benched individual pende investigation initiated action supervisor manager communicate ispm requirement regard danger caution barrier initiate oi notification
386127,NCAQ,4,NCAQ:4,cm not function properly cm hp eq hp primary access not exit monitor mode paddle craddle unit stay monitor mode initiated cr tag instrument deficient gsb hp primary access
396035,CAQ,C,CAQ:C,different unit ar ris readout ar ris read locally mr hr p ar ris indication sw rr read r hr ar ris read mr hr sw rr show reading r hr recommend adjust sw rr reflect magnitude mr local ar ris read submit cr corrective action
388834,NCAQ,3,NCAQ:3,late esom entry maintenance painters work day pt schedule night shift supervisor work new years holiday without time enter esom no violation occur esom update update esom correct hour
392520,NCAQ,4,NCAQ:4,unable locate shield package perform shielding evaluation work order tg turbine deck package ar system rad monitor could not find work order instruction say pound lead putty instal rad monitor possible remove r not replace request shielding coordinator initate cr investigation perform r dose rate low shield package locate no action require
391278,CAQ,D,CAQ:D,mte oot calcode ashcroft gauge psi find oot adjust within spec efin eval wo actual pressure great indicate pressure conservative application no impact def write no action required none trending purpose
393263,CAQ,C,CAQ:C,qa no procedure submit audit schedule poc no procedure instruction submit audit schedule poc related objective objective problem statement operational quality assurance program description oqapd require plant operations committee poc review ausummary report auditsau however no quality procedure instruction direct quality provide poc neither swp asu auevaluations programs processes suppliersau qsi auquality audit schedulingau direct internal auaudit scheduleau give poc chair coordinator least semiannually require oqapd issue discuss quality management identify quality pre niep sa
391166,NCAQ,4,NCAQ:4,mte suspended lose calcode control co stopwatch model miss tool crib no activity met track portal j suspended lose no plant impact def write no action require none trendng purpose
396768,NCAQ,4,NCAQ:4,sump pillow need replacement sump pillow dirty appear submerge identify perform wo notified supervisor annotate wo nw condenser bay
383472,CAQ,C,CAQ:C,rcic hpcs low cst level swap fill vent suction pipe rcic keepfil pump per wo sop rcic fill step c rcic hpcs suction swap sp alarm vent rcic v produce slug air receive alarm suspect perturbation vent fill activity cause pressure switch actuate actual level csts stay feet throughout evolution investigate cause wr write rb
391753,NCAQ,4,NCAQ:4,b b fire truck air compressor find b b supplemental air compressor continuously keep air brake pressurize standby find not plug use truck compressor attempt plug back make odd noise fail start left compressor unplugged not impact use bb truck take longer minute factory air compressor build pressure release brake generate cr bb truck
389826,CAQ,C,CAQ:C,e records not follow ansi standard approximately box old contract e record purchase orders receive document quality affecting material record store file cabinet warehouse supply chain services record not store process accordance ansi n ansi n improper storage quality affect record indexing guideline create record time allow e file move vault
399102,CAQ,D,CAQ:D,nrc identify debris trash sw b pumphouse pit nrc identify debris trash maintenance activity sw b pumphouse pit exist scaffolding material retrieve dispose scaffold arrangement material could not retrieve request scaffolder coordinate maintenance department laborer modify scaffold permit access cleaning removal material discuss shift manager sw b pumphouse
401821,NCAQ,4,NCAQ:4,nrc identify light flicker radwaste stairwell fluorescent light flicker stairwell light locate landing recommend relamp fixture replace led informed supervision w stairwell landing cr inprog approve cr move sro ops review
391974,CAQ,D,CAQ:D,slc tank level high low lock sparge slc tank level high low hp alarm lock follow slc sparge slc li indicate gal tdas indicate gal local indication indicate gal indication close previous reading informed crs sm write cr wr
394859,NCAQ,3,NCAQ:3,work plan wrong department planner mechanical planners continue assign electrical task package often need edit due lack trade knowledge informed supervision
395884,CAQ,D,CAQ:D,receive recirc b system vibration high alarm eceive recirc b system vibration high alarm vibration panel indicate point alarm rrc vbi pb xe reading mil temperature rrc trs rrc pb stable not raise informed crs
397555,NCAQ,3,NCAQ:3,gasket material leak prone not use current oe nylon impregnate rubber gasket material prone leak engineering evaluation use gasket material not prone leak work order still plan use nylon impregnate rubber many worker station unaware nylon impregnate rubber not use many planner unaware keep planning package use maintenance currently impo afi leak need better communicate change nylon impregnate rubber cat search work order remove consider remove wrhs contacted supervisor fluid leak coordinator
387548,CAQ,D,CAQ:D,evaluate extent condition rhr hxa pitting base inspection result rhr hxa rhr hxb past inspection evaluate along rhr hxc extent condition rhr hxb last inspect june wo leave inspection not note significant pitting similar find within rhr hxa document condition last inspection rhr hxb evaluate cr no indication rhr hxb would challenge min wall thickness shell heat exchanger next planned inspection wo rhr hxb currently schedule next rhr b online window october contingency repair replace hx shell plan wo rhr hxc not inspect cooling seal injection water require high temperature operation shutdown cool mode rhr since loop c no shutdown cool capability sw valve however due inspection result rhr hxa recommend inspection rhr hxc next available work window validate material condition current condition rhr hxc expect sat contingency repair replace hx shell plan along inspection service water valve rhr hxc not see service water system flow pressure notified sm
393411,NCAQ,3,NCAQ:3,procedure change ppi ppm procedure main steam isolation valve overhaul need step step step not use since cam bracket assembly not remove procedure change make next procedure review cycle initiate cr inform issue perform electrician revision migrate maintenance programs database link question please contact maintenance services supervisor
399723,NCAQ,3,NCAQ:3,ewp issue delay ic experience ewp issue delay continuation work package unable check tech tablet due error message server problem contacted ewp helpline informed supervision write cr order not lose datum enter work instruction supervisor take picture datum copy datum upload work package datum copy capture package force application delete affect tablet apply get package tablet case apparent package not check several shift coaching provide ensure wot check often ensure datum save
383852,CAQ,D,CAQ:D,sec ids sec ids recieve malfunction alarm security walk zone find insolater pole zone contacted plant electrician compe zone start event log generate cr wr
385825,NCAQ,4,NCAQ:4,september legionella sample result elevate result legionella sample take elevate base previous testing result trend test result upload edms doc folder reference evaluation september datum chemistry specialist conclude may problem testing resampling schedule week october nd level include result still low exception apel elevate cgs trending no action recommend test result suspect may not correct retesting monthly testing confirm trending perform next week ai october
393984,NCAQ,4,NCAQ:4,cw bld investigate cbd ft discover cw bld instal without maintenance technical involvement maintenance need knowledge skid future troubleshooting repair notified supervisorcw bld cw building maintain repair outside vendor no action require
384594,CAQ,D,CAQ:D,sec ids malfunction cas recieve malfunction alarm ids comp measure post walkdown perform pole broken insulator contact security information ext
387714,NCAQ,3,NCAQ:3,alarm printers service rhr pump trip impact operation engineering ability analyse trip computer engineering call recover datum cause hour delay datum available troubleshooting process suggest cr go cpm ppc project engineering staff call recover datum alarm printer functionality return
390515,CAQ,C,CAQ:C,nrc exam security near miss ilc nrc exam simulator evaluation marking find procedure crs leave crs previous scenario station identify although categorize near miss determine marking not compromise exam behavior demonstrate procedure reviewer could lead exam compromise action not take action take inform nrc operations training management individual check procedure remove exam process coaching document additional peer checker put place peer check procedure review remainder nrc exam recommend additional action benchmark site determine improvement could make exist process
394550,NCAQ,4,NCAQ:4,pra fnb no indication mcr mwhv pra fnb no energize indicating light mcr mwhv control panel replace bulb location suspect possible blow line fuse discover tmu lsft sm mc r energize currently div tmu pump ventillation operation notified supervisor tmu pump house
384024,NCAQ,3,NCAQ:3,ec fcr not cancel ec mpdc note pass expired status ec fcr currently list portal j outstanding modification aed mec fcr also outstanding cvi iso cvi iso however ec fcr issue ec mpdc advance canceled status ec fcr adl listing clear advanced canceled status ec mpdc advance canceled status recommend assignment electrical design engineering resolution administrative issue
384519,NCAQ,4,NCAQ:4,piece mte reject calcode heise gauge model cm inhgvac new never use rejected would not pass calibration send back ashcroft replacement def write calcode clemco carbon monoxide alarm model cms not use calibration cycle rejected beyond repair def write no action required none trending purpose
393200,NCAQ,3,NCAQ:3,rll msiv llrt miss logic tie msiv local leak rate testing perform per tsp msiv b rpv water level maintain main steam line however r schedule operation raise water level rpv flange inch main steam line time msiv llrt miss logic tie soshd tsp msiv b sor raise water level inch rpv flange two outage task need perform series not parallel msiv llrt need complete first
396335,CAQ,C,CAQ:C,sw pb show elevated water level upper reservoir oil last oil sample upper oil reservoir sw pb show ppm water consider elevated water level type bearing spherical roller motor bearing temperature motor wind temperature vibration datum review engineering normal no degrade trend similar condition report ar pod evaluate condition provide limit water content lubricant base sw pb run time history bear load lubricant condition remain bearing life current water level ppm would approximately hour previous evaluation ar similar condition provide maximum water level limit upper bearing reservoir ppm equate remain bearing life water level reach ppm expect remain life bearing would hour still hour require sw mission time additional oil sample need approximate water intrusion rate oil discuss shift manager system engineer engineering supervision epn cr description sw pb not b
398022,CAQ,C,CAQ:C,intend response no observe perform isp rbm perform isp rbm step j rbm output computerpoint indication wouldnaot trip reperformed rbm output second time result stop cft contact system engineering decide back surveillance cft need perform system engineer attendance witness issue also note rmb output trip perform section output photoaos p p ewp performance stop contacted system engineering sm crs didnaot close isp rbm uploaded paper copy isp rbm ewp wo
397305,NCAQ,3,NCAQ:3,sop hwc start error likely step sop hwc start step step step b separate step current format step inadvertently mark na result delay recovery hwc step b appear associate nitrogen block statement chane format remove error likely situation change request add procedure ar year procedure review
396039,NCAQ,4,NCAQ:4,crack exist rail car weld exist weld rail car trunnion support find crack toe approximately long contacted vendor disposition weld n
401374,CAQ,C,CAQ:C,lcs require cr not meet completion time lcs require cr not meet completion time per condition completion time not meet due battery e b b equalize follow performance esp bb f mo battery test normal expect follow test generate cr
402507,CAQ,D,CAQ:D,rwcu line conductivity cross check gt rwcu line conductivity cross check mcr recorder rwcr recorder meter disagree gt grab sample chemistry lab instrumentation still functional wrote cr contacted supervisionrwcr mcr rw chemistry lab
401910,NCAQ,3,NCAQ:3,qa jit details not alara plan qa rwp mock time training jit detail not add alara plan accordance ppm see edms detailed description identify deficiency radiation protection process control audit au rp rw informed quality radiation protection recommend assignment radiation protection
384405,NCAQ,4,NCAQ:4,pic require benchtop rebuild performance calibration pic attempt find stick tolerance throughout range sticking remedie indicator bring tolerance top bottom scale mid scale value tolerance cvi show linearity adjustment not accessable mount control panel value also not repeatable indicate potential problem stopped contact supervision system engineer agree put bench determine extent repair require bring back tolerance revision work order package require dual indicator epn would include wo task aux boiler room
390505,NCAQ,3,NCAQ:3,large transformer oil addition not consistent review large transform accessory testing reveal follow oil not add e tr e tr e tr e tr oil direct add model work order e tr n e tr n e tr b e tr not ensure transformer full record amount oil add mwo write conditional step permit no oil add cr document lockout e tr low oil level gallon oil add e tr prior restore transformer service need ensure transformer full oil every two year give us maximum margin record amount oil necessary keep full trend model work order transform accessory testing work order plan great require revision list document edms folder attach condition report attached work order must revise prior r
401770,NCAQ,4,NCAQ:4,tsw dpisa scale low tsw dpisa read scale low notified supervisor cw ph east side
383531,NCAQ,4,NCAQ:4,communication line indicate intermittent fault line connect doe hanford patrol radio console eof tec location radio signal transmit line also connect doe safety console radio system eof mudac area tec location radio signal transmit doe hanford patrol radio console doe safety console radio system list ppm ep equipment category aubau equipment crash commercial phone line functional available connect maintain function communication eof hanford patrol operations center poc hanford emergency operations center eoc notified ep telecom tech determine troubleshooting tec bad power supply supply change system check good ncaq tec
401609,NCAQ,4,NCAQ:4,cl v leak small leak thread pipe nipple hose connection cl v identify delivery personell think may eventually degrade spray informed mcrcwph
385262,NCAQ,3,NCAQ:3,electrical outlet arc security limited scope exercise security drill player receive elctrical arc sparking outlet lpa rw south near door c lead controller immediately stop drill play make sure player safe upon verify player safe uninjured no fire risk call make control room report drill play cease area notification control room operator area safe resume drill play outlet power e lpda ckt south east wall face north rw outlet lpa
398866,CAQ,D,CAQ:D,cw phits read erratic cw phits read erratically ongoing problem npdes cw ph instrument equipment declare non functional compensatory measure place troubleshoot ph controller correct problem cwph ph meter
395980,NCAQ,4,NCAQ:4,main turbine bear tc fail high shortly hrs june bear tc fail high thermocouple bearing steady approximately degf reach rx power see edms edna image note bearing tc already document invalid cr ar informed eoc
400902,NCAQ,4,NCAQ:4,cond va appear leak cup sec cond va appear leak cup sec attempt moderate force closed direction drain linefor condesate inlet gland seal steam condenser wr cr
391702,CAQ,C,CAQ:C,qa wo not routed qc review qa wo rfw hxb r maintenance work activity not route qc initial review require per mi issue identify craft foreman qc discussion relate separate wot quality control contact maintenance planning auqciau soft apply work task qc review complete approve notified quality services qc supervisor maintenance planner williams craft foreman wot ready status r no work perform
393312,NCAQ,3,NCAQ:3,bs v piping field vs draw discrepancy field walk wo identify piping configuration field not match drawing iso show pipe nipple reducer pipe nipple bs v field reduce insert contain no nipple also leak repair list wrong location weld need add repair remove furmanite plug generate cr contact occ eoc resolution cr inprog move approved assign sro ops review
400047,CAQ,C,CAQ:C,exam security near miss run scenario wednesday morning notice fax machine paper paper load fax exam validation day come ep person see date classification know day report immediately operations instructor booth time also witness event no license personnel expose paperwork no one obtain detailed knowledge paperwork notified training management instructed exam preparer send fax make copy copy machine verify nothing leave cue initiate procedure change tdi include action
394822,CAQ,D,CAQ:D,fp v leak close perform fp v close leak leak no effect function valve system make maintanence difficult ammount water flow faceplate remove contacted psro
393347,CAQ,D,CAQ:D,dsa cc shut early dsa cc shut around psig around psig currently compressor raise dsa pressure dg sh outage shut clear alarm
398252,CAQ,D,CAQ:D,degraded ninety degree fit upstream sw fe walkdown sw fe identify degree fit upstream flange degrade shoulder flange cut unevenly appear excessive amount material may remove fitting past maintenance perform reuse fitting perform work replace piping wo would degrade condition fitting need replace due found condition degree fitting due support interference additional weld need add replace follow upstream fitting well no accessibility perform weld near support plan replace pipe degree fitting weld c cvi iso support replacement sw fe flange per ec asme plan w weld record need update intiate ar cr return package planning
393674,NCAQ,3,NCAQ:3,rll tsp rcs r documentation high flow test cart no formal documentation high flow test cart use document tsp rcs r specificaly test cart setup section attachemtn not reflect test setup use step gg pound step acceptable leak rate support attachement attachemnt specific calculation support leak rate step gg not reflect use high flow test cart not change test methodology test perform accordance ppm contain direction operate cart enhancement tsp rcs r consider
396471,NCAQ,4,NCAQ:4,gem hp eq security paap fail rad cal annual rad calibration hp eq detector efficiency acceptance criterion body detector minimum efficiency range detector not obtain ant source count efficiency minimum tag monitor service notified hp supervision rad support specialist wrote cr wrote work requesthp eq security paap
395397,CAQ,D,CAQ:D,two radwaste tank release cst spec toc edr tka sample edr tkb sample tank high toc ppb ppb respectively tank release cst due no room reprocess documentation cr require activity per ci step recommend category trend
399465,NCAQ,4,NCAQ:4,mte find tolerance calcode aws torque tester model aws mtmdpl would not power not use calibration cycle reject def write no plant impact no action require
385381,NCAQ,3,NCAQ:3,qa unrestricte internal access cyber document qa electronic cyber security relate document mark auwithhold public disclosure accordance cfr au find energy northwest en internal sharepoint site contrary swp sec auprotection sensitive unclassified informationau document store since least august no know consequence accord cyber security program owner factual basis swp sec step state auaowithholdao public disclosure accordance cfr ao ouo information not disseminate manner orally visually electronically unauthorized personnel aoau swp sec step state auaccess aowithhold public disclosure accordance cfr ao ouo information base aoneed knowao aoneed knowao determination make authorized holder type information prospective recipient require access specific information order perform assist authorized function condition employment e access require performance official duty au electronic cyber security relate document mark auwithhold public disclosure accordance cfr au find energy northwest sharepoint site without restriction access employee insight cyber security program owner quarterly assignment particular sharepoint site ensure remain restrict auneed knowau verify quarterly access restriction point quarter change inherit permission site level give user read access immediately upon notification quality cyber security program owner ensure access restriction place sharepoint site quality verify restriction place sharepoint permission change not track manner investigate auwhoau auwhenau permission grant ability change cyber program manager cyber lead notify cyber security program owner deficiency identify planning upcoming cyber security aduit au csq recommend route itmgmt validate current access expect approve personnel access provide coach individual access change permission site
385488,NCAQ,3,NCAQ:3,wano evaluation ai tool cabinet without rp label wano walkdown following issue identify tool cabinet no rad material label cabinet elevation label recommend assignment radiation protection tool cabinet label appropriate per rp operations supervisor no action require rw ao demin access ai arsd north wall
400219,NCAQ,3,NCAQ:3,recommend reevaluation ts guidance ppm recommend reevaluation ts guidance ppm ppm step b ts guidance match ts basis ppm indicate power reduction require within two hour ts basis require action within one hour recommend operation licensing involve revise guidance
394309,CAQ,D,CAQ:D,rhr vc fail blue check support work order wedge rhr v c fail blue check engineering outage command center evaluate path forward document wo rhr vc seating surface disc seat lap inbody guide guide rail disc clean smooth valve reassemble result leave diagnostic testing rhr moc show vast improvement find condition attributable work perform outage force require unseat disc go open exceed actuator rating start outage unseat force open thrust cracking reduce lb force apply valve closed thrust total
402248,NCAQ,3,NCAQ:3,hole tap incorrect pitch tap cond dmd work wo cond dmd septa replacement ifd mod vessel bolt hole tap use starter tap tap use identify team start use die nut bolt would not start total hole see edms picture arrow e tap use incorrect tap bolt run hole no noticeable slop stack close vessel lid thickness use torque ftlbs require no noticeable issue need engineering assistance evaluation cr generate documentation notify pm sm engineering e mail engineer aufrom discussion mechanical supervisor bolt hole slightly taper top hole bottom hole discussion determine approximately au top hole not affect tapping perform virtually no material remove top au hole base information would thread effective base shigley machine design book excerpt authree full thread require develop full bolt strength au additionally hole show full torque develop therefore maintenance activity perform tap hole acceptable full bolt strength develop maintenance complete email attach wo task perform maintenance activity capture engineering review activity evaluate maintenance activity no benefit generate ar eval evaluate maintenance activity since capture document work order task au engineering determine thread engagement acceptable vessel head reinstall no issue copy e mail attach edms
389827,CAQ,C,CAQ:C,record create no way process x type record receipt receiver return receipt etc create store no process place handle record quality affecting safety relate material record not store process accordance ansi n ansi n improper storage quality affect record identified need records indexing guideline procedure create process record act scs service manager agree issue identify action take satisfy correct issue ahill
389959,NCAQ,4,NCAQ:4,wo miss inventory list step wo could not perform technician excel spread sheet inventory list no longer file locate drive contacted help recover spread sheet solution center change gear system ticket track request no action require
399767,NCAQ,4,NCAQ:4,mte find tolerance calcode hytorc hyd torque wrench model hymxt find oot adjust within spec not use calibration cycle def write no plant impact no action require
400636,NCAQ,4,NCAQ:4,north side paap loose sheet metal roof loos sheet metal north side paap next security ids zone security locate loose sheet metal notify supervision cr wr generatednorth side paap entrance roof
389009,NCAQ,4,NCAQ:4,poor lighting rw b valve gallery poor lighting conditions rw b valve galleries extremely poor lighting conditions upcoming work rwcu pa rwcu hold pump room poor lighting condtions safety concern upcoming work normal access space notified hp supervisor notified hp lead technician initiate cr wr rw b valve galleries
390365,NCAQ,4,NCAQ:4,hach line turbidimeter range error power restore hach model c line turbidimeter reset multipli set upon power restore inop chart recorder state washington require prove water quality per call eff manager direction ic request reset hach scale correct setting therefore correct output issue chart recorder restore function manager also direct hour reading take chart recorder inop also verify high turbidity shut still functional present state call eff manager mcr inform issue cr wr write hour temp log start record inf eff turbidity reading flocculator bldg
396244,CAQ,D,CAQ:D,spurious rod accumulator alarm rod rod trouble alarm come sporadically eo dispatch hcu nothing ordinary report cr close trend discuss shift supervision
385072,NCAQ,3,NCAQ:3,work order validation dataglance issue wo validate dataglance dataglance say new revision get append replace screen no revision please fix ensure current version surveillance use requirement datum recently bring dataglance package validate button recognize change package datum requirement panel change since original package build show package replace information didnaot change requirement panel doesnaot recognize information change cr close cr drive datamod correct issue
390852,NCAQ,3,NCAQ:3,ppm editorial ppm require procedure enhancement figure reflect location tp per vendor draw notified crs supervisor step not indicate correct location connect dmm per figure verify correct location reference vendors omm pull spare part prm sqrt warehouse ensure correct circuit board vendor drawing reference generate cr ensure ppm enhance ppm complete satisfactory prm sqrt rev uploaded asset suite
384456,NCAQ,3,NCAQ:3,work order not walkdown holds instal work order continue show williams plant services schedule not walk craft foreman current example include work order not ability walk task not add correct resource duration identify material may need order perform work also cause resource issue case task require us hire additional resource perform work walk holds wd need instal williams plant services task contacted supervision
397761,NCAQ,4,NCAQ:4,inaccurate reading digital meter cl tk cl li level indicator cl tk ai sodium bromide hydrobromic acid biosperse tank inaccurate reading need accurate ops identify whether not space accept incoming chemical delivery issue previously document cr notify supervisor notify chemistry write cr document issue cr inprog approve cr move sro ops review
392363,NCAQ,3,NCAQ:3,incorrect approval rig certificate recent rigging certificate require site support contractor rigging qualification cnax cnay sign approve ssc staff member contradiction qual directory section stipulate site rigging coordinator approve authority rigging qualification certificate final barrier qualification signify site rigging coordinators approval individual rig site not individual complete prerequisite training notified site rigging coordinator site support contractor initiate cr
399422,NCAQ,4,NCAQ:4,false step change multiple edna bear temperature pts investigate potential cause high expect bear temperature sw pb cr appear pdis datum edna show false step change f sw pb temperature similar cr initiate around time sw pa motor bearing temp look similar step change apparent approximately time change temperature not correspond system parameter either motor edna point investigate validate false step change circ water thrust bearing temp turbine oil drain temp tsw cond rhr motor temp div feed turbine thrust bearing see edms recommend find similar cause pdis point step change datum recalibrate andor restore datum point correct value discuss validate trend system engineering supervisor notify sm control room analog input computer cabinet
397321,CAQ,D,CAQ:D,wetwell concentration slowly trend wetwell concentration slowly trend concentration concentration cms sr align wetwell likely source rise trend edna pt x
399408,NCAQ,3,NCAQ:3,voltage unbalance ibd rc electrician obtain voltage current reading ibd rc pmt follow coil replacement wo typically voltage obtain three phase system calculate imbalance phase work order not step calculate percent unbalance relationship phase appear large imbalance b c phase ground measure vac b ground measure vac c ground measure vac follow measurement phase phase b vac b c vac c vac run current seem balance approx amp phase well average voltage unbalance write cr notified shift manager tg ibd rc
400099,NCAQ,3,NCAQ:3,mid cycle swp cm tm nicm periodic review swp cm precaution limitation state temporary modifications tms non intrusive compensatory measures non intrusive cm k nicm review quarterly station management verify change still need identify change inconsistent licensing design requirement confirm number age meet expectation addition periodic review perform evaluate combine effect outstanding tm non intrusive cm regard mitigate system integrity radiological barrier although ar self exist ppm tm least partially address swp cm review tm similar ar swp cm nicm not appear exist possible swp cm direct periodic station management review tm nicm may not occur spreadsheet current swp cm nicms attach edms ar cr similar spreadsheet current ppm tm include ofm cgs daily report
390733,NCAQ,4,NCAQ:4,vendor dose budget rx maint nde instead eng two nde vendor technician bring assist installation rwcu ultrasonic flow measure equipment nature work non destructive examinations alara planning dose budget reflect estimate dose work would take nde rx maint dose report come day work complete vendor dose record aoengineer deptao dose result eng dept significantly exceed weekly monthly dose goal rx maintenance come well dose goal similar situation occur r outage fac supplemental help supplemental personnel bring assist us outage work organization code number bring not visible normal radiological planning work orders alara task instance fac flow accelerated corrosion worker bring engineering may resource type vend resource code nde spec rad planning need inform either group bring vendor dose champion work order planner organization code number vendors bring dose correctly distribute dose budget document cr ensure fac r dose expenditure engineers dose budget show dose report outage engineer
396127,NCAQ,3,NCAQ:3,rll sop cond ops enhancement r revise sop cond ops section prevent tripping restart condensate modify step auuau substep follow condensate no longer require verify condensate filter demineralizers remove service per sop cfd shutdown verify cond v closed suction supply crd sb h hot water heater spwh hx shutdown condensate per sop sond shutdown
390174,NCAQ,3,NCAQ:3,plan contingency task wo planning perform contingency task wo wma fb starter coil replacement contingency replace e rms frts part id b addition catid need generate plan allow procurement switch planning electrical maintenance notify work remove work week
388973,NCAQ,4,NCAQ:4,auto scram timer lock auto scram timer ast lock notice via red ice cube tdas stop restart datum acquistion ast reset wait full scram cr write trend stop start datum acquistion
