AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
396749,NCAQ,3,NCAQ:3,ppm enhancement ppm step require verify fp p ambient condition step also step mean step must complete sat surveillance pass verify component ambient condition not prerequisite component meet surveillance test requirement verify component ambient condition use means ensure unacceptable pre conditioning not take place comparison ppm step verify fp p ambient condition not step recommend remove reference step ppm
401400,NCAQ,4,NCAQ:4,safety concern mount device nrrpt plaque inadequate recently hang nrrpt plaque rp department crew meeting room yakima gsb crooked adjustment attempt realize relatively heavy plaque mount hang single screw head grrove particle board wear point no lip prevent fall wall mount make drywall flex could allow fall not unusual someone sit stand near wall especially morning plaque could fall onto someone sit stand near removed plaque wall place safe location robust method mount determine execute initiate cr attach work request yakima gsb rp departments crew meeting room
390939,NCAQ,4,NCAQ:4,pwc p circuit breaker not stay closed circuit breaker pwc p pwc cp appear trip button stick enough cause immediate breaker open close reference ar previous occurrence discover performance section sop pw ops crs electrical notify
392495,NCAQ,4,NCAQ:4,flex p trailer wiring harness not release brake flex p trailer wiring harness apply brake connect dump truck happen remove wiring harness able move trailer cwph basin need address since not normal condition notify supervisor main control room initiate condition report flex p delete flex equipment epn portalj system build
401035,NCAQ,4,NCAQ:4,hco w pinhole steam leak perform system walk radwaste building ao ft steam plume observe nsr steam trap hco w service hot instrument shop humidifier woa hu water collect floor cause water damage hot instrument shop wall issue equipment not technical specification lcs odcm safety relate augmented quality system structure component ssc relate call sss inform supervisor initiate work request catch basin instal leak repair
394780,CAQ,D,CAQ:D,r train supervisors data glance wo closure try add additional note comment look work perform r work already record find multiple miss signature inconsistant wo completion item find unnee document send record multiple instance signture miss document not know scope miss signature multiple one look issue print miss signture page one find sign send hard copy record
399916,CAQ,C,CAQ:C,mte find tolerance calcode agilent function generator model find oot adjust within spec def generate efin evaluate usage
397679,CAQ,D,CAQ:D,ids need maintenance ids not function design contact security ext detail comp place security notification make cr wr generate
388165,CAQ,D,CAQ:D,csp v yoke start back whilst operate csp v yoke start back whilst operate osp cont ist q stop infrome mcr recieve direction close csp v write wr cr observe lt th turn stop informed mcr close csp v engage wc org
396765,CAQ,D,CAQ:D,fp b b battery swelling positive terminal post push top case show slight bulge inform crs supervisor fire protection engineercirc water pump house
383695,CAQ,C,CAQ:C,sop slc sparge level sop slc sparge level section state authrottle open slc v approximately turn air sparge slc tk sa supply slc storage tank sparger au slc v not open enough representative chemistry sample valve need open turn back turn get enough mix get representative sample check valve wonaot open sufficiently isnaot open least turn back evidence last slc sample concentration lower average last year barely spec would significant leak slc tank value real sop slc sparge level section need say auopen slc v approximately turn throttle back turn air sparge slc tk sa supply slc storage tank sparger au notify mcr chemistry supervision specialist system engineerrx slc tank chemistry technician sample say could barely feel flow sparge pipe slc v experienced technician always ask operation open check another hour pass sample keep tank sparge another hour day
401632,NCAQ,4,NCAQ:4,rwcu va packing leak discover puddle water underneath rwcu va inside rw rwcu holdup pump rm gate gate post lhra ca rwcu dma backwash precoat end not active drip observe tonight wet around base valve puddle floor rwcr operator peer check valve epn tag volunteer initiate ar cr floor area directly outside gate verify kdpm pa las informed operations initiate ar cr rwcu va
392481,NCAQ,4,NCAQ:4,found time rps rly k mg found time rps rly k mg tolerance found second tolerance range second relay adjust per ppm left second relay sat notified supervisor op cr trend rps mg
391524,NCAQ,4,NCAQ:4,piece mte oot heise pressure calibrators model pte xt find oot adjust within specs suspend battery remove not use time eprom could likely lose calibration constants calcode def write calcode def write calcode def write calcode def write calcode def write calcode def write no action required none trending purpose
401216,NCAQ,4,NCAQ:4,work order step inappropriately mark not applicable review monthly tool crib survey rw note survey september could not find vsds monthly survey perform work order task complete september step state document result columbia generating station health physics survey map place copy survey map work order package contrary step inappropriately mark n neither portion step perform review work order history survey record vsds
400291,NCAQ,4,NCAQ:4,service building chiller need corrosion inhibitor addition gsb chiller need corrosion inhibitor addition sodium hydroxide add increase ph analysis perform put chiller ccw action level require correction within day leak valve sch va chemistry sample point roughly ml min need fix prior addition chemical not go drain see ar notified mcr chemistry supervision chemistry system specialistgsb basement sbchiler
396456,NCAQ,4,NCAQ:4,e ay tr caution appear e aytr provide caution alarm base co level transformer dga sampling purpose cr update co caution limit make consistent new main transformer co level change past no impact operation transformer change still within ieee c condtion limit co confirmatory manual dga sample obtain confirm value obtain kelman good value typically manual sample low kelman dga sample generated cr update kelman dga setting
390105,NCAQ,4,NCAQ:4,rra euh fan not run disconnect rra euh rx building truck bay energize andor air curtain fan start rra euh fan not run may blow fuse not relay temperature setting issue due rra euh fan run provide heat truck bay please investigate although not label start west end south row heater rra euh second fan south wall rx truck bay foot floor
399204,NCAQ,3,NCAQ:3,documentation cond vc need update aed prc r ems applicable particular set walworth valve e operator earlier identify operator cond vc cond v not e operator crane converto gear operator although cvi dwg cvi dwg update correct identify operator change aed prc r not update remove cond vc cond v page document today identify operator currently exist cond v also something e operator currently indicate cvi dwg photo attach edms ar cr exist operator cond v build update cvi dwg possibly also cvi omm aed prc r pg also update delete applicability epn cond v administrative issue no impact upon continue function operation epn associate system discrepancy cond v appear note part self not appear enter cap time resolution
393666,NCAQ,4,NCAQ:4,e disc tr not open sticker indication hang clearance order e cb cta r wo opening disconnect e disc tr note e disc tr not open sticker indication compare e disc tr new sticker need
401969,CAQ,D,CAQ:D,cms sr check voltage within rack appear rm cabinet neutral lose check fuse inside power filter assembly good close cms disc sr sw rack power come back suspect disconnect alignment discuss supervisor crs electrician investigate disconnect notified system engineer notified crs notify supervisor
386154,NCAQ,3,NCAQ:3,cathodic protection term box water inside cp rect cathodic protection terminal box cp rect test station locate outside south side sw pumphouse water inside terminal box show attach picture water appear collect result box associate concrete housing low point collect carry spray pond recommend drill weep hole bottom term box allow drain notifiied buried piping program engineeroutside south side swpmhse
390738,CAQ,D,CAQ:D,rea e sb power supply isp rea prm x find value rea e sb power supply tolerance read vdc desired value vdc vdc adjust desire value vdc per isp rea prm x initiate cr notify crs left value satisfactory
397065,NCAQ,4,NCAQ:4,oscillograph started alarm mcr receive oscillograph start alarm hp c ops report j sensor ai kv neutral ground overcurrent alarm trip able reset no abnormality find plant equipment vacuum breakers controllers inverters tr tr b voltage kv respectively bpa dittmer report watorma knight lomo hanford kv line trip lock believe due wild fire area bpa report no indication damage ras not initiate no significant frequency deviation
394020,CAQ,C,CAQ:C,rwcu ft found oot calibration perform wo task rwcu ft find oot work step cr generate adress oot finding transmitter ft replace work order lefts perform transmitter replacementreactor rep rege assignment not need engineering provide information attach progress note rege assignment reproduce rege complete rep cancel no action necessary transmitter high blowdown flow isolation rwcu v transmitter oot stand alone transmitter cal use calibration acceptance criterion prior eq replacement donaot normally calibrate stand alone transmitter since test loop loop would cal loop transmitter flow switch input transmitter verify flow switch trip within desire band since replace transmitter due eq life find transmitter transmitter dp input transmitter output loop would still cal isp would check loop would n aed transmitter calibration since loop would pass last two performance yr isp no failure equipment would meet technical specifications didnaot meet stand alone transmitter calibration acceptance criterion not base technical specification across entire output transmitter
390379,CAQ,B,CAQ:B,qa lorq exam security not verify prior admin individual validate exam lorq biennial write exam administer exam include one duplicate sro question exam security verification step nrc ip licensed operator requalification licensed operator performance require exam no duplication test item validate individual addition tdi exam security step provide guidance allow duplication test item test item part open exam bank start year not follow guidance ip present vulnerability additional regulatory oversight issue classify finding not follow guidance ip informed training manager operations training manager quality management attach detailed issue sheet edms cause tdi exam security section not alignment nrc ip guidance allow duplication exam question occur open exam bank action need take revise tdi align nrc ip correct condition note include first issuance tdi june interview procedure developer reason add note indeterminate extent condition action create ensure alignment tdi nrc ip requirement no additional action analysis necessary
402583,CAQ,C,CAQ:C,csp v fail open remotely perform osp cont ist q step e csp v fail open remotely due trap water mechanic contact open manually per osp cont isp q step mechanic able manually open csp v ft lbs torque appear valve fail operate due trap water likely cause failure csp v write per ar wr water remove valve cycle ft lbs torque mechanic contact valve operation shift manager crs inform escalate issue csp v rx bldg h
392881,NCAQ,4,NCAQ:4,rrc tr asd b pressure high spec pressure indicate rrc tr asd b read psig maximum allowable per operator rounds previous night reading psig none
395265,NCAQ,4,NCAQ:4,rfw te flex detach flex conduit seperate instrument see photo edms generate cr notify ic shop sup rfw tea
392780,NCAQ,4,NCAQ:4,broken cover screw light fixture rhr hxa room type v fixture rhr hxa room break screw suppose four screw hold exist fixture place however three hold time light fixture replace per wo led style heavy exist incandescent type v mount box need replace four mount hole help support new led fixture light fixture feed e pnlda c notified supervision generate cr wr non essential lighting v fixture rx j
398372,NCAQ,3,NCAQ:3,ppm gasket sealant discrepancy ppm step instal new gasket soakback pump discharge tube flange not consistent ec ppms also different gasket use sealant form gasket lubricant ec approve alternate multi swell gasket experience unacceptable leakage identify location recommend revise ppm bring alignment ec
389109,CAQ,D,CAQ:D,cra bb control power terminal block disconnect replacement mcc bucket cra bc cra fna bottom segment control power terminal block terminal point mcc bucket cra bb cra fna find disconnect bucket old ite style aupull apartau type terminal block section terminal point disconnect separately see attach picture edms cra bb cra fna currently service cra bc cra fna currently oos replacement exist power wiring bucket route mcc wire way also replace per drawing ewde ewde wiring affect annununciator h cra fca trip rcc va fan interlock circuitry contacted production sro write cr
389694,CAQ,D,CAQ:D,pp require maintenance pp not function design require maintenance contact detail security supervision notify initiated cr wr compensatory measure initiate pp box locate inside building
390924,NCAQ,4,NCAQ:4,damage light socket tsw cp fb light socket power light appear damage tsw cp fb prevent new light bulb insert correctly iniate cr east wall cwph
391296,NCAQ,3,NCAQ:3,ppm section step counter productive ppm preventive maintenance optimization living program step hurt station preventive maintenance program schedule adherence impact planning impact right information right time impact step dictate ar sms request pm pm change not initiate process asset suite upcome schedule modification implement force engineering create action may may not complete timely manner right information due turnover people change job addition rest plant may not aware pm need certain component ar sms create later date actual due date passess schedule manner require resource allocation order perform commited mod instal vendor recommend preventive maintenance must initiate prior mod implementation order station review approve maintenance schedule plan allocate resource support preventinve maintenance also allow maintenance engineering assess training need step procedure not help station mask need review multiple department indirect impact future pm implementation recommend assess step allow ar sms mod currently lock instal schedule process wo must schedule implementation date discuss supervisor notify pm program coordinator step procedure not help station
393332,NCAQ,4,NCAQ:4,monthly chemical storage area inspection discrepancy monthly inspection mechanical maintenance chemical storage area discover follow discrepancy bldg light excess combustible find bldg painter tarps notify appropriate personnel resolve discrepancy resolve no action require
384782,NCAQ,3,NCAQ:3,tsp crd c procedure correction perform scram time retest control rod identify step l n edit not indicate recently scram rod update step l accurately display thta control rod scram appropriate scram time however report function n not indicate section evaluation scram times perform section perform n report function identify control rod include scram time data base appropriately step l sequence not perform end section execute section procedure confirm n report function include recently scram rod recommend update procedure move step l section procedure
389536,NCAQ,4,NCAQ:4,outer insulation jacket damage fiber cable quarterly walkdown two fiber cable observe thier outer insulation jacket pull away plug cable still function inner insulation jacket intact one layer protection comprimise recommend cable replacement cr
384705,CAQ,D,CAQ:D,jump terminal woa ehcb ref cr annual surveilance thermography require electrician install temporary jumper inside heater control cabinet point c c pamona banana jack need instal minimize difficulty danger already woa ehca ref photo take attach ewp wo w b hvac room south side overhead
395507,CAQ,C,CAQ:C,osp rpv r rhr c injection osp rpv r step c direct cr evaluate thermal stress due use rhr c injection cr hydro occur not duplicate cr ops inform
397149,CAQ,C,CAQ:C,wrong pmid reference tsw spec aed spc list pmid clean inspect main generator hydrogen cooler tsw hxa b c pmid retire new pmid require pms heater recommend action mechanical design group update spec accordingly initiate cr
390732,NCAQ,4,NCAQ:4,nrc nrc residient question vesda system status nrc resident raise question concern main control room vesda system trouble alarm local zone fault alarm impact ability system perform require function per lcs zone alarm fp cp isp control panel four vesda input detection zone rw vital island four channel declare non functional cr clarification notes vesda panel fp cp isd four input channel fp isda fp isdb fp isdc fp isdd vesda panel completely seperate detection zone not come zone fp zone fp zone duct detector remain ionization smoke detector remove ec siemens vendor documentation describe difference minor major fault fault whish lock fp cp isd minor fault urgent fault would adversely affect detector functionality
386125,NCAQ,4,NCAQ:4,fire alarm apel fire alarm activate approximately hour october manual pull station near west exit door inadvertantly pull employee put jacket richland fire department respond apel building staff evacuate assembly area appropriate emergency procedure follow apel facility emergency director staging area supervisor upper management notify no action require
389905,NCAQ,4,NCAQ:4,caution light lit e ay tr caution light transformer gas analyzer light round initiated cr wrtransformer yard
385043,NCAQ,4,NCAQ:4,deteriorate w portable ladder holder two low portable ladder holder w vital island ladder storage locations strip stud seismic latch location stud strip location stud strip please repair reference aed per review seismic qualification calculation aed cal ce no anticipate uplift portable ladder holder seismic latch design basis seismic condition subject ladder would not expect become dislodged deteriorate ladder holder design basis loading condition even become dislodged ladder ladder holder inch w floor no qc concern associate condition nearby ssc deficiency id tags hang field cross referenced ar cr associate wr
401331,NCAQ,4,NCAQ:4,hco w steam leak worsen hco woa ah heating steam trap steam leak become signigicantly bad reference ar past write early ft plum discharge top trap condense adjacent white iron catch place no longer adequate metal bucket place trap direct condensation exist catch please repair trap andor install adequate catch diverter steam leak not impact adjacent equipment see attach edms pic informed sssrw
387939,NCAQ,4,NCAQ:4,rwcu spvb exhaust port air leak performance wo rwcu aob suspect air leakage actuator seal actual leak discover exhaust port rwcu spv b mechanic notify supervisor w q
390548,CAQ,D,CAQ:D,fcp drop trouble alarm lock fcp drop rw bldg mech equip room trouble alarm lock follow reset another alarm drop trouble lock not clear arp direct write cr wrote cr attempt reset throughout day
395341,CAQ,D,CAQ:D,tsp crd c testing require two non maintenance rod tsp crd c perform rod fully insert disarm due rpis problem rod require scram time testing rpis issue resolve two rod not maintenance rod impact refuel operation cr document compliance tsp crd c step e discuss sm sne
391868,NCAQ,3,NCAQ:3,procedural enhancement sop cw ops redundant step procedure initiate circ water blowdown recently revise accommodate new dehalogenation skid ec section sop cw ops contain redundant step step redundant step step say perform ppm step say auverify total residual halogen concentration le ppm two separate sample take least minute apart ph verify au already step recommend delete step sop cw ops redundant confusing
396046,NCAQ,3,NCAQ:3,pcn not process per swp pro pcn not receive initial review approval within one business day per swp pro step pcn fail meet require outcome step mcr staff follow guidance per first note section allow delay completion pcn paperwork change essential plant operation note contradict step question not properly explain continue pcn process issue discuss document control rim sm clarification need swp pro pcn process operations procedure group coordinate rim revise swp pro section ensure pcn process easy understand handoff responsibiltie due plant need address
384971,CAQ,D,CAQ:D,sgt adb flow cfm follow lube inspect sgt adb flowrate change sgt dpicb flow cfm historically controller take manual flow drop cfm wo inform crs
388566,NCAQ,3,NCAQ:3,mcr microwave not work mcr microwave work intermittently heated lunch use oven mcr kitchen new microwave purchase place mcr kitchen no action need
391831,NCAQ,4,NCAQ:4,r lesson learn pre outage breaker test ar capture lesson learn pre outage breaker test numerous ar generate last several month document breaker deficiency encounter pre outage testing support r fail breaker send back vendor repair return prior r impact preparatation activity preoutage testing start sooner cycle work week not overload breaker work month prior outage several delay encounter due lack elevator reliability several delay due mte issue specifically primary injection test set pits initiate ar capture lesson learnedw breaker shop due harden grease concern westinghouse dhp ds breaker normal breaker scope r combine quality issue vender ancillary issue rw elevator service create challenge official pre outage window completion breaker setup no change work management process recommend time though event determined heavy load breaker work future outage nothing prevent station scope setup activity job ahead official pre outage window similar strategy plan msiv actuator refurbishment take scope breaker setup activity meeting andor code gsa work perform shop resource allow
401687,NCAQ,4,NCAQ:4,door knob break door door knob doesnaot work need fix turn knob door bolt doesnaot move contacted fin fix
389323,NCAQ,3,NCAQ:3,flush sample cond p oil coolers procedure sop tsw flush add step obtain sample flush water analysis biologic debris procedure enhance include statement na step not possible practicable obtain sample currently wo not complete write due not possible practicable obtain sample assign enhancement revision sponsor action
400279,NCAQ,4,NCAQ:4,cw fi unresponsive observe quarterly cw corrosion coupon station change flow indicator cw fi cw fi cw f cw fi unresponsive rack isolation restoration flow may restrict inadequate produce response flow indicator become fouled oos flow restore cw corrosion coupon station direct per ppm prescribe flow rate undetectable supervision contact direction tb cw corrosion coupon station near condensate pump
395268,NCAQ,4,NCAQ:4,r lesson learn work delay resource waste attempt complete job steam tunnel discover valve part work package stage job site throw away clean steam tunnel result lose time resource manhrs cost new valve extra dose enter steam tunnel extra time complete work look part contact group work steam tunnel support issue new valve store use part exist valve complete rebuild valve work package reprint signature catch work package also throw away steam tunnel clean
395465,CAQ,D,CAQ:D,rps postb find tolerance switch rep rps postb find tolerance switch replace per wo switch set close set esp rps b set switch final leave set
396602,NCAQ,4,NCAQ:4,fire sprinkler leak water onto floor one fire sprinkler head gsb yakima building adjacent hp p gas skid leak water onto floor rate approximately drop every second water clean bucket stage catch leakage fire protection sprinkler head mount ceiling near p gas skid gsb yakima building
390049,NCAQ,4,NCAQ:4,po late identification contract requisition p milestone request outage support contract requisition cr asset suite july tracking log additional craos receive post identify item report identify prior milestone emergent ad approve phc reasonable explanation generate additional request milestone closure additional item report not associate r remove report remain item miss organization identify need prior milestone closure look recognize common theme turnover unclear role responsibility play part number seem low improvement past outage still doesnaot represent organizational excellence review outage management list late ad create cr trend purpose notify scs ort member expectation provide update not currently award ensure continuous visibility outage team address miss item responsible organization part r scs lesson learn post r recommend trend cr
394909,NCAQ,4,NCAQ:4,nicked tubing ss vb instal new valve ss vb per work order welder nick tubing high pressure side ss vb grinder not penetrate tubing however tubing evaluate replacement welder stop job put safe condition notify supervision cr work request initiate
386319,NCAQ,4,NCAQ:4,woa ah ductwork damage woa ah ductwork damage au crack form along side unit mount bracket woa fnis instal damage ductwork create inadequate support motor contribute excessive vibration fan motor pulley reference craos recommend repair damage ductwork replace belt prior complete failure issue discover system walk fan critical class n not safety relate describe fsar section air handle unit provide ventilation cool counting room condition not render inoperable equipment technical specification safety related system structure component ssc fan remain service functional informed mcr generate wr fan provide supply air not subject odcm ventilation exhaust treatment system
388652,CAQ,D,CAQ:D,small leak find annubar ferrule connection sw fe small leak find annubar ferrule connection leak find perform pmt tt sw fe pmt leak check craft tighten ferrule nut turn leak stow drop hour mechanic not suggest try tighten nut tightening may cause damage
388798,CAQ,D,CAQ:D,ops fire brigade truck service indication ops fire brigade f tag c display indicate engine oil change likely base elapse time since last service rather mileage still almost mile due per sticker recommend evaluate whether oil change periodicity extend month minimize disposal practically brand new oil either reset oil life onboard computer perform oil change factory recommend interval month mile use sae w remove truck service maintenance require entry lcs compensatory action perform excess maintenance require entry spec frequently may necessary discuss crs generate ar wr ops fire brigade truck ford f single cab standard bed wd gas v white tag c
390504,NCAQ,4,NCAQ:4,rrc pb upper seal chamber pressure edna indication erratic rrc pb upper seal chamber pressure enw modbushs rf behave erratically see graph edms folder local pressure gauge rrc pi b control room pressure indicator rrc pib donaot exhibit behavior problem appear signal computer indication issue doesnaot affect ability rrc pump perform require function edna point enw modbushs rf
389722,NCAQ,3,NCAQ:3,dbai sa administrative enhancement oi follow administrative enhancement oi recommend assignment ops procedure group tcoa page attachment page need update reflect action actually complete step tcoa page attachment page need update reflect step also require meet action addition sm notified
388269,CAQ,D,CAQ:D,ids not function design ids not function design contact security ext detail post compensatory measure security notification make
392787,NCAQ,3,NCAQ:3,nrc cwph area confine space sign degraded condition confine space danger sign locate multiple manhole entry point degraded condition temporarly attach cover tape almost illegible recommend permentaly adheare sign good condition replace illegible sign quality metal sign initially multiple sign hold position rock ops replace rock tape
402148,NCAQ,4,NCAQ:4,standard find tolerance calcode ako model tsd torque cell find oot adjust reverse trace no equipment affect ensl slic due standard oot report locate gstandard oot data reportstorque cellslbin cell label reverse trace
398395,NCAQ,4,NCAQ:4,hv va electrical backseat hv va initially electrically backseate time control room light indicate valve still closed direction no impact steam plume robot personnel perform walkdown verify position valve due steam leak could not verify position valve electrical backseat evolution reperforme try take valve closed back open backseat close contact not pickup close stroke electricans stop contact mov engineer supervision valve give open signal full voltage quickly reduce degraded voltage per procedure valve near backseat evolution steam plume stop recommend not stroke valve rest cycle additionally stuffing box furmanite next available time next refueling outage replace valve operator
384894,NCAQ,3,NCAQ:3,ero personnel report eof without dlr ero drill participant report eof without issue dlr individual issue ero dlr notify ep center lead emergency director
395650,NCAQ,3,NCAQ:3,og tcb repeat failures og tcb replace three time since separately fuse associate blow time period controller obsolete difficult acquire engineering need evaluate cause repeat failure important plant equipment find viable long term solution also look og tca similar history
395691,NCAQ,4,NCAQ:4,c maintenance need c high alarm rate request electrical support high alarm rate notify supervision cr wr generated elevation control room door notify security prior work
401902,NCAQ,3,NCAQ:3,gap excellence rhr pa outage challenge present rhr sys outage show not meet inpo trait healthy nuclear safety culture work process example remove clearance require work scope wo day due credit past work credited work complete december allow ample time update scope week scope removal challenge operate crew shift resource determine require operability test system trait example wp c leader consider impact change work scope need keep personnel apprise work status example wo repair inadequate bend radius rhr pa cabling inadequate contingency action result schedule delay high risk work schedule completion rhr system outage delay schedule impactful trait example wp b work process appropriately prioritize work incorporate contingency plan compensatory action abort criterion need important thing work perform safely example show room improve
386378,NCAQ,4,NCAQ:4,temp acid trailer temp acid trailer need addtional guard cover establish expose sharp edge trailer back edge adjacent trailer tail light generate cr contact sss put tape addtional barrier guard follow attach picture arrow area need address temp acid trailer cwph
392745,CAQ,D,CAQ:D,mte reject calcode fluke high volt probe model pk found pass rejected open insulation banana connector def write no action required none trending purpose
398826,NCAQ,4,NCAQ:4,no deltat tsw inlet outlet rcc hxc edna trend monitor rcc heat exchanger datum edna rcc hxc appear f delta tsw inlet temperature l tsw outlet temperature tsw flow rcc hxc f line three rcc hx service validate discussion shift manager tsw deltat two rcc hx f either may indication one inlet outlet temperature tsw rcc hxc not read correctly little cooling tsw flow rcc hxc datum correct discuss sm supervisor tsw system engineer
401018,NCAQ,4,NCAQ:4,cond hxb incorrect title asset suite name cond hxb panel asset suite incorrectly say sjae condenser heat exchanger read sjae condenser heat exchanger b name description portal j cond hxb correct sjae condenser heat exchanger b no action require f
383626,NCAQ,4,NCAQ:4,rwcu ftb make pulsate noise rwcu ftb make pulsate cyclic noise may connect leakby hp drain write previously ar wr noise get significantly bad since ar write informed mcr supervision initiate ar
396008,NCAQ,4,NCAQ:4,eop need vib disc instal engineering identify locat take vibration reading eop need engineering valid point vibs take identify vib point incorrect install vib disc location identiifie engineering eop
390038,CAQ,D,CAQ:D,evaluate use red plastic seals cia pcva b cr identify red plastic seal use versus wire lead seal lock cia pcva cia pcvb need evaluate use red seal wire lead seal no longer use also need update drawing appropriate base evaluation initiated cr recommend action engineering evaluate use red plastic seal application update drawing necessary
398528,NCAQ,4,NCAQ:4,mte find tolerance calcode heise pressure calibrator model pte find oot adjust within spec not use oot range volts def write no plant impact no action require
385326,NCAQ,4,NCAQ:4,gsb south exterior phone enclosure door latch break door latch break exterior telephone enclosure around phone hang south exterior outside face general services building gsb see photo attach edms ar cr please repair necessary
389183,NCAQ,3,NCAQ:3,maintenance find no graphite bush cond vc maintenance find no graphite bush cond vc stuffing box valve packing datasheet valve wo perform r direct use au carbon bush ring packing contact packing vendor chesterton recommend low carbon bush time height packing ring would carbon bushing au thick thin bush either fail never instal potential cause packing leakage increase depth stuffing box would not allow use au thick carbon bushing ring packing instead vendor approve use one ring braid chesterton pack cid replace carbon bushing normal ring pack ring cid ring cid torque increase gland nut ft lbs also approve vendor value midpoint preferred torque ft lbs maximum torque ft lbs packing set use not meet tolerance specify ppm step also discuss vendor not prefer deem acceptable base performance since r packing set vendor provide part number correct packing set recommend update packing datasheet seal pro wo valve rebuild contacted vendor occ eoc amend pack data sheet repacke wo
400374,NCAQ,4,NCAQ:4,flow controller cond ficf not control cond vf post relax cond ficf not controll cond vf crs notify rw west valve gallery
395019,NCAQ,4,NCAQ:4,esd nine canyon knuckle abrasion man crew wind technician process replace yaw drive mw wind turbine process remove bottom grease tray yaw drive assembly come loose catch one technician finger floor technician wear ppe include proper glove sustain small abrasion knuckle band aid put knuckle technician go back work per rquirment ispm
395924,NCAQ,4,NCAQ:4,rfw tmp pb thermocouple not reinstall pump rfw tmp pb thermocouple not reinstall pump energize not see proper indication note thrmocouple frame severeal appear disconnect write cr ar inform field supervisor
386556,NCAQ,3,NCAQ:3,cwph basin netting ar classify netting cwph basin non conforming condition wr initiate correct discrepancy remove net per swp cap section ca close wr however wr cancel following day subsequently ar initiate prior completion update sop cw chem reflect proper configuration wr completion sop cw chem recently issue show net removal even though wr cancel never work wr initiate remove netting correct situation discuss supervisor act design engineering manager south cwph outside
400696,NCAQ,4,NCAQ:4,incorrect field copy revision wo master field copy incorrect revision control room notice ewp work incorrect master revision ewp validate correct version load page check difference field copy require copy no revision date master make difficult find change error likely situation main control room
395441,NCAQ,4,NCAQ:4,sas camera monitor sas camera monitor not funcitone intend please contact security information notify ic notified security management generate cr wr secondary alarm station main control room
389998,NCAQ,3,NCAQ:3,employee report experience sharp pain shoulder employee drive plow truck pa experience pain left shoulder employee report incident supervisor supervisor take employee occ health follow ispm accident injury reporting notify industrial safety department manager initiated incident report crprotected area east gsb
388209,NCAQ,4,NCAQ:4,loose positioner cover find tmu lcva loose positioner cover find tmu lcva write cr document find left condition tighten thumb screw positioner cover turn past finger tight cover appear tight no issue discover work complete r cooper tmu lcva positioner cover
398770,CAQ,D,CAQ:D,rx hatch perform pm inspection rx ao roof hatch identify two interior door handle look handmade donaot appear e equipment westernmost latch internal spring handle not function require need replace also westernmost hinge bracket bolt loose need tighten not affect operability door seal design would suggest replace two latch mechanism tighten hinge bolt notified supervision control room write cr rx roof hatch defect not impact secondary containment integrity secondary containment remain operable
387216,NCAQ,4,NCAQ:4,co va leak seat co va find leak seat attempt tagout l co pa leak rate much allow pump repack local isolation valve check close no change leak rate midas meter use confirm co va leak seat co pb service recommend valve rebuild next available window deaerator service
402755,NCAQ,4,NCAQ:4,condensate meter recorder grab sample difference grab sample condensate sp difference conductivity meter recorder great less meter recorder still service difference less initiated cr rw chemistry laboratory tb chemistry sample room
386126,CAQ,D,CAQ:D,sw flow find outside recommend range walkdown perform system walkdown service water system two service water flow indicator find recommend flow range per osp sw sw fis find flow gpm recommend flow range gpm sw fis flow indication service water flow dcw hxbb no upper requirement flow sw fi find flow read gpm recommend flow range gpm minimum operability value gpm sw fi flow indication service water flow rra cc room cooler rcic pump room find flow system walkdown within recommend flow range identify flow minimum operability value cr initiate trend purpose discuss flow crs control room
395678,CAQ,C,CAQ:C,qa poc review pod not locate confirmation pod aurwcu v stroke time non conformance operabilityau review poc meeting not locate factual basis pod originate meeting material store coordinator site limit access ppm revision section state aupods require review poc typically next regularly schedule poc meeting au ppm swp irp revision section require poc review auall prompt operability determinations pod revision pods accordance ppm au insights podaos require review poc ensure independent review perform pgm advise matter relate nuclear safety pod not confirm review poc requirement may not satisfied recommend assignment ar poc notify poc chairman supervision closure assignment review approve poc chair
393478,NCAQ,4,NCAQ:4,e disc tr cover break cover e disc tr break low hinge upper hinge also poor repair replace repair well cover currently hold place two cover screw cover state disrepair not impair ability operate e disc tr two cover screw upper hinge allow cover perform intended function time e disc tr locate outside cw electrical bldg informed sssoutside cw elect bldg
402013,NCAQ,4,NCAQ:4,whco cu sight glass leaking whco cu sight glass low gland leak tighten low gland nut two flat slow leak not want crack glass gland seal probably hard f coldweather operation please investigate correct see picture edms wr attribute tighten low gland nut write ar wr w l
400804,NCAQ,3,NCAQ:3,password find external share password individual personal microsoft one drive account contain large amount en datum find clean activity energy northwest external share site password avaialbe group en personnel due property external share could make available user access external share site not alignment gbp section password discuss individual ops training manager cio legal service remove document external share
389902,NCAQ,4,NCAQ:4,security van door hinge require maintenance extreme weather condition driver door security van c blow open result hinge bent door able close no injury security supervision notify intiated cr wr security van c
390726,NCAQ,3,NCAQ:3,chemistry ct exam failure student fail continue training examination ch pqd code not affect qualification etar class id chemistry supervisor inform remediation determine
401187,NCAQ,4,NCAQ:4,packing leak ss va packing leak ss va wr
397010,NCAQ,2,NCAQ:2,gap behavior clearance order process past three month several occurrence gap adherence clearance order process occur gap represent behavior shortfall relate verification validation use trigger discussed issue operations manager performance improvement program manager cross referenced condition report inclusion evaluation conduct event document cr
396626,NCAQ,3,NCAQ:3,certain procedure still need revise related opdrv license amendment implement tstf april eliminate mode applicability ts relate operation potential drain reactor vessel opdrv yet number procedure still not update reflect change list provide ppm new fuel handling railroad bay refuel floor step r r annunciator panel alarms pg r r annunciator panel alarms pg osp edr ist q edr secondary containment valve operability step osp fdr ist q fdr secondary containment valve operability step discuss ops procedure supervisor highlighted section affected procedure attach edms issue identify qa operations technical specification audit au op ts
389745,CAQ,D,CAQ:D,new rrc pump sleeve final pt exam tolerance vendor new rrc pump sleeve final pt exam not pass outside acceptable tolerance indicatioon discover sub vendor qc verify vendor qc indication appear perocity casting approximately long notified rxmm management engineering supply chain week delay analyze budget impact fy payment milestones pump procurement not affect becauase delivery pump move february april vendor machine current sleeve shaft replace new sleeve internal ncr condition request vendor note rrc pa schedule replace r fy part pump complete
388640,NCAQ,3,NCAQ:3,r yellow planning milestone accordance ppm section outage planning milestone declare yellow milestone owner maint dept planning total scope milestone drop green require recovery plan recover get back green assign armntpln
395332,NCAQ,3,NCAQ:3,sop cond rfw lu sop cond fill pcn rfw v cond v show close cap sop cond rfw lu sop cond fill step revise reflect see cr valve list sop cond fill step evaluate update read closed cap applicable informed supervision
400027,NCAQ,4,NCAQ:4,mte find tolerance calcode hytorc hyd torque wrench model xlct find oot adjust within spec not use oot range ft lb def write no plant impact no action require
392107,NCAQ,4,NCAQ:4,flm camera tour identify several issue due increase plant water usage rate camera tour perform identify bs vb hd vd hv v g noticiable increase leak rate leak already code fluid leak program notify crs sm work order already place permanent repair r
396143,CAQ,D,CAQ:D,dea fn exhaust duct hole perform system walkdown dghvac system system engineer note approximately hole ductwork downstream dea fn system engineer could not reach hole check air flow appear hole would allow small percentage exhaust air return room dea fn function prevent buildup oil fume oil transfer pump room fan not credit provide cool function not perform safety relate function hole not affect safety relate function diesel generator determine complete loss function would not result fire explosion risk case small percentage air return room majority air exhaust atmosphere see edms photo discuss impact plant shift manager prior initiate cr
401423,CAQ,D,CAQ:D,sec door c not function intend sec door c not function intend please contact security x detail post compensatory measure generate cr wr main control room door
391563,NCAQ,4,NCAQ:4,e f trip normal operation main transformer alarm cause e f trip normal group start action abn transformer perform trip reset per crs fan start normally no abnormal sound indication may obvious degredation unit scaffold present not permit use get close fan per post sign mention fan issue year back work informed crs perform abn action
395843,CAQ,C,CAQ:C,r crdm exchange project exceed dose estimate dose estimate p rem r crdm exchange present ssac challenge work finish dose expenditure p rem estimate dose unforeseeable scope growth high anticipate dose rate main contributing cause dose run notified rpm document cr control rod drive mechanisms drywell undervessel
386667,CAQ,C,CAQ:C,qa stainless steel interacting carbon warehouse qa one example identify stainless steel piping store outdoors warehouse contact carbon steel rack contrary procedural requirement swp mmp warehousing store stainless steel manner cause degradation material potentially challenge ability ssc perform function intended lifespan instal see edms detailed description identify deficiency materials management audit au mm informed quality supply chain services recommend assignment supply chain services
395782,NCAQ,3,NCAQ:3,procedure revision need see attach edms notified supervision mark procedure edms revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
399439,CAQ,D,CAQ:D,qa qc rejection item de fa de fa qa qc identify unsatisfactory condition perform part acceptance work order task cat id filter present qc show damage finned area sheet metal frame filter also one filter inspect not cat id identify outside shipping box carton traceability quality control acceptance per g state item free apparent physical damage rust corrosion degradation notify quality services supervisor qc level iii maintenance supervisor material verification shop work activity modification filter per ems material not plant instal component time e mail place edms cr capture engineering inspection evaluation condition not impact filter function filter acceptable use wo task
389281,CAQ,C,CAQ:C,isfsi printout not use osp inst h datum printout h datum collection begin no earlier contacted project personnel issue indicate hard fix suggest ops take isfsi temp monitoring osp sfs h make stand alone procedure complete ops day ops select since printout black white one check monitor screen yellow red indication
395382,NCAQ,4,NCAQ:4,ms vc ms v close limit switch stick upon mechanically latch mt ms vc ms vc close limit switch align valve full open cause limit switch make give indeterminate position indication deh mon see cr wr write tb
396843,NCAQ,3,NCAQ:3,security comp dmp file export not transfer corp net datum diode fail prevented transfer dmp file corp network restart diode run manual export comp eng work configure schedule export
385148,NCAQ,4,NCAQ:4,security cctv need maintenance security cctv not function design contact security contact security
397553,NCAQ,3,NCAQ:3,partial performance ec ec implement point perform cosmetic step remove swith indicate light instal metal plate base discussion risk operations electrical maintenance engineering work week manager recommend create task perform removal rms ar v instal metal plate risk impact condenser vacuum exposure energize conductor reduce mechanical gag instal per tmod remain place ar spv remove wire associate rms ar v spare per pwti ec discuss operations electrical maintenance engineering work week manager ec partially implement final implementation e non complete implementation step per wot occur via wo associate wr tmod ec restore partial implementation permanent modification ec main controlroom panel e cp h p follow work complete wr see closure note assignment
388247,NCAQ,4,NCAQ:4,rwcu low purge flow adjustment receive aureactor water cleanup pump troubleau hp ops report alarm due low purge flow adjusted purge flow rwcu pa per arp maximum allow gpm use temporary instal ultrasonic flowmeter purge low flow trouble alarm clear several minute alarm
392244,NCAQ,4,NCAQ:4,confidential information find microfilm confidential information find microfilm research legacy information current scope work legacy issue record film not flag confidential time informed management roll film remove general area place vault mark confidential
