AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
400814,NCAQ,3,NCAQ:3,level epo not alert upon test event schedule testing cyber monthly pm discover level epo server perform basic detective protective function not produce expect alert function test recommend troubleshooting include reboot device computer engineering recommend review device twice week meet csdg guidance review log component not alert not reportable cfr advise cspm confirm detection prevention function still operational recommend troubleshooting include reboot device computer engineering recommend review device twice week meet csdg guidance review log component not alert
384732,NCAQ,3,NCAQ:3,minor enhancement osp elec part pre requisite perform osp elec require validate dsa check valve task due quarterly electrician need take vibe currently data work order cover page however minor enhancement would include pmid number pre requisite would beneficial operator step quarterly dsa check valve check recommend add pmid number electrician take vibration datum step recommend add pmid simply add parenthesis pmid number would adequate recommend diesel procedure reference dsa check valve electrician perform vibration discuss operator
401094,CAQ,D,CAQ:D,oca camera require additional maintenance preform routine maintenance oca camera find need follow work contact security detail notify security superision close wr ncaqcamera site
396680,NCAQ,3,NCAQ:3,flex fe offsite receive report flex program owner flex fe would offsite cr write track return per lcs wrote sheet lflex fe track n equipment remove flex fe
396318,CAQ,C,CAQ:C,qa improper use pen ink changes sr wot qa pen ink change make two safety relate sr work order task wot deviate modification testing requirement specify engineering change ec change noncompliant mi conduct maintenance due change intent scope change result non compliance swp tst plant modification testing ensure plant modification testing identify document perform accordance write approve instruction incorporate requirement contain applicable design document result pen ink change thermography perform non nde individual two wot no baseline temperature datum record qualified nde staff meet test step swp tst specify within ec also noncompliant cfr appendix b criteria xi autest controlau requirement cfr appendix b criterion xi autest controlau state aua test program shall establish assure testing require demonstrate structure system component perform satisfactorily service identify perform accordance write test procedure incorporate requirement acceptance limit contain applicable design document au swp tst rev step note state modification testing specify within ec implement wo consider mandatory revise appropriate review verification mi rev step state minor editorial change not change intent scope may make exist work instruction via pen ink change initial date contrary mi step step qar wot sh new cra bd inspect shading coil cr show nde line step require thermography qualified nde staff since scope define ec scope change pen ink change contrary mi step pen ink change also contrary swp tst step wot step prior change mandatory change would require review verification insight decision planner andor craft supervisor make field change wot may make sense decision result bypass proper step obtain concurrence design engineering ecs revise align desire action ace resolution use information thermography sr replacement bucket issue identifeid deficiency performance special processes audit au sp quality recommend assign ar mntssc discuss site support contractor williams plant services
401818,NCAQ,4,NCAQ:4,nrc identify r door r handle loose r door r rhr c east entrance door inside handle loose informed supervision intiate wr correct issue
399969,NCAQ,3,NCAQ:3,team craft lead miss muster meeting team craft lead miss scheduled muster meeting meeting induvidual calemdar review earlier morning individual available cover responsibitie ero generate cr document miss meeting
390083,CAQ,C,CAQ:C,rdcs lockup receive drop aurod drive control system inoperableau drop aurpis dmm inopau rdcs reset approximately minute late attach map back drop picture p map edms ppc also display point intlk rod block concurrently rdcs lockup followed arp inform crs
400485,NCAQ,3,NCAQ:3,swp cm exclusion exemption swp cm temporary configuration change attachment typical examples temporary configuration changes currently include listing typical example change would not consider temporary configuration change tcc thus would exempt requirement swp cm exist two page listing non tcc swp cm exemption not currently reference exclusion section procedure retain listing non tcc exemption give attachment number e g attachment reference fashion procedure section exclusion additionally exist attachment list non tcc exemption include non intrusive datum acquisition test equipment provide non intrusive type measure device comply certain requirement may not define well enough non intrusive type measure device make call specify criterion satisfied call document currently list non tcc exemption attachment review part swp cm update ar cr ensure acceptability per design engineering manager
391890,CAQ,D,CAQ:D,rhr moa fail stroke pmt performance pmt rhr moa wo per mov fail stroke rotation check find no control power control room notify attempt reset thermal establish control power mov still fail go closed open mov verify control power applicable limit switch term point work stop troubleshoot plan check mcc cubicle e mcbbd could make notify control room supervisor write cr document condition
389212,CAQ,D,CAQ:D,mte oot calcode heise pressure calibrator model pte xt find oot adjust within spec not use oot range v def writtten no plant impact no action require none trending purpose
398276,NCAQ,3,NCAQ:3,trend show negative bias sample per hpi no impact station time since procedure acceptance criterion meet result dlr blind spike perform per hpi show large negative bias one difference note spiked dlr store lead pig would add negative bias change background subtraction perform vendor spiked dlr review year datum show general negative bias investigate help improve performance recommend assigning ar rpspt group
390296,CAQ,D,CAQ:D,receive rpis dmm inop rdcs inop alarm receive rpis dmm inop hp alarm accompany rod drive control sys inop hp alarm reset rdcs per p drop rpis dmm inop hp rod drive control sys inop h p alarm clear rwm reinitialize see edms picture hp informed crs sm write cr wr
393556,CAQ,B,CAQ:B,loss power rhr va open stroke loss power rhr va open stroke sop rhr fill section c light indication immediately clear take switch open position verified light buld good reset thermal overload send operator look rhr va locally operator report valve full closed locally request fuse inspect replace see description informed supervision th time last year wire roll motor valve go wrong direction without bump rotation damage equipment enw consider personal safety concern valve go wrong direction control fuse tol weak link easily compromise ref cr deh cc rcic v rhr v rhr va bump rotation rhr v rhr loop shutdown cool return valve not open rpv pressure psi valve required position time pressure integrity maintain time atws pressure integrity compromise cause significant valve actuator degradation case lucky rep rege assignment cancel licensing supervisor concurrence
389339,CAQ,C,CAQ:C,top tier draw e wrong top tier draw e rev tea fn need revise reflect change ec inform design group cr initiate
398560,CAQ,C,CAQ:C,potential misalignmt c ar reg review closure information ar reg assignment nrc commitment c enw technical memorandum tm quality identify potential misalignment columbia identify age management requirement non safety relate oqapd tm tm method use identify augmented quality aq requirement non safety relate nsr sscaos base commitment nrc oqapd not mention aq category not mention tm addition tm not mention oqapd intent condition report drive alignment make change necessary recommend assignment quality resolution issue apply implementation age management program not affect design function instal equipment cr address gap completion license renewal regulatory commitment initiated cr cancel reopen request originator edit description
393267,NCAQ,4,NCAQ:4,knee knocker turbine east end trubibne turbine deck craft personnel mention wtnesse several near miss already regard appear maybe ladder storage rack locate east end turbine craft concern catch knee low portion rack specifically mention past outage remove low portion rack duration outage recommend create wr remove low rack reference picture edms folder contacted occ eoc industrial safety temporarily remove per wr turbine east end
398169,CAQ,C,CAQ:C,elevated residual chlorine measured idc potable water water distribution manager idc potable water system measure excessive residual chlorine idc potable water distribution system follow residual chlorine sample collect idc potable water storage tank measure mg l exceed primary drinking water standard chlorine mg l maximum residual disinfectant level mrdl contacted idc supervisor environmental services supervisor erp manager erp potable water program owner erp review wac report requirement provide notification wa department health phone email idc supervisor call vendor hypochlorite feeding system work flush system reduce residual chlorine tank distribution system vendor onsite wednesday water distribution manager idc provide notification idc potable water system user not drink site water notice due malfunction drinking water chlorinating system idc potable water system hypochlorite feed system erp complete required notification state department health see edms doc copy notification affected facility change idc complete flush potable water storage tank main pipe line bring chlorine level acceptable range tech rep vendor tmg services come wednesday identify problem faulty probe sensor problem rectify system function normally
398124,NCAQ,4,NCAQ:4,cf v intermediate indication perform sop rwcu demin cf v not indicate shut intermediate look operator find cm shut contact direction crs perform step attempt get shut indicate fully shut valve stop cm contact crs permission continue procedure informed crs initate ar attempt get system reperform sequence
402381,NCAQ,4,NCAQ:4,overhead access inside mcbb impede safety concern au copper pwc line pipe hanger block access door r door r overhead area r mcbb room currently scaffolder constantly erect scaffold build inside mcbb room require access inside austay clearau area tight switch mcc panel create safety concern scaffold instal support operation currently operation request permanent scaffold ladder access overhead area access r door r door outside mcbb room would safe prudent choice rather current practice currently operation request permanent scaffold ladder hanger piping require rework modification see edms picture notified mcr initiate cr wr rework modify hange r piping x act rhr hr fire rating r
387195,NCAQ,4,NCAQ:4,portal j update rhr ptb portal j noun name rhr ptb rhr pa disch press xmtr pressure transmitter rhr pb portal j correct say rhr pb disch press xmtr rhr ptb no action require
393516,NCAQ,3,NCAQ:3,clearance order not assign wet well entry task scope work order task install remove system test plug support llrt clearance order not assign task entry wet well notified occ operations manager assign operation personnel review task clearance order
394498,CAQ,C,CAQ:C,position switch instal incorrectly msiv position limit switch ms va ms vb ms vc instal incorrectly limit switch cam assembly see picture edms opposite side cam not instal way generate wr move position switch correct position see picture edms ms va ms vb ms vc cr inprog approve cr move sro ops review
402575,NCAQ,3,NCAQ:3,sop cw ops procedure change request add note prior sop cw ops step valve stem cbd v cbd v dimple provide visual reference point visual check reference point use verify valve fully close seat halogenation cw system notified operations procedure group supervisor
394279,NCAQ,4,NCAQ:4,pwc tbe leak pwc tbe influent turbidity meter flocculator leak drain valve spillover connection unit hach c long obsolete recommend replacement repair unit note pwc tbe also hach c not currently leak unit replace notified smgt write cr flocculator building
400178,NCAQ,4,NCAQ:4,scaffold support task not schedule performance wo identify scaffold support task complete work not schedule week notified wwm initiate cr schedulers coach not remove scaffolding task schedule work progress
401113,NCAQ,4,NCAQ:4,security bre flooring require maintenance security bre locate northwest corner pa black rubberize flooring material dethatche subfloor minor obstruction chair caster slight tripping hazard flooring may raze floor great au additional information contact security x initiate cr wr informed supervision requested security lt ensure potential tripping hazard mitigate interim security bre locate northwest corner pa north side breaos interior
398344,NCAQ,3,NCAQ:3,cyber portable medium digital device expire evaluations audit portable media digital device pmdd evaluation form cyber security discover multiple form expire not renew expiration date investigation determine intent expiration date pmdd need temporarily apply pmdd action take update form also part effort reduce cost time form update reflect not expire unless pmdd need temporarily evaluation perform identify impact administrative process not reportable event cfr
402395,CAQ,C,CAQ:C,bd valve trip indication trh approximately bd valve trip close due indication total residual halogen reach ppm alarm limit real trh not false alarm due problem hach monitor suez skid owner operator work today tune addition dechlor chemical tuning change broaden control ban point cut back dechlor chemical addition enough allow pass trh level not exceed npdes permit limit maintain less ppm trh no reportable level trh reach hach monitor function per design halogenation dehalogen chemical addition secure place safe mode chemistry watch cw trh notify per procedure bd valve open suez contact early correct programing issue halogenation dehalogenation skids
400109,NCAQ,4,NCAQ:4,level indicator swcf tk reading incorrect level indicator peroxide tank swcf tk read incorrectly tank verify empty observe no flow discharge line valve open point level indicator read gallon prior experience level indicator suggest likely rope connect float slip one pulley indicator need operable prior peroxide delivery schedule notified supervisor notify chemistry initiate work request write cr
393888,NCAQ,3,NCAQ:3,lessons learned crdm exchange rb train bay cr document lesson learn movement crdms rb rb train bay placement transport box rebuiild specific items document edms docs associate cr recommendation associate lesson learn include edms documentation
389837,NCAQ,4,NCAQ:4,opds alarm lock follow restoration tr opds kv lock along kv ct trouble alarm c pmte tr alarm not clear place load sm tr arp action take alarm acknowledge locally not clear xfmr yard
384067,NCAQ,3,NCAQ:3,ispm violation portable heater power tap quarterly safety inspection portable heater find plug not turn power tap contrary ispm electrical tools appliances extension cord use section e requirement state part portable heater shall not plug power tap worker common office area coach requirement heater unplugged store properly future use notify department manager
390493,NCAQ,4,NCAQ:4,loc room oil sump full loc room oil sump full per ops log oil sump pump half full not unusual rise sump level sump reach half full due normal accumulation please pump no urgent need informed mcrto loc oil sump
391878,CAQ,D,CAQ:D,recieved accumulator trouble alarm hcu recieved accumulator troble alarm hcu due high water level ops drain water clear alarm
397825,NCAQ,3,NCAQ:3,ar sa identify error ppm isp tea prm x focused self assessment radioactive gaseous liquid effluent treatment identify two area ppm isp tea prm x require correction section reference table b reference table section table list maximum limit tea ris channel background reading e e calculation no ne list maximum allow background range e informed sa lead document cr
395585,NCAQ,4,NCAQ:4,need ic support restore temporary cw blowdown wo install remove temporary cw blowdown task add task ic support install temporary flow indication temporary ph indication per sop cw ops section no ic support task add temporary cw blowdown removal per section ic support need perform removal task informed ic supervisor informed operations production manager
383504,NCAQ,4,NCAQ:4,gbp asu step not follow contrary gbp asu assignment stem snapshot benchmark create asgn type assignment instead sarc type assignment issue discuss reg affairs management individual coach assignment not yet complete change sarc type assignment no additional action need
393211,CAQ,C,CAQ:C,correct datum enter tes worker dose margin enter incorrectly tes contributor form dosimetry processing data space unitless correct margin tes notify occ rpm
395027,NCAQ,3,NCAQ:3,arp descrepant information windows arp descrepant information window list setpoint scram discharge volume level high window list descrepancy also addition relay list window scram discharge volume high level incorrect kc kc kb kb notify control room
399524,CAQ,D,CAQ:D,woa vb eho spring alignment cr trend purpose equipment operator note eho valve actuator spring associate woa vb crooked slightly aupocketau retain system engineer walk actuator confirm configuration note equipment operator woa vb control room remote air intake se isolation valve remain locked open position valve operate hand crank not rely spring actuator valve operation although spring not completely straight aupocketau no immediate concern actuator fail prevent manual operation valve common valve slightly plumb not affect actuator operation valve remain operational functional see edms picture condition
393101,NCAQ,4,NCAQ:4,cw p trip performance shiftly chemistry log daily chemistry data note cw p trip pump intend run continuously cw system operation cw p restart informed chemistry supervisor specialist
397485,CAQ,C,CAQ:C,ppc cpu vms ws find cpu halt error main control room operator inquire unable view ppc screen reflection program would open fail connect show data ppc tdas work fine investigate ppc console ppc cpu vms ws show error screen apparently occur pre boot boot see edms photo recommend cat computer engineering power cycle workstation evaluate replace part applicable take screenshot write cr
394871,NCAQ,3,NCAQ:3,r lessons learned rb dose saving sling remove moisture separator rinse approximately minute hang dsp not usually extent future sling removal sling separator r high read bag mrem hr compare high read outage mrem hr significant decrease dose rate save dose mitigate radiolocial risk associate deal bag trash create high radiation area see photo edms informed rp management present alara dose savings card hp technicians laborer perform work recommend rinse sling aggressively
399123,CAQ,D,CAQ:D,find time pra rly tkb tolerance perform calibration pra rly tkb per wo find time tolerance second tolerance second next three timing test within tolerance second no adjustment need left time average second tolerance informed supervisor write cr
395345,CAQ,D,CAQ:D,cia nitrogen leak find perform cia ads valve air supply leak check noticeable leak find follow valve cia vb b b b b b b valve inside e ir also find leak valve connection inside rack connect cia psb system find leak fitting possibly need replace initiate cr work request notify operation
399205,NCAQ,4,NCAQ:4,tsw ti miss epn tag epn tag tsw ti fall please reattach generate install new epn label
386115,NCAQ,3,NCAQ:3,bre thermal camera need maintenance bre thermal camera picture quality not meet expection need maintenance security programs supervisor advise security bre thermal camera
393701,NCAQ,4,NCAQ:4,foreign material find hxa tubesheet hxa find inspection wo corrosion product find inlet outlet tubesheet heat exchanger foreign material retrieve heat exchanger clean plan trend initiate cr
398544,CAQ,C,CAQ:C,implementation cfr b requirement issuance eng pro march no method place direct perform review need determine fsar update require recent review b identify three aunewly identifiedau ssc require evaluation put scope license renewal age management thereby require update next cfr e update affect system rwcu feedwater rrc exact issue edms extent condition date back may currently perform identify additional change system structure component would subject age management review evaluation time limit age analysis accordance discuss license renewal project manager regulatory affairs licensing supervisor reference arcr ar
394168,NCAQ,4,NCAQ:4,loop cal ss pi tolerance performance ss pcv loop calibration ss pi find tolerance per imds addenda find value outside tolerance initiate cr initiated cr notified supervisor ss pi
399822,NCAQ,3,NCAQ:3,swp mai lack detail low level issue swp mai lack detail address issue identify section not require use occ detail focus station would use emergent issue manager wwm sm turnover issue expect recent issue bs va swp mai guidance not appear helpful address need fo sm procedure issues management procedure deal issue fall somewhere wwm handling full occ cr close notify initiator
402014,NCAQ,4,NCAQ:4,mt cra west bridge function issue performance fp pb replace pump ec mt cra cwph crane west bridge function not work properly bridge west crane cut intermittently crane remote battery replace several time issue still occur recommend fin electrical investigate notified mcr wwm fin team initiate cr
397728,NCAQ,4,NCAQ:4,cond aob need replace repair stroke test new valve cond vb craft find air operator isnaot work design significant blow air operator leak aublowbyau valve isnaot closing correctly allow valve isolation leakby supervisor try order replacement ao cat id see mr currently like like replacement isnaot available warehouse contacted sm wwm write cr
384866,NCAQ,4,NCAQ:4,new clearance alara task need job ready status good catch ops dose champion also ops procedure supervisor review come work schedule recognize job high rad area would need alara task ops hang tag although job ready status take extra step verify alara task ready proper dose estimate ian discover clearance order cancel new one require good catch initiate cr trend alara task review ensure still accurate job schedule year ops wc generate new clearance no additional action require cr edit remove name cr incorporate monthly dose budget planning process
384897,NCAQ,3,NCAQ:3,ecnf software stop work train drill training drill ecnf stop respond assistant eof manageraos computer cnf successfully fill hand software failure challenge ability eof make timely notification discuss eof drill debrief discuss eof coordinator ppm allow either form cnf ecnf fillout cnf failure ecnf would require use manual form ability complete notification not restrict failure ecnf
401011,NCAQ,4,NCAQ:4,gem paap service due hv fault security paap gem hp eq service due hv range low count fault appear foot detector currently tag oos contact rp supervision initiate wr notified fin ic discuss possible cause contacted manufacturer mirion canberra technical rep
396012,NCAQ,4,NCAQ:4,asd printers need paper asd printer asda asdb drive need paper replace
398294,CAQ,D,CAQ:D,replace damage tubing fp v sgt restoration wo find tubing damage solenoid actuator input stop report supervisor expand team decide replace tubing new task
396392,NCAQ,3,NCAQ:3,rll main condenser housekeeping add task wos allow housekeeping inspection periodically main condenser shell side keep fme build r like r excessive material leave condenser close inspectioncond hx per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
394155,NCAQ,3,NCAQ:3,tig welding wire drop weld lp c fme repair lpc l stationary blade au piece tig welding wire drop charles condenser bay final location piece wire unknown notifies siemens supervision turbine project manager fme coordinator occ recovery plan develop retrieve wire
401027,NCAQ,4,NCAQ:4,wra pcv valve inspection could not perform attempt perform internal license renewal valve inspection determine removal valve require significantly work originally scope ac unit evacuate piping remove along hanger order get valve remove additionally give size recommend examination destructive would require replacement identify work start work need rescope future wra ac maintenance window cancel task wo generate cr wr bundle annual pm chiller maintenance notify planning supervisor mechanical supervisor license renewal project manager
388323,NCAQ,3,NCAQ:3,clearance order no closure mechanism review clearance order great one year old identify wr wo c tmu va closed no closure mechanism co currently exist generate wr cr
391752,NCAQ,3,NCAQ:3,tmu sr not representative march composite tmu composite sampler tmu sr not representative pwc p turn per wr sampler odcm table efsec requirement odcm requirement track esom sheet opwc p cr write drive reporting sample deviation annual remp report no additional action need request assignment ar enlab requested chemistry take grab sample write cr
395700,NCAQ,4,NCAQ:4,evidence air leakage replace hd qsv solenoid electrician go heater bay snoop check newly instal qsv associate epn hd qsva hd qsvb hd qsva hd qsvb hd qsva engineering look quantifiable description much leakeage present due lack training air volume calculation electric shop not able provide detailed measurable leak rate attach video hd qsva representative example five qsv tighten two mount bolt maximum manufacturer rating lbs notified supervision write cr attach video various heater bay tg
394054,NCAQ,4,NCAQ:4,e ir panel miss one latch e ir panel miss one latch latch need replace panel door secure remaining latch write cr wr replace latch
398438,NCAQ,3,NCAQ:3,decline trend mrule evaluation timeliness decline trend identify perform mrule evaluation accordance day timeliness requirement state sys aumaintenance rule program au currently assign mrule evaluation overdue day performance area fall since r challenge nominal mrule evaluation performance compete priority e g po milestone knowledge experience gap level performance present opportunity late submittal mrule relate ice report late declaration system enter mrule status accordance cfr briefed mrule coordinator er supervisor syseng manager recommend assignment ar er
397832,NCAQ,4,NCAQ:4,cas mis not indicate temperature ops round cas mis read underrnge dp c sensor may fail fail please investigate notified crsaux boiler room west wall behind ir
385261,NCAQ,4,NCAQ:4,bre ac unit ac unit bre need maintenance make loud buzzing sound position turned unit notify supervison work week managerbre ne corner pa
392300,CAQ,D,CAQ:D,e v minor oil leak need contain walkdown transformer yard leak identify one e tr drain cool drain valve purpose cr get bucket instal valve try tighten plug valve notified sss install something valve
392507,NCAQ,3,NCAQ:3,cabinet lamps behind control room panel cabinet lamps behind control room panel either burn break perform c surveilance night weekend cause error likely situation replacement lamp not store control room easy replacement need also supervisor night weekend may not know get also hp involement may need not fit sam recommend create pm check panel quarterly monthly replace fix lighting issue talk manager previous electrical manager write crcontrol room panel lamp
385925,NCAQ,3,NCAQ:3,dataglance validation issue validate wo dataglance say new revision available nothing revise review screen verified reference aganist portal j requirement datum recently bring dataglance package validate button recognize change package datum requirement panel change since original package build show package replace information didnaot change requirement panel doesnaot recognize information change cr close cr drive datamod correct issue
389416,NCAQ,4,NCAQ:4,snapshot sa recommendation assignment not create administrative issue snapshot self assessment recommendation assignment not create may reference snapshot self assessment report recommend action communicate training monthly department meeting columbia ensure oversight provide accreditation relate action closure action complete material present may training monthly department meeting completion not document closure information ar reopened snapshot self assessment create recommendation action add closure note include upload monthly department meeting presentation action complete contacted quality manager identify issue
397205,NCAQ,3,NCAQ:3,qa swp rxe references deleted procedure qa swp rxe reactivity management program attachment list ppm plant modifications cross reference implement step however ppm cancel ppm legacy administrative control process use plant modifications prior passport bdc issue modify power block current administrative process use plant modification configuration control swp des see edms detailed description identify deficiency operations ts programs audit au op ts informed quality reactor fuels engineering operations recommend assignment reactor fuels engineering
388292,NCAQ,3,NCAQ:3,wrong type fuse instal recent starter inspection pm control power fuse replace incorrect type fuse per draw e control power fuse cond da cond h ah starter type atm ay fc ktk fuse amp rating per fuse log entry craft replace atm fuse fnq r fuse correct rating fnq time delay fuse atm fast blow recommend replace control power fuse correct type early opportunity
392880,NCAQ,3,NCAQ:3,rll wo godwin pump install need c support task add need add c support task godwin pump install wo set ph flow instrument per sop cw ops section task add per assignemnt no action
386058,NCAQ,3,NCAQ:3,cvi documentation spare tmu pump motor cid cvi documentation issue note spare tmu pump motor cid motor weight center gravity c g information similar provide cvi dwg original tmu pump motor not provide cvi documentation spare tmu pump motor indicate cvi dwg cvi omm degree rotational offset hole location motor foot mount hole inch bolt circle similar show cvi original tmu pump motor not indicate cvi documentation spare tmu pump motor indicate cvi dwg cvi omm dimension winding thermocouple termination box indicate cvi dwg conflict indicate cvi dwg x x dimension currently indicate cvi dwg likely simply indicate xx nominal dimension like indicate cvi dwg spare tmu pump motor upper bearing oil cooler water cool inlet outlet piping cvi dwg cvi dwg cvi cvi omm original tmu pump motor no cool water supply return piping cvi dwg indicate gallon min psi max deg f inlet cool water spare tmu pump motor cool water supply return piping require installation spare tmu pump motor complicate configuration change considerably cool water supply return piping not actually require installation spare tmu pump motor cvi drawing update appropriately indicate photo spare tmu pump motor cid exist warehouse attach edms ar cr suggest resolution assignment technical services large pump motor program owner coordinate motor vendor obtain cvi documentation update need condition spare tmu pump motor not associate currently instal equipment no impact effect upon continue function operation qualification currently instal ssc
387606,CAQ,D,CAQ:D,interference remove rhr pa installation u bolt remove conduit move angle support acoma facilitate rhr pa installation see edms picture notify occ initiate cr wr rx rhr pump room
395846,NCAQ,4,NCAQ:4,tg ch failure exc doghouse start constraint tg channel indicate fail per arp c due internal failure connection issue channel recently recalibrate via wo result display lel prevent mg synch grid past failure tg mitigate set temporary h monitor locally exciter see wr past occurance several failure channel occur last year informed mcr tg w per tg imds channel input tg exc
400918,NCAQ,3,NCAQ:3,mid cycle performance gap long standing issue not resolve effectively case resolution not know understand related objective solution plant operational problem focus immediate concern long term resolution issue temporary solution limit mitigate actual potential effect operational problem permanent resolution implement problem statement consequence not eliminate long standing issue result unplanned downpower cond lcv potential equipment damage due degraded equipment rwcu v outage impact new emergent scope turn gear potential reduction safety light issue informed leadership team initiate cr recommend assignment operation
393268,CAQ,D,CAQ:D,dma fn not run dma fn find not run without control power indicate light reset dma ad perform no avail initiated cr informed mcr occ cause uncertain engineering recommend severity b w eqit open cr allow rx startup tracking modification
388724,NCAQ,3,NCAQ:3,abn airborn attack need revision note aucommunications terminate agency except nrc au confusing procedure also require main control room mcr contact scc contact local authority also procedure require mcr make emergency notification doesnaot really line terminate communication agency except nrc phrase like execpt direct procedure may well additionally step auprotected area impactau start step perform impact occur step shape like stop sign align eop convention write cr
393463,NCAQ,4,NCAQ:4,x ray coffee spill x ray belt
388717,NCAQ,4,NCAQ:4,deh ac indication bulb base stick socket deh ac indication bulb base stick socket bulb come apart attempt replace copious amount rust product also come bulb ite gould bucket deh p tranfer pump attempt remove bulb base slightly mangle initiate ar wr tg e
388162,NCAQ,3,NCAQ:3,editorial revision require isp wea prm x editorial revision require isp wea prm x recommend implement change next revision markup provide edms document
397295,NCAQ,4,NCAQ:4,tr n trouble alarm receive xfmr tr n trouble hp c enter abn transformer alarm due oil temperature high c ops initiate cool spray tr n per abn transformer due high temperature gas sample require informed crs shift manager enter abn transformer initiate cool spray tr n transformer yard
385851,CAQ,C,CAQ:C,qa require mte no cal due date blank odcm wot qa quality assurance record qar one work order task wot contain blank measuring test equipment mte number calibration due date frequency counter require least three work step potential consequence auifau two blank indicate calibrate frequency counter not use would question validity wot well operability functionality equipment test sw ris month offsite dose calculation manual odcm surveillance requirement sr table function factual basis wot au sw ris ccau require complete ppm aucc rc standby service water system effluent radiation monitor ch aau rev specify use aufrequency counterau least three within qar wot wot ppm step aucalibrated equipmentau contain table technician enter aumte numberau aucal due dateau aufrequency counterau however column leave blank row mte item additionally pdf page within qar wot wot contain aumte informationau section not list mte numbers list utc numbers model numbers two three mte item miss mte information frequency synthesizer aumte numberau c aucal due dateau insight upon notification quality research investigation maintenance supervisor determine aumte numberau c aucal due dateau list table step auscaler timerau correct mte information aufrequency counterau therefore calibrate frequency counter use mte information inadvertently enter wrong row table step wot quality verify tool room mte numberau c frequency counter auscaler timerau not use need conditional step section correctly mark aunaau base acceptable auas foundau datum record within several early step timm panel asset suite list three mte use however qar wot record still incorrect mte information pdf page see edms detail problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route maintenance discuss issue craft maint supervisor iii component group manager chemistry rad safety manager quality services supervisor quality manager
399315,NCAQ,3,NCAQ:3,qa swp irp revision part quality assurance audit preparation qa organization identify legacy verbiage remain procedure specifically procedure change include subcommittee issue instead action item however review find several instance wording auaction itemau remain procedure align qa supervisor swp irp revise remove reference action item assignment cnsrb facilitator org effectiveness group
401436,NCAQ,3,NCAQ:3,outage long range plan scoping process improvement follow benchmarking review po result scope identification review outstanding backlog outage activity improvement outage long range planning scope identification recognize cross functional team form close identify gap streamline scope prioritization process support future outage scope selection process thereby improve plant health long range outage plan lrop team convene regular basis initially monthly collaborate closing gap improve process outage management discuss pso leadership initiated cr first meeting set
396013,NCAQ,4,NCAQ:4,time date incorrect asda drive printer set correct time date rrc imd asdas printer currently printer print incorrect date time
400987,NCAQ,3,NCAQ:3,nrc chem rad ai walkdown comment walkdown nrc inspector note follow arm ris rad waste tank area ladder storage location directly arm ladder storage meter detector cable close proximity instance touch ladder risk ladder could come contact detector meter become tangle cable ladder remove retune storage rack evaluate ladder storage also look arm location similar condition contacted rp supervision discuss contacted chem rp analyst assignment tracking trendiing second walkdown rw b valve gallery also note ladder store arm note area not numbered permanent ladder storage location
390354,NCAQ,3,NCAQ:3,rft locb find low bearing find bad find low bearing go bad also destroy part internally year pm need perform time additionally note feedback pm frequency interval long cleaning inspection gear oil change need go back month recommend assignment maintenance verify pm frequency back month notified supervisor
398728,NCAQ,3,NCAQ:3,potential gap solutions implementation potential performance gap area solution implementation pi station identify recur long stand issue however corrective action plan suggestion improvement resolve cross functional station issue not result timely sustain improvement see edms station trend resolution tmeline graph recommend assignment performance improvement validate trend determine recovery plan develop discuss issue performance improvement manager initiate cr
384695,NCAQ,4,NCAQ:4,mte reject calcode industrial scientific gas monitor model itx not use calibration cycle rejected uut no longer able get sensor def write no action required none trending purpose
385774,CAQ,D,CAQ:D,fp p coolant leak pump run fp p another coolant leak pump start ppm leak multiple rubber gasket circle attach photo place local control switch notify mcr write cr
399835,NCAQ,3,NCAQ:3,afof simulated engagements evaluate condition lead simulated neutralization security response player conduct annual force force exercises security programs management notify
399722,NCAQ,4,NCAQ:4,safety flourecent bulb lit poor lighting gsb c solder shop room talk supervisor write crgsb
393017,NCAQ,4,NCAQ:4,mcr kitchen sink plug mcr kitchen sink plugged flow onto floor stop use sinkrw
391564,NCAQ,3,NCAQ:3,cbd ft imds need update new installation perform wr discover imds outdate new software ge panametrics ultrasonic flowmeter model df find wot previously address change not implement talk supervision create word document update imds
392001,NCAQ,4,NCAQ:4,driver distract smartphone usage individual distract operate personal vehicle driver far left lane security check point high traffic time morning driver appear use smartphone device scroll read document possible social medium site vehicle drive least ao time place employee risk potential injury property risk damage action violation ispm washington state rcw code vehicle operate energy northwest property driver shall obey traffic rule law sign washington state rcw au person use personal electronic device drive motor vehicle public highway guilty traffic infractionaau generate cr trending unable provide coaching
399346,NCAQ,4,NCAQ:4,blr continue use lose level pressure take round find aux boiler level lower level full high level alarm lock level n bottle check pm level bottle empty recommend evaluate water go suspect bd valve back thru feed system cr wr
402588,NCAQ,3,NCAQ:3,rft loca break cast ring groove conduct pm rft loca find break casting ring groove item figure cvi omm need engineering evaluate damage repair process attach picture edms informed maintenance management op wwm write crt e
400681,NCAQ,4,NCAQ:4,ispm first aid report difficulty ispm need clarification assist managers supervisor take require action first aid injury follow delta identify attempt follow ispm no definition ispm aufirst aidau injury step g require auemployeeaos incident reportau able find form control doc although not reference procedure form state complete safety top right corner aulog no au indicate safety group complete plant tracking log discussion industrial safety injure individual andor supervisor suppose complete plant tracking log entry entry attempt manager not system supervisor panel entry could not make recommend action industrial safety evaluate ispm improvement first aid injury reporting contacted industrial safety industrial safety perform minor editorial revision ispm clarify requirement report first aid injury add definition per wac
388726,NCAQ,3,NCAQ:3,tec battery backup system show degradation battery show tsi state notify increase internal resistance increase internal resistance system still operational battery question monitor notified telecom supervisortec first floor
391322,NCAQ,3,NCAQ:3,universal waste management not meeting requirement walkdown universal waste storage area locate machine shop next gsb several deficiency discover partial box break fluorescent lamp discover store area container universal lamps find without label condition not meet requirement gbp env manage universal waste area could use improvement housekeeping full container universal waste transfer warehouse disposal container store stand upright position erp aware broken bulb could include shipment hazardous waste happen early day reduce waste disposal cost discuss issue erp manager notify electric shop broken bulb take bldg proper accumulation
395471,NCAQ,3,NCAQ:3,r e mcr temp power ar issue install meltric amp mc bucket e mcr compartment b b support r tg heater bay temporary power refueling outage installation tasm convert permanent change similar tasm instal prior refueling outage detail ar ar mc bucket already configure support power feed intent cr evaluate configuration acceptable complete relevant design change recommend level assignment ar dei resolution write cre mcr tg
385447,NCAQ,4,NCAQ:4,autodesk dwg trueview close unexpectedly portal j asset suite image aed mec dwg file pc file get open autodesk dwg trueview open view drawing try anything else e g pan around drawing plot print drawing program crash close message indicate error report require value miss autodesk product fail send require value uptoken error report send autodesk may incomplete ok ok button press dwg trueview error report recieve indicate software problem cause dwg trueview close unexpectedly applogize fro inconvenience error report generate please click send report help us analyze adversely affect productivity need fix screen snip attach edms ar cr reach user uninstalled trueview instal trueview resolve issue no action require
392397,CAQ,D,CAQ:D,transformer tr b trouble alarm n psi high main control room receive alarm c drop transformer tr b trouble control room enter abn transformer dispatch ops investigate ops investigation find alarm due nitrogen pressure high psig read locally ops use step abn transformer clear alarm cr write trend purpose
401555,NCAQ,3,NCAQ:3,need move ladder storage area rw ladder store storage area rw interfere cable arm detector ladder storage rack need relocate identify nrc walkdown document cr remove ladder generate wr relocate ladder storage bracket ladder storage area cr inprog approve cr move sro ops review wr generate no action require
400933,NCAQ,3,NCAQ:3,dose saving idea nrcaos continue emphasis maintain emergency fill systems ecc rcic fill vent evaluate instal continuous vent system small instrument line vent high point continuously back suppression pool would alleviate need check void would save immense amount dose time resource remain life plant ar type eval need propose station configuration change
391835,NCAQ,3,NCAQ:3,tsp rv ist r inconsistence review tsp rv ist r testing ist program safety relief valves major revision attachment ist relief valve test record relief valve rhr rvb step aupoundedau step n aaod cr write document issue extent condition perform investigate use n step attachment step aupoundedau step attachment state temperature stability equal less f variation minute prior testing not require crosby air water valve less f however ambient medium temperature shall f interpret crosby valve test ambient temperature ambient medium temperature within degree seven work order review three seven n step attachment no review issue operation maintenance therefore step not apply relief valve question need reteste n interpret acceptable reviewer additionally confusion step state see tsp rv ist r attachment temperature criterion attachment list ambient medium temperature confusion ambient medium temperature within degree number relief valve not meet criterion value list would write cr every time procedure need change clarify issue due lack clarification inconsistency fill paperwork acceptable not recommend assignment procedure sponsor discuss supervisors engineering craft initiate cr
388982,NCAQ,3,NCAQ:3,unable perform task due poor planning no walkdown task rotate housing crd lta add surveillance work order like task add crd ltc one task not give wd hold wd hold improperly release result task make implementation week without walk not workable work oder task fix complete cancel request new wo need create complete work next occurence pm likewise plan crd ltd b need split stand alone work order
394867,NCAQ,3,NCAQ:3,rll sop rhr sdc revision need unavailability current revision sop rhr sdc indicate step rhr sdc initiate mode enter rhr lpci loop inoperable unavailable electronic log procedure review make clear rhr unavailability record rhr system unavailable line sdc mode not pump start update procedure use dedicated operator maintain rhr lpci available reference ar guidance require step use dedicated operator need include sop rhr sdc procedure recommend cr assign ops procedures group discuss subject control room supervisor system engineer supervisor record rhr sys b unavailable place sdc line
395025,NCAQ,3,NCAQ:3,consider revision ppm scaffolding procedure r individual mop water underneath scaffold structure hit head scaffold deck plank stand injury later classify lose time accident reduce risk similar injury consider revise ppm scaffolding require crossarm instal way limit restrict access underneath scaffold scaffold deck height foot high
