AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
398586,NCAQ,3,NCAQ:3,cross functional mid cycle readiness review cross functional team assemble perform independent look previous yearaos station performance self critical look major functional area perform several performance gap identify team recommend non caq assignment applicable department validate teamaos finding develop corrective action close gap necessary operation operation op operational focus fire protection fp performance gap op operator misapply procedure step plant activity manner produce undesired outcome result radioactive liquid spill ts lcs non compliance undesired system response contributing operation manager not develop crew supervision extent necessary mitigate low consequence performance gap current perspective operator performance not yet develop level require prevent low level event occur high medium risk evolution complex coordinated task recognize mitigate appropriate low risk routine task not receive proper rigor attention detail result low level issue rework example radiological spill occur operator improperly n aaod step procedure contributing operator not sufficient oversight instruction watch precoat evolution ts surveillance miss plant startup due improper use n surveillance perform ts grace period procedure step not follow start main turbine operator enter ramp rate not compliance main turbine startup procedure follow trip hwc conditional step inappropriately mark n result unnecessary delay restore hwc service due lack recognition supervision proficiency level operator involve restoration hwc lcs surveillance requirement challenge pump not run require time minute due transposition error page recording incorrect start time lack rigor lack attention detail result another crew repeat surveillance next shift performance gap worker not mitigate risk involve task effectively result damage new fuel receipt inoperable ts require offsite power source multiple clearance event current perspective risk mitigation not yet develop level require prevent event occur worker not demonstrate appropriate level rigor identify risk clearance order implementation result rework clearance event example new fuel receipt activity fuel bundle drop transit event occur due inadequate risk recognition mitigation startup transformer lock due low oil level event preventable plan maintenance window replenish oil reservoir station risk not appropriately manage instal temporary power worker not sign require clearance order maintenance perform incorrect component not cover clearance order discuss department manager
398991,CAQ,C,CAQ:C,source leak check result ni limit source smear analysis result take electron capture detector locate kootenai limit set hsp ssc hp technicians dispatch post area around detector user detector notify detector not available time radiation protection source program owner radiation protection manager inform hp technicians perform follow survey determine validity initial survey result initiate ar reg ensure require report submit source id numbers ni survey number leak test wo
395087,CAQ,D,CAQ:D,edr tka send cst spec toc edr tka authorize send cst toc ppb reject tank edr tk near full water rapidly come radwaste volume dilution calculation perform estimate cst toc concentration follow transfer edr tka would ppb limit ppb chemistry supervision consult concur transfer
396201,NCAQ,3,NCAQ:3,procedure enhancement csp inst h csp inst h section incorrectly list arm ris require insturmentation per rfo recommend delete statement list arm ris list ppm ep equipment informed crs
384839,NCAQ,3,NCAQ:3,painteraos cage need housekeeping tg ao ne painter cage need housekeep minimize amount combustible especially plastic also clean area se kelly building cable tray come floor painteraos cage although sheet metal foot cable expose fire painteraos cage could impact cable cause extended outage pull new cable area sprinkler prompt correction request identify part self assessment ar write cr notify key people
402565,NCAQ,4,NCAQ:4,pwc sew eyewash lid degrade pwc sew require repair right arm lid eyewash see attach edms pic left arm lid secure place use adhesive tape anchor bolt right arm lid hold place adhesive tape no longer work reccomend right arm secure lid manner left arm note small hole need make plastic lid condition not prevent function pwc sew eyewash shower function completley unaffected degrade condition informed mcroutside swph
396975,NCAQ,3,NCAQ:3,debris trash security razor wire protect area isolation zone walk unacceptable amount trash debris observe security razor wire well inside isolation zone unacceptable effort maintain equipment reliability take pride work space appropriate notification make mitigate situation cr iniatied security supervision notify security protect area isolation zone security equipment coordinator remove trash debris securiy razor wire utilize proper ppe no action necessary
392536,NCAQ,3,NCAQ:3,rll missed communication opportunity clear turb bldg cr not affect plant system component high risk work plan hrwp requirement ensure unnecessary personnel clear turbine building lift c vans miss walk turbine building perform clear area prior heavy lift individual perform area walk not familiar potential work area turbine building result not contact one person relief valve maintenance area additionally mean communication also fail ensure person area clear prior lift include high risk evolution discuss morning meeting operation make plant pa announcement prior lift recommend trend future hrwp walkdown perform individual familiar work area turbine building familiar activity perform also operation request make announcement minute prior actual lift need leave building
393933,NCAQ,4,NCAQ:4,report employee work tg try bring two insulate pad together pipe feel discomfort right wrist employee not strike object evolution wear require ppe employee notify gf supervisor report wps safety evaulation no treatment require give report
401939,CAQ,C,CAQ:C,qa expire scba cylinder not remove service qa three self contain breathing air scba cylinder expired hydrostatic test certificate fill instead remove service contrary ppm hydrostatic test scba cylinder every year verify structural integrity safety throughout maximum year service life subsequently identify remove service pm month later see edms detailed description identify deficiency radiation protection process control audit au rp rw informed quality maintenance radiation protection recommend assignment mechanical maintenance
390638,NCAQ,4,NCAQ:4,loss nvrp cas momentary loss nvrp video feed video feed restore walk ids perform confirm video function condition report intiatie cas
385264,CAQ,D,CAQ:D,work order return planning work order task discover wiring issue work order take back return update instruction engineering look option updating drawing rewiring take returndg
392144,NCAQ,4,NCAQ:4,rw mens restroom hp eq rw mens restroom not work due low beta count one detector take service write ar work request note problem hp turnover log rw men restroom
392496,NCAQ,4,NCAQ:4,pwc v pmt leak thread pmt pwc v threads leak drip almost full stream video medium wo
394815,CAQ,C,CAQ:C,improper torqueing ecsa module need evaluation cr identify electrical conductor seal assembly ecsa seal body midlock cap find without proper torqueing disassemble condition could impair seal ability ecsa credit qualification component loose ecsa midlock cap need evaluate impact qualification component time deficient condition exist deficiency correct work order list cross reference no current impact qualification exist recommend assignment plant program initiated cr
398254,NCAQ,4,NCAQ:4,light rw truck bay percent light rad waste truck bay burn see picture edms convey supervisor document condition rw truck bay lights
390217,NCAQ,3,NCAQ:3,sa orat r objective standard deficiency gap incorporation tech spec change relate tstf problem statement additional change require ppm implement tech spec amendment follow change require procedure markup include edms attachment ai update shutdown safety matrix reflect one eccs subsystem require operable time mode ts also update item require attachment ai revise shutdown safety matrix note credit one operate rhr shutdown cool subsystem low pressure coolant injection eliminate note mode allowance remove ts amendment attachment item ai clarify exception allow snubber inspection testing operable shutdown cooling eccs subsystem e use lco also snubber maintenance testing need consider vessel inventory control item attachment ai update item reflect requirement rhr v rhr v specifically definition drain time require least one valve must capable automatic isolation without offsite power available penetration must isolate dedicated operator must use isolate penetration additionally section update address rwcu suction line notify outage wc
397439,NCAQ,3,NCAQ:3,inadequate planning engineering change opsproc notify ec ar v would field implement follow day no assignment create affected operation procedure revise notify assignment create opsproc revise affected procedure due date business day later conflict swp pro section state standard turnaround time procedure revision processing nine business day not include drafting review approval revision swp des step state implementation include integration change affect plant procedure another example inadequate planning execution engineering change via standard design process affected procedure revise coordination document control require expedite implementation instance cr cr cr
383694,NCAQ,3,NCAQ:3,revise el el jfg include ewp revise el el jfg include ewp need add sign familiarity use application ewp data glance work station also include ic mech
394950,NCAQ,3,NCAQ:3,rll rhr rvb pmt not need llrt test wo step ret rhr rvb replacemtn llrt outlet flange gasket test not require visual leak test system service prefer recomend change wos rhr rva b replacement visual leak test system runnig future
397475,NCAQ,3,NCAQ:3,new section need sop crd hcu currently sop crd hcu section section primarily use isolate hcu maintenance plant online scram accumulator replace gag device use gag closed crd v xxxx second boundary crd v xxxx per ar perform step unnecessary needlessly challenge gag crd v xxxx recommend create new section isolate crd hcuaos purpose replace scram accumulator would remove step step please see mark copy edms would new section not change section discuss procedure group sro
389617,NCAQ,3,NCAQ:3,card reader door door evaluate reactivate old card reader instal new one door door avoid burdensome comp action dg devitalize cr write ar type eval require propose configuraiton change
397511,NCAQ,4,NCAQ:4,anti slip ladder rung covers need attention rw anti slip ladder rung covers rw processing tank ladder need replace not good condition electrical tape try hold together anti slip rung covers miss edr tkedr tk edr tkb fdr tk notified supervision initiated cr wr edr tk processing tanks rw hp supervision walk safety concern identify cr interim action caution sign place area warn worker potential hazard ladder rung cover replace
402557,CAQ,D,CAQ:D,fpc vb leak fpc vb leak pencil stream directly scupper informed mcr check valve closed direction no effectfpc hx room
394321,NCAQ,4,NCAQ:4,piece mte suspend r piece mte not use calibration cycle suspend r calcode ashcroft sensor model hqs psig def write calcode ashcroft sensor model hqs psig def write calcode heise sensor model hqs spig def write no plant impact no action require none trending purpose
397677,NCAQ,4,NCAQ:4,rb sw elevator fan not run fan rb sw elevator not run elevator cabin condition humid best borde downright floridian informed mcrreactor building sw elevator
391534,CAQ,D,CAQ:D,mte reject calcode proto torque wrench model ab ft lb find oot rejected not adjust per ppm section c torque wrench acceptable post use verification def write no action required none trending purpose
397953,NCAQ,3,NCAQ:3,recommend change abn rwm recommend delete abn rwm immediate action stop rod movement except manual scram comply technical specifications doesnaot add value remove give process normal annunciator response would tell stop rod movement enter tech spec also always evaluate tech spec enter anytime no longer comply desire keep step procedure move subsequent action write cr discuss aom
402085,CAQ,D,CAQ:D,tea temp sample cart degrade flow tea temporary sample cart lose ability maintain flow recommend flow rate range inform crs write cr tb tea temporary sample cart
394793,CAQ,D,CAQ:D,snubber load pin miss hvn scaffold installation near tg cond hx entry notice load pin snubber hvn top miss snubber lay pipe rear pin still place bottom snubber still fully attach snubber locate hv ms rvd discharge line condenser function snubber protect condenser nozzle overstress prevent inleakage condenser snubber psa non safety b qc support picture edms notify eoc snubber hanger id hvn top tg heater bay
399142,NCAQ,4,NCAQ:4,hps low temp flashing low temp light flash heat trace panel hps notice round exit warm weather op
398907,NCAQ,3,NCAQ:3,po r yellow outage milestone po plan complete yellow due not make expected progress r outage work package planning sub milestone complete miss milestone due middle october jeopardy point action need take get back track successful milestone completion discuss outage management recovery plan generate route signature ar intend document performance action generate upload sign recovery plan
385998,NCAQ,3,NCAQ:3,sa c replace sa hx due lack yearly pm clean inspect heat exchangers chase waste money part labor try figure cause heating need go back yearly clean inspect heat exchangers spoke suppervision write cr sa c
401980,NCAQ,4,NCAQ:4,sec xd failed operability test sec xd fail operability test request ic investigate unit remain service cr wr generate
395495,NCAQ,4,NCAQ:4,md v aov indicate stuck mid position md v aov indicate stuck mid position locally dual position control room valve rebuild per wo outage leave valve flow scan task cancel request locally valve isolation v verify open air regulator psig spv hot touch expect condition base mid positon aov locally likely valve packing tight
397978,NCAQ,3,NCAQ:3,dw dws not shutoff actuation maintenace replace shower valve open isolation valve pull chain activate water upon release chain shower valve not return closed position continue leak shut isolation shower stop leak reopen isolation valve hold closed remove shower head hook calibrate gauge see pressure line gauge read steady psi manufacturer recommend no high psi shower valve could old shower valve would not shut opening caution tag generate isolate dw dws issue resolve rw
386453,NCAQ,3,NCAQ:3,create task track create task complete next pm cancel pm could close isp crd x notify planner notify wwm notify component manager initiate cr tracking
395997,NCAQ,4,NCAQ:4,toa fna make squeal noise toa fna start maintain lineup tb hvac fna not available due tag fan start fine vane control dp well mild squeal come fan fan door open appear work fine make noise belt appear normal work order distance
397611,NCAQ,4,NCAQ:4,nrc ai e bu swa charger fault perform walk nrc resident identify e bu swa charger fault light glow red upon sss walk light not appear illuminate operating status light green normal unit could still degrade investigate unit locate rb north east stairwell ao elevation shift manager inform cr initiate request depth investigation rb northeast stairwell land elevation fpsi non essential lighting
393783,NCAQ,4,NCAQ:4,hd vd no indication either cr ir hd vd not indication main control room ir verified bulb not blow notified crs
394101,NCAQ,4,NCAQ:4,technical data unavailable work rcic dt implement wo planning ask terminology use work order come planning give us snip animated video disassembly assembly drive turbine terminology show specific oil line mount bracket terminology location not work order picture work order measurement video not available craft perform work less excellent video make available tool help efficient understand machinery work train accordingly information work package notify supervisor eoc initiate condition report laser opportunity miss write treq
394327,NCAQ,3,NCAQ:3,procedure contain reference error require rev maintenance procedure contain reference table page contain list drawing not available document control drawing no longer control control component engineer need procedure revision correct ttttttttttttttttttttttttttttttttr obtain drawing component engineer allow track relavent work use control drawing equipment document list access suite perform work notify project manager revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
398553,NCAQ,3,NCAQ:3,ppm procedure enhancement craft perform ppm wo craft unable test thermal head tr detector inside safe working distance craft stop work notify supervisor supervisor check history thermal head identify transformer de energized notify engineering procedure enchancement head test tr de energize fp thd
392798,NCAQ,4,NCAQ:4,door knob failure door main entrance turbine corridor west end knob not rotate counter clockwise hard rotate clockwise corridor side furthure damage occur outage not fix sss notify cr write sgt notify door west corridor entrance turbine
397483,NCAQ,4,NCAQ:4,sp line recorder gt difference sp line conductivity recorder disagree grab sample recorder still service initiated cr specialist informed tg chemistry sample room
388190,CAQ,D,CAQ:D,sjae cond outlet rad high alarm follow drain moisture trap sjae cond outlet rad high receive level rise mr hr mr hr start decay slowly trend cr chemistry contact investigate ops log entry made mcr
393968,NCAQ,4,NCAQ:4,qa ms lsb gouges pipe qa two gouge scribe mark appear exist identify inch sche pipe edge heat affect zone weld show weld record scribe mark appearance make thin saw blade appear great au depth pipe circumference issue identify weld inspection activity replacement ms lsb per wot field weld work not accept due proximaty gouge heat affect zone require engineering determination repair notified craft supervisor weld engineering qc level iii qualtiy services supervisor code programs recomend blend scribed line notch unacceptable round smooth transition round file qc verify scribed line remove rounded smooth transition no sharp edge remain measure file area appear au depth remaining field weld weld record inspect qc find satisfactory sign within weld record
395315,NCAQ,4,NCAQ:4,plug boss pack need replace ms bvs dtc plug boss packing need replace ms bvs dtc orderer part replacement repair need wr fix contacted supervisor write cr part order mr
389759,NCAQ,4,NCAQ:4,piece mte oot quest technolgies thermal environment monitors model questemp find oot would not power send repair adjust within spec use personal safety no plant impact calcode def write calcode def write no action required none trending purpose
396505,CAQ,D,CAQ:D,rod accumulator trouble alarm pa drop crd hcu alarm due low ns pressure ops repressurize accumulator per sop crd hcu
397610,NCAQ,4,NCAQ:4,nrc ai e bu r unit failure perform walk nrc resident identify e bu r charging status light flash red per ppm indicative unit failure service alert voltage light also solid red indication low battery capacity shift manager inform cr initiate likely mean battery unit need replace hpcs pump room south wall foot fpsi non essential lighting
400063,CAQ,D,CAQ:D,dg govenor oil level low dg govenor oil level low engine per step oil level top sightglass top sightglass ar cr incorrectly write epn e dg design status epn portal j added referene engine epn dg enga dg enga
393365,CAQ,C,CAQ:C,ms v turbine bypass valves find condition pant washer turbine bypass valve find instal incorrectly tab not bent photographed condition generate cr ms va ms vb ms vc ms vd condition document ar address wo
400509,CAQ,D,CAQ:D,dg lube oil sump minimum quarterly surv run dg engine b b inch spec add lube oil plus minus inch factory stamp full mark use appropriate oil list ppm crs notify dg room
386450,CAQ,C,CAQ:C,nrc two loose cover fastener find e tb b nrc identify two five fastener e tb b loose e tb b terminal box e b fuse locate division battery charger room rw three fastener tight maintain cover tightly close two loose fastener tighten rep rege assignment cr not require cancel condition not reportable nrc not challenge past operability plant equipment concurrence cancellation obtain regulatory affairs management
387410,NCAQ,4,NCAQ:4,gsb lunch room ice maker oos ice maker gsb lunch room not produce ice write cr gsb lunch room
393452,NCAQ,4,NCAQ:4,fail freedom movement check bs va performance wo bs va fail freedom movement check valve unpack require disassembly valve step already provide wo continue approve engineering cr track no action require cr generate tracking tb
393765,NCAQ,4,NCAQ:4,r cr aidedicated hp dsr support condenser inspection main condenser inspection continue delay due requirement multiple organization align support engineering inspection similar issue arise r coordination issue increase r recommend r dedicated resource plan cond hx steam side inspection shorten window discovery work allow margin outage resource nightshift pm work dutifully align resource engineering finish false floor inspection complete cond hx steam side initial inspection r cond hx steam inspection
400572,NCAQ,3,NCAQ:3,rcc pc motor high temperature rcc pc appear increase temperature ar write regard high motor temperature b motor motor temperature f state flir camera use measure exhaust temperature ar rcc pc motor temperature state approx f use flir camera today motor internal casing view exhaust duct f upper part motor f low part motor ar state continuous rating b motor c c f assume c also c motor appear identical ambient temp today f engineering need evaluate motor discuss sss notify crs
390492,NCAQ,4,NCAQ:4,woa hv heating coil leak woa hv heating steam leak uppermost coil east side unit multiple heating coil tube completely break foot plume steam issue coil steam leak isolate local tags place facilitate maintenance informed mcr rw
394173,NCAQ,4,NCAQ:4,drawing show lighting circuit reverse work order task work order holder local clearance close circuit breaker e cb lpdb restore follow light replacement respective breaker energize light show opposite breaker drawing e show light submit wr correct
394210,CAQ,C,CAQ:C,rwcu mo thrust acceptance value rwcu mo diagnostically test per wot measure thrust acceptance value valve actuator modify r valve actuator setup test verify capable perform design function demand attach evaluation provide basis rwcu v fully capable perform intend function since last test see edms evaluate limit condition see edms
397889,NCAQ,4,NCAQ:4,wbcm detector damage not report radiological operations argos ab model whole body contamination monitor wbcm find damage detector detector metal screen mylar cover puncture puncture cover piece red duct tape writing screen rip sharp neither puncturing detector application tape cover report radiological operation wbcm remove service expect ic replace damage detector unit response check place back service damage detector ultimately relocate radiological operation office assessment
383931,CAQ,D,CAQ:D,broken hose clamp antifreeze leak find take break hose clamp antifreeze leak find prestart take crew find coolant floor trace back broken hose clamp also find coolant line hose leak crew prepare start dg support annual maintenance discover issue stopped contact supervisor take photoaos write cr
390478,NCAQ,4,NCAQ:4,pwc pipe wall leak near pwc v wall leak pwc system downstream pwc v pipe approximately ml min leak rate spray puddle floor no electrical equipment wet informed mcr write cr pwc leak numerous poise safety hazard worker cold slick wet condition locate excavate isolate leak pwc pipe downstream pwc p bldg
384840,NCAQ,3,NCAQ:3,sheet metal fence storage area prevent ease fire fig tg ao west end corridor welderaos storage area entrance sheet metal attach fence inch high see picture edms require key unlock chain lock fire flame come gate gap lock would not safe unlock door proper fire fighting sheet metal prevent clear view area fire brigade direct spray fence would result less property damage request sheet metal remove identify part self assessment ar
388124,NCAQ,3,NCAQ:3,procedure change ops log change need short instructions flex comm batteries log building take sunday dayshift per ops logs form instruction say verify radio battery charge no radio radio battery build satellite phone battery per osp flex likely copy paste error building log build radio satellite phone stage informed mcr
401890,NCAQ,3,NCAQ:3,sd condensate need update design basis section begining sd incorrect number mass flow rate pressure temperature list current fsar number section photo sd use update due panel change occur time informed instructor sd update
397707,NCAQ,3,NCAQ:3,procedure enhancement ppm stack monitor cc rc performance ppm discover multiple place enhancement procedure would help clarify work instruction new surveillance infrequently perform stop expand team unsure clarification need initiate cr wr ensure procedure get enhance prm sr rw
395803,NCAQ,3,NCAQ:3,wrong frequency tsp cont c tsp cont c list w frequency portal j specify tech specs per primary containment leakage rate testing program need frequency also primary containment leakage rate testing program plan say must within day open airlock door also say day final closure mean write cr contacted eoc close sms ar action
386750,CAQ,A,CAQ:A,parameter prm sr incorrect perform wr investigate critical failure prm sr technician discover imds value time filter swap not update default software installation week ago time software value parameter upload contain error parameter part wo instal new cf card wo value suppose check imds value tdue lack prfiency technician involve think laptop commubnicate cpu sample rack not sothe value check not vaule prm cpu udp commincation parameter use not correct laptop communication prm cpu file instal cf card locate stack monitor laptop prm softgems folder lpdu swv folder file config plc ther parameter incorrect include composite channel oaleart alarm setpoint composite channel high alarm setpoint copy imds parameter highlight value instal attach edms button able establish comnication prm cpu use correct udp commuynication protocol write correct parameter value prm cpu read back cpu validate imds whe laptop commnicate correctly hte software show send recieve value return prm cpu laptop value return match value turn green verify imds parameter prm cpu discuss engineering operation write cr todayaos activity laptop successfully connect plc parameter compare imds value prm cpu parameter not match change imds value see attachment edms folder parameter write plc check read back plc ensure value still correct base sample rack correctly set functional
384401,NCAQ,3,NCAQ:3,update securitys policy hour notification morning wwm receive notification security fire alarm fire auxiliary relay house security already contact operations send eo silence alarm look issue officer merely make notification implement wwm not require action wwm provide information require procedure checklist not first time wwm contact information notification no action need wwm recommend security procedure checklist update e mail notification perform no action wwm need take place follow action necessary could contact wwm phone normal business wake hour discuss issue security management recommend write cr drive change procedure checklist need quality life issue
394045,NCAQ,3,NCAQ:3,additional kiosks need bldg rll operate experiance prove need least two kiosks builging refueling outage start ony one station second service repair least week location two location coke machine mens restroom cause severe foot traffic conjestion refuel outage add two centrally locate wps office area would great help initiate ar
385715,NCAQ,4,NCAQ:4,two mile exclusion area sign two mile exclusion area sign pole need replace support pole snap near ground location n lattitude w longitude n lattitude w longitude mechanism failure appear fire damage dry rot weakening follow high wind support post need replace sign reposte informed facilities informed ep manager two exclusion area signs see detailed description loc ation
393439,NCAQ,4,NCAQ:4,tmu leakby leakby tmu cw system engineering calculated gpm impact ability blowdown cw basin suspect close stop tmu v arenaot adjust properly investigate repair initiate cr informed emergent work manager mechanical maintenance manager sm cr document tmu v gpm leakby leakby communicate work perform code rp must scope r cw draindown activity
399061,NCAQ,3,NCAQ:3,stay clear bracket chain e dp sc ppm stay clear bracket chain currently instal e dp sc not conform ppm attachment installation requirement specifiically installation lack desire chain sag bracket inch see ppm r pg please replace exist plastic chain slightly long plastic chain provide inch chain sag field installation conform ppm attachment no immediate concern continue ssc operation function condition correct conform procedure stay clear chain adjust meet procedural criterion
397636,NCAQ,3,NCAQ:3,scw tank pressure operate band scw h pressure low psig operating band psig previous cr wr issue low pressure correct per wr close base esom ops log scw pressure sat shift subsequently back operate band follow closure wr new ar wr trend possibly address issue scw pressure leak potential issue could scw rv not maintain adequate pressure leak system review esom trend scw h vent meter note usage past day comparison review day trend march trend range raise h pressure scw per sop scw ops step psig snoop fitting scw rv sat result update ops turnover sheet continue monitor scw pressure mcr staff inform raise pressure per sop scw ops cr wr write
393829,NCAQ,3,NCAQ:3,rll llrt delay improper sequencing clearance llrt rwcu v delay require hang clearnce activity schedule llrt result proper drainage could not obtain hang clearance need another llrt rwco vab schedule occur rwcu v llrt action take pull hang clearance action
385606,NCAQ,4,NCAQ:4,broken fluorescent lamp half lamp fixture socket light fixture near flocculator control panel broken lamp one half lamp still attach socket broken piece eclosed fixture see attach photo lamp need replace notify crs flocculator building
398793,CAQ,D,CAQ:D,perform find arm ris high alarm oot wo found arm ris high alarm set e oot desire e upper limit e adjust within specification inform crs
396382,NCAQ,3,NCAQ:3,rll engineering inspection water side main condenser break engineering inspection main condenser water side find condition fme close not task find inspection seperate task fme close inspection cond hx per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
399630,NCAQ,3,NCAQ:3,abn generator need revision basis abn generator step state main turbine trip gt reactor power result reactor scram value change reflect new value follow measurement uncertainty recapture power uprate basis step also require revision
387329,NCAQ,4,NCAQ:4,tmu vc solenoid control issue open tmu vc per tmu fisc follow wr indicate lube water flow gpm mechanical agitation flow reduce gpm mcr return tmu rms pc ptl normal stop mcr receive low lube water flow alarm clear shortly flow increase gpm start tmu pc flow drop gpm minute later solenoid still warm pump shut solenoid remain warm flow gpm switch tmu vc auto mcr take tmu vc control switch close flow reduce gpm tmu vc switch return auto flow increase gpm solenoid tmu vc start cool seem electrical issue alarm solenoid remain energized beyond second time delay pump start solenoid valve leak informed mcrtmu pumphouse
390276,NCAQ,4,NCAQ:4,alarm cwph b hvac panel pma fn low differential pressure red light still light panel indicate fan run also observe air flow come duct fan unit roof completely eclose not allow visual inspection fan motor informed mcr
383570,NCAQ,4,NCAQ:4,loose miss tube clip tmu pump house see photo attach edms ar cr def tags hang near unistrut support loose miss tube clip tubing def tag loose tube support clip grate ss tube tmu va cu tube e ir def tag loose tube support clip grate cu tube tmu fs cu tube tmu sqrtb east side e ir def tag loose tubing support clip grate cu tube downstream pwc v def tag loose tubing support clip grate cu tube downstream pwc v different support def tag def tag loose cu tube support clip grating def tag loose cu tube support clip grating def tag loose cu tube support clip loose cu tube support clip grate def tag loose cu two cu one tube support clip grate def tag miss cu two cu one tube support clip two unistrut support one support either side deficiency tag grate def tag partially miss cu tube tube clip loose cu tube tube clip grate def tag loose cu tube tube clip adjaceent mwhv grating def tag loose cu tube tube clip next pma dpsb low side valve grate deficiency correct not presently pose threat continue functionality associated qc sac tubing loose support clip still provide deadweight restraint location miss support clip not presently experience excessive sag vertical deflection issue note pass perform field walkdown associate ar eval
393838,NCAQ,3,NCAQ:3,procedure enhancement page second note refer section refer section additionally section noble gas sampling user close sample isolation valve note time flow perform could result user not note flowrate valve isolate flow supervisor specialist inform
396789,NCAQ,4,NCAQ:4,hird issue engineering human resources department document previous hird incident senior management see edms cr inprog approve cr move sro ops review
389360,NCAQ,4,NCAQ:4,cf pa b swap cf tk cf tk b pump fail pump fluid develop discharge pressure no fluid discharge tsw weir verify suction path align full vented neither pump would move fluid recommend work order jumper suction line drain cf tk allow use b pump tank system still aligned use cf pb secure cf pa b inform mcr initiate cr wr
400869,NCAQ,4,NCAQ:4,tmu mob limit tmu mob limit switchs opertate correctly however closed limit seem engage vavle full closed recomend mov engineer evaluate notified supervisor
389413,NCAQ,3,NCAQ:3,doc nos not update sharepoint asest suite change review record determine point past edms sync service update sharepoint asset suite change not function correctly identify record document number change datamod not update sharepoint current review indicate event happen retrieve image asste suite not impact issue notified supervisor veriifie recent change update edms sync service no action require document number correct sync service validate correctly work
387444,NCAQ,4,NCAQ:4,late esom entry maintenance week ic supervisor change esom end time already work hour enter electrician come hour earlier communicate maintenance scheduler electrician show work day pt schedule no violation occur esom update update esom correct hour
397222,NCAQ,4,NCAQ:4,printer ink low asd printer walkdwon notice printout asd printer not readable b drive printout not readable b drive recommend replace toner cartridge printer notified supervisor shift manager
397979,CAQ,D,CAQ:D,cwph line ph meter malfunctioning cw line ph meter begin respond erratically spike precipitously drop back follow another spike finally drift next hour return approximately correct reading meter use control blowdown river use maintain compliance npdes permit no violation permit occur not keen observation shift personnel specification condition would occur recommend immediate thorough investigation repeat incident crs inform op adjust manual control acid injection chemistry perform grab sampling verify actual ph condition advise op enter action statement aphits hr cw grab sample ph chemistry supervision inform
401557,CAQ,D,CAQ:D,surveillance send records without final signature processing surveillance record discover one surveillance send records department without final assign reviewer signature document number osp sw c notify supervisor write cr return document operation correction
402510,NCAQ,4,NCAQ:4,htp fp heat trace panel no power available light ckt f panel prevously write no continuity lo temp circuit also ckt reference dwg incorrect power feed ppb b ckt vs previous crwr inform mcr initiate cr wrhtp fp nw stairwell
400808,NCAQ,3,NCAQ:3,large amount en info find personal cloud account large amount energy northwest initial license class ilc material find personal microsoft one drive account not alignment gbp require cloud storage location evaluate prior use en datum notified individual individuals sm operation training manager cio legal not reportable cfr
393330,CAQ,D,CAQ:D,security cctv security cctv minimal visibility need clean support soon possible call security cr wr generate
394902,CAQ,D,CAQ:D,fire door r not latch properly r fire door stairwell exit not latch properly not close completely upon arrival door not latch allow door close spoke psro office initiate cr wr
386789,NCAQ,3,NCAQ:3,calibration schedule require replacement psr fit sr identify not able calibrate june cr wr write document issue replace equipment calibration wo inadvertently take finished status subsequently cancel november calibration pm schedule without replacement resolve not notice day implementation true late date pm informed wwm fin manager transmitter replacement need prioritize since directly feed chemistry effectiveness indicator
387261,NCAQ,4,NCAQ:4,sat v unable operate clearance lift sat tk work identify sat v newly replace vale unable operate presume clog residual gunk tank cr wr generate
393742,CAQ,D,CAQ:D,sw v would not operate sw v would not operate full turn cycle valve several time would not operate full open position could not completely hang rra cc
394945,NCAQ,4,NCAQ:4,cea fail downscale recent power transfer cea fail downscale hi conductivity alarm cr pt due rwcu offline clear display change recommend investigate cea proper operation informed chemistry
401694,NCAQ,3,NCAQ:3,ewp work flow process fail six wo ewp operation discipline freeze not take work complete multiple attempt resubmisiion execute no success lead notify issue qar legal record surveillance activity not automatically transfer electronic record ewp process complete follow wos stick ewp error wot finish wot finish wot finish wot finish wot finish wot close notified lead issue initiate cr package stick dataglance time not fix list wo task review follow finding job type aocoao set finished ai qa record not generate support task stuck dataglance without current fix complete job type aocoao set finished ai qa record not generate support task stuck dataglance without current fix complete job type aoos set finished ai qa record not generate support task stuck dataglance without current fix task wait supervisor review prior completion job type aosvao ai annotated record dataglance print submit records job type aospao set finished ai qa record not generate support task stuck dataglance without current fix complete job type aoxxao set finished ai qa record not generate support task stuck dataglance without current fix closed
393703,NCAQ,4,NCAQ:4,yellow caution tag ground inside pa walk near vehicle access gate notice yellow caution tag ground one side say handrail notify supervisor nerby security officer pick look side tag blank notify supervisor security officer
399491,NCAQ,3,NCAQ:3,swp csw question not embed cda process detailed description self assessment usa peer assessment checklist item identify swp csw two question need answer order change communication path go high classification level question need add form ensure answer not instance date question answer not review department management not impact plant operation please assign cat ar itcyber assign cat itmgmt causes know question miss update assessment process action create update assessment include question item low risk no instance occur would violation procedure however potential step miss not reportable per cfr
384942,CAQ,D,CAQ:D,quarterly pm hpcs bdg cell not meet criterion perform esp bdgq hpc bdg cell cell voltage not meet vdc criterion value vdc great vdc notified shift manager requirement enter lcs measure f per attachement esp bdgq contacted system engineer recommend place hpcs b dg equalize charge
396111,NCAQ,3,NCAQ:3,rll asd rrc work four asd drive plan execute differently planning process likely result copy past work develop independently result multiple delay work instruction revision temp lift get work perform r sequence initial troubleshooting testing repair need develop standardize drive write standard recommend planning engineering op work control develop standardized work instruction tag scheme scope work future outage planning start per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr planning assign one planner rrc asd work r bar unexpected turnover resolve pmt conflict issue
387504,NCAQ,3,NCAQ:3,verification adjustment not perform rrc psb verification adjustment not perform rrc psb per isp rrc q step due rrc psb not require pointer due design utilize switch function barton pl step physical condition barton switch verification adjustment not perform e miss stop bracket snubber pointer switch vent atmosphere step may mark n condition report initiate condition evaluate track resolution allow craft n pointer check not require document n step cr n aed step write cr duplicate cr assignment place maintenance enhancement database sharepoint
389614,NCAQ,4,NCAQ:4,cn tk pressure high cn tk pressure high oos unable vent due valve encase ice inform mcrse corner dg bldg
389329,NCAQ,3,NCAQ:3,dose distribution anomaly review datum dosimeter legal record read note significant delta exist work group high low dose individual group variance explain qualification job assignment continuity see edms detail cr write document rad support review individual dose part dlr cycle review write cr
394647,CAQ,D,CAQ:D,need perform flush rrc vb base work perform rrc vb check valve water flush valve associate rrc seal purge line perform prior restart ref wr reason flush two fold plenty industry oe exist follow cutting weld rrc seal purge pipe substantial flush piping perform prevent potential foreign material induce rrc seal failure ref ices brunswick u ice oyster creek ices nine mile pt ice columbia cause brunswick nine mile point oe cut welding one component rrc seal purge line result foreign material induce failure recirc pump seal base current leak rate failure think may foreign material valve seal prevent tight closure flush valve would correct issue recommend action perform thorough flush rrc vb valve surround seal purge line detail wr cr write eoc occ notify perform thorough flush rrc vb valve surround seal purge line detail wr drywell
390314,CAQ,C,CAQ:C,osp flex plant equip location bkrs question osp flex plant equip location bkrs question e eq bdb e eq bdb inspect sit requirement inspection page step state verify item great foot surround seismic interface component e eq bdb store less one foot volt breaker lift trolly next breaker arc chute storage box e eq bdb approximately less foot e cp hcv please evaluate good place store designate spot change step not quessing ok find crosp flex
384820,CAQ,C,CAQ:C,tg ao east pc clothing create fire hazard authorized storage area contain pc clothing station area multiple problem include large bin not designate tape floor area authorized storage area see edms storage first establish bin add combustible loading calc however new bin discuss not add combustible loading calc unclear whether addition fp review ppm c state not store combustible concentrated amount directly cable tray nureg fire plume analysis indicate need least foot horizontal clearance not cable damage actual horizontal distance foot e pp f e pp f face open bin cotton rubber although separation au meet ppm c minimum requirement au fault power panel moderate potential ignite pc since open directly face power panel summary bad case fire location could result cable damage extended outage area sprinkler would provide different level fire mitigation depend actual fire location rp close bin door large one no metal door area place hourly fire tour identify part self assessment ar write cr notify key people assignment close rp fire protection reopen deviate neil criterion need action come final resolution new assignment generate
391053,NCAQ,4,NCAQ:4,rea ductwork dose source upper kelly building rea ductwork run upper level kelly buidle rx create dose rate high mrem hr space cleaning ductwork would expect cut dose personnel area factor three access panel ductwork could use duct clean write cr work request wea ductwork upper kelly building
401736,NCAQ,4,NCAQ:4,gy fa small leak discover near top gy fa
389077,NCAQ,3,NCAQ:3,spend fuel pool chemistry sample result high sample spent fuel pool collect sample take hour start rhr b per sop fpc assist alt section spool piece flush perform proactive strategy prevent issue new fuel receipt sample result follow conductivity us cm normal range le us cm ph normal range chloride ppb normal range le ppb sulfate ppb normal range le ppb toc ppb normal range le ppb isotopic co e uci ml diagnostic isotopic activity gt e require monitor iodine no iodine isotope identify normal range value per swp che table high conductivity consistent iron concentration not result anion water fuel pool cleanup start fpc dma place additional sample colllecte monitor cleanup progress conductivity total metal action level per swp che table not primary chemistry action level instead diagnostic parameter per bwrvip table informed chemistry supervision chemistry manager system engineering
398452,NCAQ,4,NCAQ:4,security vehicle trap gate b need maintenance security gate b vehicle trap not operate design need maintenance gate inoperable cr wr initiate security supervision notify security gate b vehicle trap
401771,CAQ,D,CAQ:D,fp p oil level low mark fp p needs oil oil level within spec low mark notified supervisor flocculator bldg
383550,NCAQ,4,NCAQ:4,epn plant firewalls inconsistent confusing deh rft epn asa operating system firepower intrusion protection system net met epn include asa operating system firepower intrusion protection system cause problem asa operating system upgrade separately firepower intrusion protection system cr document issue ec correct issue create separate epn asa operating system firepower intrusion protection system no action require cr
393962,CAQ,D,CAQ:D,mte reject calcode biddle test set model found oot use info no plant impact reject current sketchy unreliable def write no action none trending purpose
388458,CAQ,D,CAQ:D,attepte replace sw tebr wo probe stick probes sw tebr sw tebr stick well floor use bore scope find huge lump rust wall prevent removal probe mechanic remove top flange well remove well inspection well appear attach floor near water notify supervisor use bore scope inspect restore back way find swph b
398640,NCAQ,3,NCAQ:3,tg rly tr smt wire incorrectly installation temporary modification ec relay tg rly tr smt find wire incorrectly confusion front back ge hga relay therefore follow drawing not reflect find condition plant ewde e e va e va lead connect terminal point connect point additionally lead coil may reverse terminal point terminal wire incorrectly not impact operation relay control room inform occ inform eoc informed
393481,NCAQ,4,NCAQ:4,inadequate lighting rx rhr hxa inside rhr hxa rm rx bldg el working light directly access door behind sheild wall provides no light work inside room please replace bulbs notified supervision generated cr provided head lamps craft work without adequate lighting rhr hx rm rx bldg
