AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
395331,NCAQ,3,NCAQ:3,cond v rfw v appear valve epnaos valid active however no document portal j associate rfw v sop cond rfw lu refer rfp bypass header drain rfw v however sop cond fill epn label field refer valve cond v please revise sop cond rfw lu read cond v evaluate rfw v unique plant component not please remove active status portal j informed supervision
393230,CAQ,D,CAQ:D,security ids ids not function design please contact security extension information compensatory measure post cr wr generate request electrical support
387252,NCAQ,3,NCAQ:3,r e mcbb wiaos change without ro sro review r e mcbb e cbbd inspect mccb wiaos change without ro sro review find wo instruction change significantly clearance order second check wasnaot ro sro hold place wo new wiaos could not verify current c boundary attach edms pdf file thataos contain cert package locate clearance attachment current wo instruction ro hold place wo cr write
399978,NCAQ,3,NCAQ:3,fine metallic particles around tsw pa shaft fine metallic particle observe around tsw pa shaft possible degradation component please investigate see attach video notify crs send fin look pump
398274,NCAQ,4,NCAQ:4,rb bb room lighting degrade fixture bulb mcc bb room two three fixture need bulb replacement third require bulb replacement cr wr write non essential lightingrb mcc bb room lighting
389260,NCAQ,3,NCAQ:3,osp inst h rev need enhancement osp inst h rev need enhancement step first bullet currently say log value step step not clear could following information add step first bullet parenthesis sw teb sw tec sw tia sw tef sw te g sw tib informed crs sm write cr
386088,CAQ,D,CAQ:D,fp pa line press low alarm start fp pa fp pa line press low pump failure alarm come alarm source fp psa psig locally pump run pressure normal
401372,NCAQ,4,NCAQ:4,oscillograph start kv mcnary coyote springs oscillograph start momentary relay mcnary coyote springs kv line followed arp
389272,NCAQ,3,NCAQ:3,fuel pool high risk plan not approve fuel pool high risk plan not approve available operation review require per wci wo
398138,NCAQ,4,NCAQ:4,cw cta level high cw cta high level inch
390061,NCAQ,3,NCAQ:3,ice melt cause argos foot alarms ice melt cause multiple nuisance foot alarm worker monitor argos worker issue come directly outside shoe contact ice melt recommend possibly look alternative method melt ice verified floor make sure nuisance alarm found bag shift manager outside perform direct frisk approx ccpm frisker notified supervision
401981,NCAQ,3,NCAQ:3,cond pb seal water indicate low seal water pressure cond pb indicate cond pibg fall psig psig vendor draw call psi suction pressure see xref note excessive seal water leakoff identify start cycle see xref notified bop supervisor components supervisort
400498,NCAQ,4,NCAQ:4,training record not send correctly rp send training record multiple barcode sheet one need would create exeption since training record sort unique class number informed sender record cr request pick say record informed supervision cr write trend purpose record correct resubmitte no action require
396530,CAQ,D,CAQ:D,accumulator trouble alarm pa drop crd hcu receive rod accumulator trouble alarm pa drop crd hcu dispatch ops investigate rod accumulator trouble alarm pa drop crd hcu low pressure ops pressurize per sop crd hcu alarm clear inform crs sm
388134,NCAQ,4,NCAQ:4,wo met tower preoutage notificaiton wo task list not able complete schedule faa not accept plan notam hrs ahead time write cr
400729,NCAQ,4,NCAQ:4,woa hc steam leak woa hc startup numerous leak observe six coil vary degree leakage three coil isolate stop bad leak closed valve hs v wn hco v wab open hco v wad woa hc isolate bad leak close hs v w hco v wfb open hco v wfd isolate woa hcm reference initiated cr notify supervisor
383924,NCAQ,3,NCAQ:3,add new epn portal j cpr rms vab create esom first time clearance need update portal j cpr rms vab selector switch tank tank b condensate phase separator tank cpr tka b locate rw gp ref g g g sop rw cpr ops
385573,NCAQ,3,NCAQ:3,cbd rly not work design per ewdeb cbd sr suppose feed power either e ppr e ppr normal seek power transfer relay cbd rly remp program owner report annual report cbd sr oos gt hour apparently cbd sr oos sm de energized annually sop elec smmaint address step notify remp sm remove service cr determine proper operation cbd sr cbd sr conclude sample rack not work per design determine complete necessary repair revise sop elec sm maint discuss remp program owner initiate cr wr
394363,CAQ,D,CAQ:D,ms v actuator enclosures find damage actuator controller enclosure cover turbine bypass valves find damage mount tab snap likely due vibration durition operation see attach photo notified eoc system eng locate oe part create cat id enclosure cat id cover recommend replace new fabrication possible long lead time exist oe ms v
385817,NCAQ,3,NCAQ:3,procedure update osp cch ist periodicity change prerequisite pmid list survellance help verifying verified work not due
393934,NCAQ,3,NCAQ:3,repair wo bs pipe condenser gusset au extraction steam bs ejd au extraction steam bs ejc show external erosion wear pipe thickness indicate no emergent replacement however location gusset approximately auxau area deep pit could not measure give pipe appear good shape external repair need initiate crinside condenser
385027,NCAQ,3,NCAQ:3,degrade trend msr b performance monitoring trending msr performance msr b ms hxb west end tube bundle performance find degrade drop crossover temperature approximately degree since may force outage could indicitive tube leakage second stage tube bundle already degrade performance prior plugging recommend evaluation heat exchange program owner see edms edna plot trend discuss msr turbine engineer
390275,CAQ,D,CAQ:D,cch crb oil level high run cch chb oil level specify low sight glass not upper sight glass level find chiller run note purge time upper glass crs inform maintenance supervisor check postulate may due low load would get check day possible may interest include unload band oil level surveillence
387666,CAQ,D,CAQ:D,broken thermocouple wire find termination performance wo retermination thermocouple wire rhr pa discover currently instal thermocouple wire rhr te bl terminal p break inside junction box spare thermocouple wire not use contacted supervision provide direction repair broken wire document cr repair wire per rhr pa terminal box
384228,NCAQ,4,NCAQ:4,door not fully close fp door not fully close normal operation door non essential hour rate fire door write cr open bi service building
398632,NCAQ,3,NCAQ:3,initial demonstration capability laboratory methods environmental services laboratory not consistently implement document initial demonstration capability idoc study laboratory methods idoc complete newly develop method also need consistently document exist method recommend ar cr assign ar enlab lab staff meeting discuss action need complete andor document idoc initiate cr
400966,NCAQ,4,NCAQ:4,cond cp dm drop partially light cond cp dm drop cnd dmf vessel f high p partially light light get bright light test still low glow alarm reset wr
391440,NCAQ,3,NCAQ:3,cc tolerance standard cc tolerance standard recommend assign ar calserv cat issue customer complaint enter cr find inprog move approved
399541,NCAQ,3,NCAQ:3,build dust collector motor wire incorrectly recently new dust collector instal insulators band see building motor v motor wire v motor turn immediately seize area secure motor tag not use not plant equipment contacted site support manager williams plant services dust collector tool insulators shop base conversation one electrician motor not seize document three minute run time motor begin lightly smoke electrician shut power motor motor volt capable motor electrician wire dust collector volt specify not notice motor wire volt therefore not change conductor termination point need make necessary conductor location change morning run motor determine damage motor wire volt manufacturer
397177,NCAQ,4,NCAQ:4,mte find tolerance calcode mitutoyo micrometer model find oot adjust within spec not use calibration cycle no plant impact no action require def
394285,CAQ,D,CAQ:D,rrc ftb find oot performance isp aprm rrc b rrc ftb find oot step rrc ftb replace isp aprm rrc b initial pmt replacement transmitter adjust per procedure within leave specification notified operation supervisor write cr reopen cr due accidentally cancel reopen second time edit completion require check box
388866,NCAQ,3,NCAQ:3,oversight long term supplemental continuing training maintenance tag not discuss applicability continue training long term supplemental personnel outline tpd result miss opportunity include small population long term williams plant services electrician pipe fitter training applicable job scope notify management initiated cr recommend severity ar trnmt
401640,NCAQ,4,NCAQ:4,cond cb cbb open light socket break cond cb cbb open light socket break away cb door issue identify since ref wr wo wr wo cancel status no work no indication work track open work document please repair light socket informed mcr tgw
398775,NCAQ,4,NCAQ:4,pwc sv leak pwc sv substantial leak notify control room left message fin supervisorpwc sv south cool tower
385563,NCAQ,4,NCAQ:4,potable water turbidimeter need repair outlet turbidimeter display error code error code e tech manual read au low signal possible cause lamp offset change may need system reset au chem tech not lift head see lamp reset warning turbidimeter read negative turbidimeter require per wadoh drink water regulation compensatory measure place take hr reading flocculator operate per wac
395608,CAQ,D,CAQ:D,csp v difficult operate csp v difficult operate able open turn additionally significant amount slack yoke bushing turn bushing observe move operate piece debris fall area handwheel yoke bush operate csp v restore lock closed cap picture debris edms informed supervision generate ar wr picture edms
401565,CAQ,C,CAQ:C,fp cp fsp capacitor relocation fail wot plan relocate end line eol capacitor fp cp fsp first capacitor relocate test module zone b panel no issue however second capacitor relocate trouble light would not extinguish module zone work package revise replace capacitor result discuss engineering decide restore capacitor original configuration verify trouble light would extinguish zone fp cp fsp restore pre work order status back service no trouble fire alarm currently exist panel need investigate circuit not function appropriately capacitor new configuration cr document issue ec installation system restore original configuration issue document cr fp cp fsp functional lcs essential sprinkler suppression p pmt revised work instruction restore pre ec condition complete sat
384805,NCAQ,3,NCAQ:3,scaffold tag system scaffold tag system currently use show inefficiency scaffold tag develop daily well outage scaffold tag system currently function properly evaluation operation department determine create scaffold module esomaos would user friendly assist track historical datum use esomaos program would help development long term scaffold picture dose saving align station long term goal create cr discuss esoms program owner
393392,CAQ,D,CAQ:D,lpcs v manual operator difficult operate llrt preparation test lpcs v manual operator isolation valve lpcs v stiff close wheel extended llrt prep time maintenance require avoid internal failure manual operator preparation close notified llrt sro informed eoc occ review part indicate several item stock ref velan p n p n c cr inprog move sro ops review
402142,NCAQ,4,NCAQ:4,erb w multiple light fixture w perform ppm several light fixture fail criterion procedure fixture not light begin fixture not thi quartz light come circuit open close back fixture erb w need replace exisite cr notify supervision intiate cr generate wr non essential lighting rad waste cable spread room
391061,NCAQ,3,NCAQ:3,sop fpc spc need well reference place fpc demin suppresion pool per sop fpc spc section line start fpc p drive force water thru demin suppresion pool sop fpc spc tell put demin back line use sop fpc demin assume drive force fpc pump reference ensure one fpc running go gallon one fpc pump run suppresion pool filter loop not care many pump run care fpc p please include new section need final flow thru demin thourough brief hold topic adresse
395520,CAQ,C,CAQ:C,crd rv equalize valve not respond expect crd rv crdh equalizing valve not repond expect valve support scram time testing crd rv isolate via crd v cool water header pressure exhaust header pressure open crd v no audible flow noise no change exhaust cooling water pressure suspect crd rv may stick closed crd v may stem disk seperation note significant audible flow noise present valve crd rv flow expect due crd va b open provide vent path exhaust cool header pressure take crd pi informed mcrrx
397323,NCAQ,4,NCAQ:4,e bu r charger fault find e bu r charger fault blink initiated ar informed sss
401246,NCAQ,3,NCAQ:3,cognitive trend work order documentation since september sixteen instance health physics department work package return correction relate inadequate placekeeping completeness documentation please perform trend evaluation event determine additional action need discuss issue radiological service team
399592,NCAQ,4,NCAQ:4,water leak tb water leak ceiling cas compressor upon investigation leak discoverd tb around g seal steam evaporator b heater see camera tg preset write cr informed crstb g
389005,CAQ,C,CAQ:C,sw ted reading unstable sw tia sw ted reading unstable sw tia field operator jiggle switch delicately back forth within position get reading reading high temperature value attain f reading degree low read sw tia previous shift sw ted indicate approximately value reading sw tia suspect either sw ted fail contact sw ted sw tia become lose dosent properly display accurate temperature informed crs see edms explanation behind assignment cancel also note no corrective action create condition adverse quality please note condition resolve via work management system cross referenced wr
384559,CAQ,D,CAQ:D,flxa insulation tear flxa insulation large tear inch long integrity hose not question hose underneath insulation no sign damage please repair replace appropriate see edms doc pic informed mcrdg room
385479,NCAQ,3,NCAQ:3,gt cmr e issue per des track incorporation cmrs assign design basis group vadoli n
388248,NCAQ,4,NCAQ:4,ar pa west bearing oil level low oil level ar pa west bearing red line standby still visible sight glass please add oil return oil level red line see edms photo inform supervisiontb
396157,NCAQ,4,NCAQ:4,multiple oscillograph alarm due electrical storm receive multiple oscillograph start hp c alarm bpa dittmer munro report due lightning strike thunder storm activity move area relay involve result automatic closure affected line no damage report creation ar cr plant controller equipment response normal no emergent outage require ras initiate one occurence affect midway benton kv line automatically closed e tr b supply voltage kv e tr supply voltage kv follow sensor trip reset j kv neutral ground overcurrent j kv neutral ground overcurrent notified crs shift manager submitted ar cr document occurrence
387752,NCAQ,3,NCAQ:3,rft loca bump hazard identify performance rft loca pm bump hazard identify field walkdown take valve identify identify clearance order rft loca rft loca identify field walkdown valve list c os valve also zip tie restrain part hang c os valve identify rft va mechanic identify valve sss contact restrain valve list
400957,NCAQ,4,NCAQ:4,chemistry dose budget exceed october chemistry dose budget exceed october dose estimate mr goal mr chemistry department receive mr extra dose directly relate emergent work flow adjustment psr sr emergent work plan mr complete mr good performance technician perform work
401279,NCAQ,4,NCAQ:4,radwaste processing challenges anonymous cr detailed description radwaste currently face edr fdr processing challenge threaten overwhelm capacity system bad water fdr tk source cut life expectancy edr filter week one two tank worth clean water prudent thoroughly identify cause poor filter performance still afloat inform main control roomedr fdr processing
397574,NCAQ,4,NCAQ:4,ms v dpm leak look camera tg dpm leak ms v drip onto ms v quickly evaporate notified fluid leak manager leak appear pack
394366,NCAQ,4,NCAQ:4,mte reject calcode industrial scientif gas monitor model itx use personal safety reject no longer support part def write no action required none trending purpose
390937,CAQ,D,CAQ:D,receive rpis dmm inop rdcs nop alarm receive rpis dmm inop hp alarm accompany rod drive control sys inop hp alarm reset rdcs per p drop arp rpis dmm inop hp rod drive control sys inop h p alarm clear rwm reinitialize per sop rwm start informed crs sm write cr wr
395150,NCAQ,4,NCAQ:4,insta hot water spout gsb kitchen need repair insta hot water spout not turn properly various time handle turn position water not stop flow handle readjust multiple time get stop flow tap top get stop not place handle initiate cr notified supervisorgsb kitchen insta hot spout
391216,CAQ,D,CAQ:D,received rhr pump b room hvac service alarm receive rhr b service hp alarm due rhr pump b room hvac service bisi alarm inform crs shift manager reference reference lcs equipment operator report rra fe itsao green light illuminate possible rra rly fn failure
402548,NCAQ,4,NCAQ:4,pra fnb no indicating lights lit fan not power indicate light bucket control panel bulb good attempt reset overload no light come informed mcr initiate cr wr
388739,NCAQ,4,NCAQ:4,coffee spill security x ray machine sizeable amount coffee spill inside one x ray machine paap owner coffee unknown since spill occur inside machine not visible externally short time later security supervision notify unit power ic notify regard spill potential damage x ray machine cr generate sec xr locate paap
400092,CAQ,D,CAQ:D,flange leak edr v performance instal temp wrap around leak weld connect weld neck flange auxau eccentric reducer small pin hole bottom weld leak also notice gasket side edr v weep drop min pipe wrap also leak approx drop min witchs cap suggest replace weld neck flange eccentric reducer instal new gasket edr v repair issue need planning ucm schedule repair
396692,NCAQ,4,NCAQ:4,outage design change not turn ops passport ec instal drain valve cond vc cond vc cond vc cond vc help facilitate system drain design change instal wo task complete cancel top tier drawing update procedure update however ops signature return service not obtain complete filling attribute section email ops signature write cr
390242,NCAQ,3,NCAQ:3,ojt tpe guide ch require revision task title obtain prepare gas sample tritium pqd code ch qualification program chemsitry technician identified issue suggest corrective action ojt tpe guide ch require revision ensure performance step align correct step within current procedure cr generate track revision
385859,NCAQ,4,NCAQ:4,qa damage insulation cf flxa cf va qa plant walkdown identify damage insulation cf flxa cf va verify no wr system generate ar cr picture edms wr
392268,NCAQ,3,NCAQ:3,unknown waste find dumpster next bldg routine walkdown cooling tower area environmental regulatory programs erp discover plastic chemical sprayer dumpster next bldg unknown liquid container not label approximately gallon liquid dispose liquid dumpster not compliance state federal law prohibit station procedure e g gbp env unless owner container find identify content erp send sample analysis expensive discuss erp manager try determine liquid container removed container pack drum bldg uploaded picture edms docs williams plant services container liquid desginate erp hw liquid designate non regulated solidify dispose accordance state federal regulation
387047,CAQ,D,CAQ:D,og ayb read low og ayb read low usual low compare currently fluctuate no operability concern moment crs informed isp og referenced mcr
385704,NCAQ,4,NCAQ:4,tmu pa bottom thermal couple pipe thread pull thread pull thermal couple meet mount plate origionally thread one thread contacted fin write ar
384685,NCAQ,3,NCAQ:3,work order h ops not op close screen wos hold op not show dataglance ops closeout screen please fix problem write cr wo take work not dataglance shop tech support specialist task close old wo packages case wo finish go h ops operability since wo isnaot dataglance not ops closeout screen wos dataglance status ops review complete not ability complete closeout package happen due way en want package review release operability prior package review supervisor next release dataglance provide ability change status package set ausupervisor reviewau auops review completedau hard copy package print give shop review send record cr cross referenced dg upgrade project
400571,CAQ,D,CAQ:D,erratic control flow og sr normal operation control room operator note high radiation level alarm gas pretreatment radiation monitor shift chemist send investigate investigation moisture note og fic moisture blowdown og drains portion sampling system components locations valve lineup initiate performance line blowdown excessive moisture note blow line flow indicate og fic peg high mm normal flow approximately mm mm even flow control valve fully shut minute normal radiation level note control room operator indicate og pretreatment radiation monitor shift chemist perform followup sample ogpt note flow indicate og fic return normal mm moisture line chemistry supervisor notify crs sm control room operator notify compensatory sample take
385914,NCAQ,3,NCAQ:3,vision learning data base issues vision learning data base not load attempt logon call duty officer write cr lan
397497,NCAQ,4,NCAQ:4,pump house light burn pump house various light burn write crpump house verified overhead light fixture e lpdc
398457,NCAQ,4,NCAQ:4,shco pb pump run without fluid mechanical seal wo task rotation check perform mechanical seal dry industry good practice internal oe rwcu hold pump issue due filling vent process procedure change not damage mechanical seal run dry notify main control room mechanical maintenance manager supervisor contact engineering initiate condition report general notes planning contact various solution issue discuss identify engineering ops contact run pump dry damage would cause engineering ops not concerned issue mechanic concerned issue label rework mechanical shop blame poor craftmanship work order not pm no model work order revise fix future engineering need provide well field support craft raise issue assignment add maint procedure revision data base revise ppm pump test procedure help correct issue go forward
394788,NCAQ,3,NCAQ:3,procedure change esp rimrra b remove simultaneous verification step revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
402441,NCAQ,3,NCAQ:3,item univ refresh training due list not pqd viewer review universal refresher training come due document distribute supervisor dec individual discover item title auemplyee concrn prog refrsh cbtau mt come due dec individual believe necessary training complete verify green pqd viewer training not appear individualaos pqd viewer show individual name universal refresher training come due document review discuss ofm discrepancy find three individual request universal refresher training come due report pqd viewer reconcile shared discrepancy department manager supervisor meeting assigned mt individual cbt work individual show report not pqd viewer assign qual group lt not require qualification group not tie qualification directory lt informational tracking purpose not not show pqd view however assign portal j show universal report not consequence regard qualification individual hold qual group individual assign qualification part new leadership development program nldp
385173,CAQ,D,CAQ:D,dg enga exhaust loop seal find plugged perform wo loop seal find plug make u turn floor pipe go exhaust not plug replace loop seal piping new pipe contact engineer dg enga exhaust loop seal
396745,CAQ,D,CAQ:D,n leak crd hcu near p nitrogen leak connection block p pipe nipple hcu bleed alarm setpoint day last recharge repressurize hcu informed mcr
393642,NCAQ,4,NCAQ:4,bhi employee first aid injury bhi hp technician injure whiel work drywell elevation employee impact hardhat strut jar neck back employee escort site medical examine release work no restriction
392214,CAQ,D,CAQ:D,receive c drop vdc battery b ground receive c drop vdc battery b ground indication approximately way toward infinty kohm mark no work progress time ground reset stay clear work investigation ar cb pa hour earlier reset alarm monitoring
394616,NCAQ,3,NCAQ:3,ppm reference catid incorrect insulator catid inch tall insulator e bus nonsegsy insulator correct height not correct bolt pattern bus bottom inch bolt inch apart inch apart reference ppi pg insulator work inch square conductor inch square conductor since use center connection not inch bus use inch center perimeter connection catid correct catid e bus nonsegsy procedure update reference correct insulator catid discuss craft eoc go warehouse find correct insulator clear user hold catid deliver correct insulator craft installation cr inprog approve cr move sro ops review revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
398364,NCAQ,4,NCAQ:4,dw dws shower head not meet min height requirement emergency shower dw dws not meet ansi z minimum height requirement showerhead per ansi code showerhead au au floor showerhead au floor not prevent use shower shower currently tag due leak valve informed supervisor w room c
398720,NCAQ,3,NCAQ:3,unable access history file need plant concern unable access history file need investigate plant concern wr ar og ris plant concern list inop lamp not clear performance want look last performance wo give screen read ausorry site hasnaot share youau contact supervision unable access information either make difficult investigate compare past performance plant concern arise talk craft ongoing problem expand team informed supervision write cr
394886,NCAQ,3,NCAQ:3,rll evacuate area near msivs prior stroke test operation announce stay clear inboard msiv valve stroke testing individual near drywell not heare message please add step procedure contact drywell hp control point dw coordinator ensure no one line fire test call test complete contact drywell personnel evacuate drywell msiv area speak shift manager drywell control point well ro perform test ensure no work group line fire
386183,NCAQ,4,NCAQ:4,dw v leak dpm dw v locate aux condensate room reactor bldg level leak floor rate dpm small stream lead near floor drain notified crs attempt tighten valve closed position stop leak no success rx aux condensate room
391076,NCAQ,3,NCAQ:3,qa sli tpd not align qual directory qa sli tpd not align qualification directory standards laboratory course assign qualification group cause no unqualified worker qualification directory qd training course specify conservative scope specify qm implement procedure mitigate risk unqualified worker factual basis qm quality manual revision section state auenergy northwest standards laboratory personnel perform verify manage activity affect quality qualified activity education previous experience andor training see sli training qualification au sli training qualification revision attachment different qd follow states sl list sla series qualification group qd not list slaa states sl list slac qualification group qd also slar states sl list slag qualification group qd also slaf tpd standards laboratory training program revision minor attachment different qualification directory states sl list slaa qualification group qd sla series qualification group states sl list slac qualification group qd also slar states sl list slag qualification group qd also slaf insight revision qualification directory not reconcile associated procedure contact manager responsible ensl deficiency identify quality audit au cl recommend route ar calserv
386630,CAQ,D,CAQ:D,ht htp fp ckt f low temp light blink ht htp fp ckt f low temp light blinking heat trace spray pond blowdown line maybe relate issue describe cr inform supervisionswph
396415,NCAQ,4,NCAQ:4,sss office ceiling damage one ceiling tile support bar come loose sss production office yakima building no one present office tile come loose discover shortly sss return eo center recommend ceiling repair submit cr corrective action sss office ceiling
391083,NCAQ,3,NCAQ:3,paap voicertr hardware failure paap voicertr support circuit fail device part redundant system little no impact normal operation troubleshoot device conduct determine equipment suffer failure backup gateway currently place cold standby configure put service paap rm rack
394384,NCAQ,4,NCAQ:4,toa pb excessive pump seal leakage toa pb excessive pump seal leakage difficult quantify leakage noticably flow pump seal bedplate informed mcr recommend shifting pump
394353,NCAQ,3,NCAQ:3,rll tsp rfw xa r need enhancement tsp rfw xa r need enhancement follow recommend change base upon step number major rev minor rev step remove attachment make new attachment drain rwcu piping step move step sure not repeat valve step delete previous recommend change cover action require step step move become new step step refer new attachment drain rwcu piping instead attachment informed sm write cr
384387,NCAQ,3,NCAQ:3,hydrogen vendor delivery difficulty hydrogen delivery vendor hssf facility difficulty find schedule delivery driver service area currently hssf facility inventory near low level trip storage tank vendor confirm delivery today however tanker delivery work additional delivery not find driver time notified contract vendor performance deficiency
394028,CAQ,C,CAQ:C,csp v exceed af leak rate admin value leak rate admin limit sccm exceed csp v tsp csp xr per wo measure found leakage sccm notified llrt sro occ rep rege assignment cr not require cancel condition not reportable nrc not challenge past operability plant equipment concurrence cancellation obtain regulatory affairs management
387823,CAQ,D,CAQ:D,cable sm train radius less requirement cr document cable sm less requirement not repair rhr outage cr document obdn condition per ppm ec complete evaluate exist condition determine adequate margin exist exist bend radius
395807,NCAQ,4,NCAQ:4,tmu pc excessive packing leakage tmu pc excessive packing leakage please evaluate adjust necessary wr cr
396593,NCAQ,4,NCAQ:4,mt cra cab indicator light not work weekly mmp hoi c observe power indicator light not work could due burn light bulb notify supervisor initiate condition report generate work request notify main control room not affect operability crane
401854,NCAQ,3,NCAQ:3,hpi rad post tip need enhancement hp continue cycle training tip system student note procedure need update please evaluate need enhance procedure follow add evacuate personnel post section dose rate consistent previous expect post tip run dose rate not normal reactor power level add peer check include add need tell security no access create student request action checklist remove note leave elevator ao map add section much consider elevated dose rate capture student feedback parking lot write cr procedure enhancement rp supervision training supervision inform observation training
391972,NCAQ,3,NCAQ:3,fire protection pump replacement not like like replacement pump fp pa b request like like replacement specification number new pump differ exist pump dimension material due difference evaluation require reference po po cid motor pump combo components supervisor minor mods supervisor critical spares project manager buyer system engineer notify ar eval initiate ar secomp fire protection pump currently build ruhrpumpen facility monterrey mexico enw not receive pump warehouse pump engineer identify difference new pump drawing compare documentation portalj instal pump fomer pump engineer procurement specification deviation note difference not communicate station would not like like replacement pump engineer work vendor resolve difference
393856,NCAQ,4,NCAQ:4,first aid employee traverse stair electrical tree house muster area feel pain left knee employee not carry material hold handrail time incident emnployee notify supervisor wps safety evaluation employee prescribe ice ibuprofen result first aid wps enw notification make
387599,NCAQ,3,NCAQ:3,cond cp no indication booster pump trip cond cp panel light amber indicator three pressure switch per booster pump reach setpoint transient decmber th cond pa trip low suction pressure none indicator light not know whether light lock not pressure switch activation not usefulness panel drastically degrade suggest check see light design lock not suggest change design light lock local reset light not pressure switch notified smgt write cr tb w near cond pa
394244,CAQ,D,CAQ:D,fdr v show sign leakby indicate dual fdr v show sign leakby cause fdr dm drain water back fdr tk valve also show dual indication mimic noard gp recommend possibly increase air signal shut valve tightly rework internal also properly align limit switch informed mcr
395624,NCAQ,4,NCAQ:4,phone tg x bypass valve no ringback craft page await call back craft page mulitple time call different people someone answer identify instal phone x int eh tg heater bay no audiable ringback notify occ phone not ringback craft await call back phone heater bay bypass valve x
401155,NCAQ,3,NCAQ:3,nrc housekeeping label monitor well nrc walk cgs groundwater monitoring well inspector recommend paint well housing mw mitigate rust additionally well not properly label well housing paint label generate wr map edms show location mw mw mw mw east build mw area mw area wr action wo task initiate fce paint label applicable cgs groundwater monitoring well ar cr close
394386,NCAQ,3,NCAQ:3,cond pa c resource not identify incomplete pcsc not c resource identify step remove two thermocouple not comply challenge question pcsc check list documentation require step add task notified supervisor fill pcsc readiness check card drop box
396730,CAQ,D,CAQ:D,wea fna motor abnormally hot wea fna div battery rm exhaust fan motor abnormally hot touch motor usually warm touch feel comparable wea fnb div battery room temp trend normally not appear immediate danger motor failure wea fna motor f wea fnb motor f per infare gun ar wr generate trend purpose mostly informed mcrrw
390153,NCAQ,4,NCAQ:4,drill comms make w preface drill drill comms make w preface drill couple pa announcement alert tone make without make prior statement drill also phone call make actual main control room instead simulator immediately inform ep controlller phone network make update coach announcment tsc osc recommend non caq level iv
390196,CAQ,D,CAQ:D,anchor miss deckplate g pump pit support sw pond b inspection intake screens note security bolt northwest not hold well upon removal plate notice concrete anchor miss notified control roomg pump pit swph b
399140,CAQ,D,CAQ:D,tr b phase voltage spec low hp volt meter tr b phase previously write read low c phase site power alignment check due dg inoperability identify b phase read spec low kv spec ge kv bpa munro report voltage kv mcr meter reading not pound step however use check open phase transformer recommend calibration instrument informed crs complete osp elec w ts require action
387320,NCAQ,4,NCAQ:4,oil leak rrc tr asd tap changer oil leak come around tap changer require transform outage replace gasket see edms photo oil leak report via wr oil leak incorrectly determine past work wr close no maintenance perform issue report gasket replace wr wo informed mcrasd transformer
397066,NCAQ,3,NCAQ:3,cro tour not properly synchronize cro controls reactor operator watchstation tablet fail download information esom tablet log take upload system properly synch fail follow message request reading details unsuccessful please try synch persist attempt soft reset tablet restart desktop computer attempt download tour spare tablet appear start coincident grid hit oscillograph start informed control room supervision contact departmentmain control room issue still track xrefd cr apply vendor fix resolve issue however work may need upgrade next version work perform original cr xrefd close cr
402187,NCAQ,4,NCAQ:4,cw blowdown auto isolation cw blowdown isolate due cw chemistry trouble alarm cw lcv auto closed require placed cw lcv control switch closed position notified chemistry cw pumphouse
393128,NCAQ,3,NCAQ:3,qa williams plant service welder not complete cbt number williams plant service welder not complete cbt lease not show portal j qual forms show complete weld engineer use form checklist proof completion befor add welder welder updat list point quality audit weld program issue list welder wps removed welder update list prevent weld activite untill cbt complete welder asme ix code compliant nonconformance enw traiining expectation cr need go wps determin cbt not get complete enter inprocesse show portal j williams plant services current process qualify ssc welders craft typically test local pipefitter union hall prior arrival site en weld engineer oversee performance verifie test coupon meet welding specification complete engineer sign site complete welder orientation cbt welder qualification checklist gf base discussion john lasalle concern welder green pqd welder qualifiaction roster not complete weld cbt indeed occur john say not hook form personnel requirement form ensure welder supervison know complete cbt perform weld activity ssco qualification ssc welder site months great imply welder site less months rfo would not require qualification initially appear three thing need correct satisfy johns concern ssc welder ssco regardless time site qualificaiton directory ssco need revise remove month requirement hook john say need make sure welder complte cbt change john need update applicable mwp procedure align qualification matrix update form add cgs welder orientation cbt ssco extend due date allow time identye require action resolve concern need work responsible welding engineer training security
400275,NCAQ,4,NCAQ:4,high level cw ctc cw ctc level high approximately initiated crlocated west east electrical building
391832,NCAQ,3,NCAQ:3,cc tolorence standard cc tolorence standard recommend assign ar calserv cat cr enter
402074,NCAQ,4,NCAQ:4,e tr n power transfer test performance wo power transfer alarm fail come locally mcr not receive trouble alarm transfer switch depress audible thunk hear exactly previous test tr n another release button per procedure inform mcr initiate cr wr
390092,CAQ,C,CAQ:C,no condition provide potential odcm rfo case odcm ventilation exhaust treatment system require appropriate portion ventilation exhaust treatment system functional condition provide gaseous release without treatment project organ dose exceed mrem rfo not meet solely due nonfunctional exhaust filter e equipment not use use dose remain mrem no compensatory measure provide require use lcs none
393953,NCAQ,4,NCAQ:4,baily llrt water cart exceed design pressure capacity test baily llrt water cart replacement high pressure relief valve lift due excess pressure relief valve replace earlier due suspect failure swap high pressure gauge verified pressure not exceed psi snub valve relief valve continue lift contacted supervisorrx
396130,CAQ,D,CAQ:D,ht htp fpag ht h sw b without performance step e resistance criterion not meet criterion gt ohm reading ohms notify supervisor intiate crht htp fpag
384218,CAQ,D,CAQ:D,cms sr particulate filter green color performance wo step c upon remove particulate filter note slight green color replaced filter turn removed filter chemistry previous discussion supervisor write cr document continue surveillance rx
391264,CAQ,D,CAQ:D,sec ids not function intend cas recieve multiple alarm ids cas operator could not verify cause alarm via cctv physical walkdown zone complete cause alarm activity unknown compensatory measure post walkdown zone conduct security management electrical maintenance notify cr wr generate ids
402214,NCAQ,3,NCAQ:3,ec inadequate new ppm information result rework cr state ppm need revision order perform vendor literature supply create procedure ec ar not address instal condition test terminal sw pica b would inaccessible recommend trend rework design engineer coordinate system engineer requestor arrive resolution state assignment response no action time parent ar cr close
398505,NCAQ,4,NCAQ:4,degrade channel head tsw hxd perform clean inspect pm tsw hxd perform wo inlet outlet reverse channel head find degrade along edge sealing surface gasket still capable seal thereaos no need repair maintenance window work request initiate replace head heat exchanger work outage oil shell side isolate thereaos potential bundle would float initiate wr crt
393873,CAQ,D,CAQ:D,rra cc anode not include lou rra cc anode cat id not include limit use lou coil coil lou need revise include rra cc notify planning eoc maintenance occ representative initiate cr bill materials bom w version add rra cc ar rie add cid panel initial planning work associate rra cc different anode select
394176,NCAQ,3,NCAQ:3,blade magnetization check step n aaod wo use n use step wo although pm wo source document pm mot turb intend perform visual inspection turbine component primary focus last stage blade mot not prescribe scope step n aaod method obtain request datum step not define not fit well remain step step remove work order instruction intent stop adequacy blade magnetization validate use bvm datum not visual inspection field measurement request assignment plan edit model work order no mot revision require n aaod step inform eoc
395532,NCAQ,3,NCAQ:3,work order work use old rev msds material safety data sheet msds attach master fyrquel ehc work order not update current revision dolphin system per ispm personnel need ensure use current revision msds safety data sheets sds work around chemical recommend extent condition perform ensure date msdsaos sdsaos use work package
390993,NCAQ,3,NCAQ:3,flex cab interferes llrt test station current location flex box flex cab rb west crane floor hatch hatch storage location permit interfere llrt test area use refuel outage see cr per lcs sr basis designate storage area evaluate select protect flex equipment hazard storage nondesignated location require engineering evaluation maintain n requirement recommend evaluation support relocate flex cab rb ao east hatch opening end r permanently would eliminate move heavy cabinet around attendant safety bump hazard risk reviewed lcs basis flex osp flex tm tm discuss ic engineering
391397,NCAQ,3,NCAQ:3,safety concern mt cra not operability issue need purchase attach truck wheel bear zerk fit extension mt cra crane isnaot typical compare crane site due grease point bearing locate bottom side bearing block location require mechanic hang outside handrail pump grease bearing half time canaot even see pump grease fitting craft suggest run tube fitting safe location catwalk handrail auzerk grease fit extenderau not design change due exist zerk fitting still place location need extension bearing already extension write crmt cra gsb crane
401135,NCAQ,3,NCAQ:3,ar eval not initiate per des attachment ar eval not initiate per des attachment direction instead send owe group arrg direct des attachment ar eval send owe group ar engmgmt result ar eval stick notify status ar engmgmt since recommend resolution originator ar eval administrative issue owe group ar eval reset ar engmgmt arrg member ar engmgmt allow arrg perform appropriate next step des process evaluation propose permanent configuration change ar eval restore adequate conformance des process no longer administratively stick process state
402754,CAQ,D,CAQ:D,crd hcu accumulator trouble alarm crd hcu high water alarm clear alarm per sop crd hcu
401953,NCAQ,4,NCAQ:4,build inspector test sight glass break perform fire system internal inspection find sight glass lens fp v b inspector test valve break build
383896,CAQ,D,CAQ:D,sec ids not function design cas receive malfunction sec ids unknown reason request electrical maintenance investigate contact security information compensatory measure initiate cr wr generate
399607,NCAQ,4,NCAQ:4,fuel pool tell tale drains leak fuel pool tell tale drain small puddle box drip per min could count drip not consistent varying flurry almost per sec pause no drip several second long informed crscapture box rb west side locate
397512,NCAQ,4,NCAQ:4,ipm hp pap take oos ipm hp eq hp pap take self service regularly perform contamination check alarm mode take ipm service not continuously check cause unwanted noise pap notified supervision initiated cr wrhp pap
393524,NCAQ,4,NCAQ:4,bre door need maintenance upper locking latch trim plate door bre need maintenance appear upper locking latch need profile contact security ext detail security notification make cr wr generatedbre security checkpoint
402445,CAQ,D,CAQ:D,psb b cause dg dc fuel pump failure alarm dg dc fuel pump failure alarm receive immediately upon dg start idle speed dc fuel pump verify run normal discharge pressure approximately psig well alarm setpoint psig reoccurre problem since document many time ref ar previous investigation reveal two issue need address fix problem replace time delay relay dg rly dg k replace psb b slight mechanical agitation apply press switch alarm would not clear dg take rated speed significant mechanical agitation informed mcr verified adequte fuel oil pressure dgdg room
387529,NCAQ,3,NCAQ:3,review identify two individual biennial simulator additional review crew result conduct biennial evaluation team determine two individual previously identify part crew failure pass individually count individual failure well change overall failure rate crew failure rate remain crew nrc notify individual crew remediate successfully not impact overall ip result still potential nrc enforcement describe ip individual failure rate still remain well could result white finding operations training management inform nrc inform recommend closure cr opit cr address additional failure identify within cr cr route training management closure ms
396099,CAQ,D,CAQ:D,crd hcu accumulator trouble alarm rd hcu accumulator trouble alarm alarm due water write cr tracking purpose
390052,NCAQ,3,NCAQ:3,procedure enhancement c drop tr lockout tr lock leson learn update lockout trip buchholz sudden pressure relay include sudden pressure conservator low level reference sd recent tr lockout event
394063,NCAQ,4,NCAQ:4,revise ppm main generator hipot revise ppm allow option perform main generator hipot test without break neutral connection see edms mark procedure discuss eoc occ siemens procedure change complete
399261,CAQ,C,CAQ:C,swp cap procedure adherence failure calibration services lead metrologist quality manager fail obtain document appropriate cr extension accordance swp cap qa generate cat b cr assignment see edms additional note au cl result cr ensl program deficiency cc cap implementation cat b cr extend appropriate approval documentation not capture assignment second extension however due miscommunication lead metrologist owe group manager extend assignement use approval documentation cause reschedule jump within hour oversight identify qualtiy services not owe group initiated cr address assignment cr failure obtain correct extension approval requested pgm approval extension grant rch thumbs take missed committments effective receive approval vice president
