AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
390618,CAQ,D,CAQ:D,e cb b open indicate light socket green open indicate light socket appear broken piece old light bulb stick inside prevent light bulb replacement initiate crsm switch gear
388318,NCAQ,3,NCAQ:3,clearance order no closure mechanism review clearance order great one year old identify wr wo c hv vb closed no closure mechanism co currently exist generate wr cr
383860,CAQ,D,CAQ:D,light bc c charger local epn charger light bc c charger local epn charger blue dot light second light fixer next also ficture foote fixture crbattery charger room rw
400629,NCAQ,3,NCAQ:3,new light fixture mt elev require due change part state elevator enhancement second access hatch add mt elev turbine bldg side new hatch interfere south lighting fixture elevator cab kone recommend light fixture remove single led instal meet correct lumen requirement south lighting fixture remove allow hatch instal notify fin supr electrical support require complete state require enhancement kone mt elev service end shift ar eval initiate assign ar efin
394358,NCAQ,4,NCAQ:4,personal medical condition tranport site monday may energy northwest employee experience personal medical condition yakima building ao security break area call place medical responder tone initiate control room per ppm patient evaluate treat medical responder hanford fire department hfd medic ladder medic arrive patient evaluate hfd transport kadlec medical center employee organization supervisor leave site meet patient kadlec medical center occ update meeting industrial safety
401851,NCAQ,4,NCAQ:4,elevated platform safety gate not close properly scaffold survey elevated platform rb sw corner containment notice safety swing gate not fully close pull close proper position initiate cr notify hp supervision ops supervision make sure gate closed position upon exit permanent platform attach picture edms safety gate fix verify no action require
395266,CAQ,D,CAQ:D,rod position xx rods troubleshoot cr probe mux card swap rod lose full indication indicate xx four rod display card swap back xx indication full indication restore cr trend
388703,NCAQ,4,NCAQ:4,scaffold need lamp replacemnt emergency lighting perform hid light fixture number circuit elpfc quartz lamp find burn scaffold need erect access fixture contacted supervision
395276,NCAQ,4,NCAQ:4,cavity stairs cavity stair tread bow weld need repair worker identify stair tread break weld th step contact carpenters install scaffold resolve safety concern remainder outage carpenters instal scaffold support th stair tread stairs safe use recommend make repair stair prior next outage cavity stairs
386979,NCAQ,4,NCAQ:4,co pa bad packing leak co pa inboard pump packing leak bad enough run continuous stream past two different spray shield please investigate adjust replace pump packing see video attribute edms informed supervisor write ar wr g
385514,NCAQ,3,NCAQ:3,wano evaluation ai step ladder sit floor wano walkdown following issue identify little giant step ladder sit floor fold not appear storage area recommend assignment ops area owner tg near deh fluid reservoir
388701,NCAQ,4,NCAQ:4,rw elevator controller faults mt elev radwaste elevator stop work reason unknown inside equipment cabinet mt elev machine room pixel controller system fault red light lit eq earthquake fault light light cpu reset button press fault initially clear come back within minute faulted appearance attempt reset rope elevator pa elevator oos announce
398696,NCAQ,4,NCAQ:4,e tr pressure low spec e tr pressure low spec low spec psig current pressure psig ambient temp f inform mcr cw electrical building
387402,NCAQ,4,NCAQ:4,leak det turb bldg temp hi hi hp alarm leak detection turbine build temperature hi hi h p alarm ld mona ld tea denote f msl turbine building ambient ld trs pt remain alarm denote f cro continue temporary log toa fna remain inop reference cr notify crs sm
397774,NCAQ,3,NCAQ:3,non function eye wash station dw dws pwc sew isolate due leak prevent testing eye wash station valve cr write last year valve recommend fix valve meantime work instruction wo require temporary eye wash station next broken one
384509,NCAQ,4,NCAQ:4,qa sw vb planning scheduling deficiencies qa sw vb inappropriately schedule work r outage addition valve repair work order cancel impact resource use plan work not require unnecessarily scope r quality review work order wo sw v b stick open identify valve currently closed work order cancel work require work line see additional detail edms discuss ops outage work control manger planning supervisor planner initiate cr
393155,NCAQ,4,NCAQ:4,dw lcv stuck open dw lcv stick open cause condensate return tank overflow valve fix control need bypass require frequent monitoring operations recommend fix valve attention place rest outage task
392305,NCAQ,3,NCAQ:3,shield package fpc hx room need recount wo periodic review temporary shielding indicate fpc heat exchanger pump shield instal appear shielding pump remove per shield coordinator recount currently instal temporary shielding heat exchanger perform order verify information package accurate initiate cr request shielding coordinator
401432,NCAQ,3,NCAQ:3,audrawout disconnect deviceau symbol wrong drawing audrawout disconnect deviceau symbol show e use depict v molded case circuit breakers throughout plant list device find aed pmo mot bkr molded case circuit breakers not drawout type device instal columbiaaos v bus instead physically bolt bus bar drawing error find throughout ewd e series drawing device error result clearance order issue past late planning issue schedule hit impact maintenance drawout type device different device bolt bus bar mcc drawout type device work replace online bolt device require entire bus outage perform work continue action take recommend eliminate audrawout disconnect deviceau symbol engineering drawing molded case circuit breakers list mot bkr
394437,NCAQ,4,NCAQ:4,upper tg building roof reinforce pad walk upper tg building roof per wot identify multiple membrane reinforce pad instal roof seam appear come edge pad vary size approximately auxau auxau instal seam reinforcement instal possibly repair previous hole tear membrane pad remain adhered roof glue andor caulk along edge provide full seal underlie roof membrane recommend work perform r outage ensure sound roof system devoid potential leak multiple location repair location easily find per walk roof engineering support available require contact eoc see picture edms information may prudent coordinate potential repair work repair nw corner roof membrane wr cr write cr
397884,CAQ,D,CAQ:D,fp v leak seat system isolation fp v shut pressure return system fp v sgt allow shut pressure return slowly indicate fp v leak stop work
398081,NCAQ,4,NCAQ:4,individual cycle written exam failure individual cycle written exam failure conduct remediation conduct accordance tdi recommend severity level operation training training manager concurrance since no action require administrative disqualification process
397279,CAQ,D,CAQ:D,hpcs v no light indication close hpcs ad valve position light not come light bulb replace thermao overload reset withouot success
398498,CAQ,C,CAQ:C,mte find tolerance calcode genrad decade resistor model g find oot need adjustment efin evaluate usage def write
385618,NCAQ,4,NCAQ:4,deviation ppm regulatory affairs management allow deviation ppm deviation correct department datum entry verification perform november trend correct november
399532,CAQ,D,CAQ:D,receive fpc rm cooler flow low temp hi alarm receive fpc rm cooler flow low temp hi h p r alarm shortly start sw pa find flow rra cc indicate sw fia gpm per r low flow alarm setpoint le gpm per osp sw c recommend flow range gpm minimum operability value gpm perform osp sw c fully open sw va minute restore flow recommend flow range leave flow indicate sw fia gpm alarm clear repeat occurrence ai reference wr write issue address low flow alarm require entry fpc hx room rx ao high radiation contaminate area total mrem accumulate eoao occurrence notify crs shift manager submit cr wr perform osp sw c flush clear alarm
396532,NCAQ,4,NCAQ:4,sec xr require maintenance sec xr require maintenance contact detail equipement take service security supervision notify initiate cr wr
390770,NCAQ,4,NCAQ:4,near miss exiting parking lot near miss occur individual not stop dark colored pick truck exit deschutes main parking lot inclimate weather around hour february individual pull front hanford patrol another vehicle drive opposite direction turn left vehicle brake avoid collusion individual stop let traffic pass pull parking lot individual also exceed speed limit towards security pop barrier wote cr awareness
388484,NCAQ,4,NCAQ:4,steam leak woa hv steam leak woa hv isolate steam coil open drain valve request mcr write local control tag
398102,NCAQ,4,NCAQ:4,steam leak repair ms vb appear leak instal furmanite box around leak line ms v address large steam leak possible see spurt steam come box tg camera return leakage see bottom right side camera image recomend investigation repair possible balance shot main turbine week sept th write cr generate wr add picture attempt show leakage location
386162,CAQ,C,CAQ:C,adverse impact pc vent dw oxygen concentration venting purge operation currently perform primary containment pc order reduce drywell dw oxygen concentration dw concentration continue rise question effectiveness vent purge review div div concentration time show div concentration cms sr align dw rise vent ww dw see past dw level tend restore normal value not happen late series vent purge recommend secure vent purge pc pc concentration verify response vent purging better understand plot recent vent purge attach edms crs sm inform cr trend cr c caq
400131,NCAQ,4,NCAQ:4,camera view tg heater bay malfunction camera code not enough power camera pen tilt motor prevent usage camera view operator round initiated ar informed mcr heater bay camera
402058,CAQ,C,CAQ:C,lose connections find og risb investigation og risb part wr multiple lose connection find front back panel need full turn p connector find bent back rm see picture edms notified crs write cr
396594,NCAQ,4,NCAQ:4,leakby past bs dvb may contribute condens tube e review photo r condenser inspection note cond hxb dump line nozzle directly section tube noticeable steam droplet impingement erosion sdie see edms picture possible bs dvb may leak allow isolate area tube subject droplet impingement recommend inspect bs dvb leakby r sdie originally identify nde degraded tube plug r scope eddy current testing expand include exterior tube no instance sdie identify ar
399974,CAQ,C,CAQ:C,ewdec need correct ewdec reference ewde reference ewde print show power sw pcvb title also say sw tcvb sw pcvb
390952,NCAQ,4,NCAQ:4,receive adsorber train flow high low receive adsorber train flow high low verify proper alignment offgas system og fisa read scfm alarm point set scfm og rmca read no indication leak offgass system
391248,CAQ,D,CAQ:D,sw pcvb leak indicated closed position sw pcvb slightly leak indicate closed position perform walk cch crb observe piping downstream cch crb condenser cch cub cool touch use infrared thermometer surface cch cub outlet piping find f temperature pipe room temperature f sw pb run cch crb standby mode cch crb standby mode sw pcvb closed position sw pcvb control sw outlet flow cch crb sw run cch crb standby mode expect condenser pressure approximately ai inhg vacuum sw pcvb partially open allow cooler water flow condenser cool water cause condens pressure decrease inhg vacuum indicate sw pib condition not affect ability cch crb perform current licensing basis design function sw pcvb leak result slightly depressed condition chilleraos condenser prior startup upon chiller start chiller fully capable operate chiller desire condenser pressure band low pre start condition view past surveillance not affect ability chiller perform design function instance condens refrigerant pressure increase normal running reference band inhg ai psig chiller surveillance sat annual pm pmid calibrate sw mo pcvb currently plan wo recommend sw mo pcvb calibrate next available cch crb work window future work include positive mean verify valve completely close standby measure condens outlet temperature sw pb run
396142,NCAQ,4,NCAQ:4,nantel web service not function nantel web service upload certification nantel downloads certification completion datum pqd not function notifiied information services training managment information services management draft broadcast message communicate issue nantel interface fix issue resolve recommend ncaq
386568,NCAQ,3,NCAQ:3,procedure need receive acid sulfuric temp tanker procedure need receive acid sulfuric temporary tank trailer inform sm environmental scientist temporary acid tanker cw tower area
384595,NCAQ,4,NCAQ:4,right ground brush generator shaft need replace right ground brush generator shaft need replace brush wear metal base please see picture attach wr crright ground brush generator shaft
395450,NCAQ,4,NCAQ:4,qa warehouse hygrothermograph fail qa building hygrothermograph audible alarm chart paper not record since paper replace time walkdown building hvac function normal building temperature factual basis swp mmp control ageable items section c rely temperature monitoring ensure storage requirement various warehoused material may temperature storage limitation use example cid quality level carboguard epoxy storage requirement degree quality walkdown note building hygrothermograph id audible alarm chart paper not record datum since paper replace insight time walkdown building hvac function normal building temperature supply chain services manager notify maintenance fail hygrothermograph notified scs management initiate ar cr deficiency identify special processes audit au sp
402508,NCAQ,4,NCAQ:4,condensate demineralizer outlet conductivity condensate demineralizer outlet sp conductivity reading recorder rwcr rw show difference grab sample back chemistry lab rw great initiated crrwcr rw chemistry lab rw
383807,NCAQ,3,NCAQ:3,train chemical handling inadequate non existent hazmat refresher training come light training handle chemical large tank tanker truck inadequate non existent procedure perform gravity drain batch add chemical system flush pump piping not train training per wac hazmat response not provide handle chemical craft handle chemical vary degree laborer group train handle hazwopper situation not train periodic routine handling chemical outside pump piping point level handling expect perform require annual training take four day perform mechanic replace chemical pump operator perform batch add tank use hose acid chlorine calgon tank etc please check state ensure find level training require write ar cr raise issue proper level resolution treq initiate evaluate potential training operations maintenance staff
393077,NCAQ,3,NCAQ:3,osp flex unable complete osp flex att unable complete follow reason flex veh not locate bldg describe flex cab tkf not label tank volume no way accurately check level tank applie flex cab tkf operator try remove bung one tank flex cab tank appear pressure tank start vent building bung retightene supervisor inform future purpose would recommend document tank much fuel add one seal tank long tank stay seal could say volume still purpose surveillance informed supervision write cr
397911,CAQ,D,CAQ:D,fp pipe aufp require replacement review pmid fp v piping ut exam indicate loss pipe wall thickness probably due flow accelerated corrosion month ppm pump flow test general corrosion nominal wall thickness schedule inch pipe late data indicate pipe wall thickness trend downward action level replace pipe aufp fp pipe need replace immediately downstream fp v pipe transition floor circulating water basin fp v open atmosphere basin not affect functionality circulate water fire pump fp p fp pb fp pa auf p fp pipe utilize ppm month test configuration lineup recommend replacement r cw basin drain reference pmid contacted shift manager initiate cr p x
395058,NCAQ,3,NCAQ:3,expose wire drywell go panel red cable expose wire end find elevation approximately az drywell wire trace back panel tb c el az location wire enter panel improperly seal rag vice proper panel sealing material not sure expose wire live extreme caution take around wire informed operations llrt sro picture load edms elevation az panel az wire end work progress non intrusive testing rrc vb
398516,CAQ,D,CAQ:D,cw ph erratic indication cw ph erratic indication controller fail maintain cw ph cw ph indicate computer point f go high high ph local indication acid pump respond elevated ph place manual operation de halogenation ph indication spike scale come back ph
401421,NCAQ,4,NCAQ:4,light rx bldg northeast corner two light near rcc radiation monitor control room informedlight fixture northeast corner rx bldg
401583,NCAQ,3,NCAQ:3,oca autofocus oca autofocus please contact security detail x security supervision notified security programs supervisor notifiedoca not resolved issue wr
398970,CAQ,D,CAQ:D,scheduling conflict result craft unavailable drill ero drill conduct craft personnel not participate drill resource need support rcic system maintenance window eof result need controller simulate duty hp technicians would report eof
386204,NCAQ,4,NCAQ:4,isfsi light plant burm not meet expectation walk isfsi observe couple light plant place around isfsi ecology burm not meet expectation one south side appear wind blow would not contain fuel event catastrophic spill another northside appear one side colapse also would not prevent spill discuss security officer onsite follow security shift leutenant confirm facility initiate ticket resolve recommend close trend
396914,CAQ,D,CAQ:D,leak hcu accumulator low connection recharge hcu clear low n pressure alarm leak find thread connection close bottom accumulator snoop check hcu connection need reseal notified crs
389481,CAQ,D,CAQ:D,mte oot calcode new world technology torque gun model e rad find oot adjust within spec not use calibration cycle def write no action required none trending purpose
393051,NCAQ,4,NCAQ:4,received annunciator drop turbine sealing ste receive annunciator drop turbine sealing steam pressure low alarm ss pia indicate psig dispatch ops investigate ops report ss pia indicate psig ops make adjustment ss pcva per arp alarm clear ss pia indicate psig ss pia indicate psig informed crs sm
389290,NCAQ,4,NCAQ:4,ar wr cancel no action take address issue ar wr write address low total rea air flow wr cancel wo action correct original report condition status cxcl req no follow work item address condition meantime operations continue log condition low specification engineering evaluation condition recommend no change log specification actually fix low flow condition continue log specification condition no corrective action plan desensitize operator specification condition nothing addresss issue discuss crs r
400679,NCAQ,4,NCAQ:4,cardstock first aid injury individual org receive cardstock cut put cardstock box recycling cardstock slip individualaos leave thumb nail cause small cut require band aid classify first aid injury iaw wac notification iaw ispm section complete applied band aid complete incident report make communication occ health industrial safety mcr iaw ispm
390529,NCAQ,3,NCAQ:3,concern aucr ai safety lower bar raise itau anonymous cr detailed description concern aucr ai safety lower bar raise itau cr answer close without address actual content cr general notes refer auask senior managementau question concern pt cr write due concern safety en non essential employee tell need stay continue work please address cr original content write cr address content cr anon cr create move ops review
384268,NCAQ,3,NCAQ:3,qa contract requirement backup mro not meet qa technical requirement medical review officer mro service contract not meet specifically service provider lourdes occupational health not provide back mro contrary appendix austatement workau within contract back mro service not request energy northwest within last year therefore no consequence vendoraos non compliance contract factual basis see edms detail insight cfr not require licensee back mro contract see edms additional insight deficiency identify quality audit au se pads mro sae recommend assignment security n
386986,NCAQ,3,NCAQ:3,qa isdi cyber lists incorrect document information qa isdi cyber aucyber security defensive architectureau list incorrect document information include three outdated document two incorrect procedure title three incorrect title form seven form not use list procedure miss one form use list procedure potential consequence isdi cyber rev issue not follow write could cause confusion loss productivity user factual basis isdi cyber section aucyber defense overviewau cite swp sec ausabotage reportingau however correct title ausabotage events recognition response report north american electric reliability corporation nerc au isdi cyber section auprogram monitoring audits accountabilityau cite swp csw aucyber security assessmentsau list form use therein follow three list form not use procedure form auevaluation compliance matrixau form auassessment compliance matrixau form au evaluation matrixau isdi cyber section cite swp csw list form use therein miss form aucyber security vulnerability notificationsau use twice swp csw section isdi cyber section list follow three form incorrect title form aucritical digital asset modification formau correct aucritical digital asset revisionau form auasset digital determinationau correct audigital asset determinationau form auasset digital configurationau correct aucda master data sheetau isdi cyber section auconfiguration management change controlau cite des aureplacement item equivalencyau auhistoryau status isdi cyber section ausupply chainau cite swp csw aucyber security procurementau list form use therein follow two list form not use procedure auhistoryau status since form aucyber security trusted vendor screeningau form aucyber security trusted distribution path requirementsau isdi cyber section aumedia protectionau cite swp csw auportable medium digital device useau list form use therein following list form not use procedure form aucritical digital asset security control baselineau isdi cyber section ausystem information integrityau cite swp csw aucyber security incident handling responseau list form use therein following list form not use procedure form aucyber security incident response drill resultsau insights cyber security group isdi cyber spreadsheet review update voluntary proactive extent condition quality identify procedure misalignment another audit cyber security group not identify issue spreadsheet track ar however group plan add issue list update isdi cyber contact assistant manager responsible cyber security deficiency identify cyber security audit au csq recommend route ar itcyber
391807,NCAQ,4,NCAQ:4,piece mte reject piece mte reject none use calibration cycle calcode starrett depth mic model bzr def write calcode white box hygrothermograph model ctal def write calcode mitutoyo dial caliper model def write no action required none trending purpose
395446,NCAQ,3,NCAQ:3,r stack mon nozzle inspection sample line cleaning wo plan inspect prm rsm clean stack monitor sample line respectively task wo call build scaffold way prm rsm sample line cleaning task incorporated action nozzle inspection didnaot require scaffold use scope inspect nozzle instead go prm rsm task wo need update remove requirement scaffolding cleaning transport line accomplish via flush high volume air prm sr result scaffolding place task task not complete plan scaffolding get way spot scope need optimize coordinate two task future outage prm sr prm sr prm rsm per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
398267,NCAQ,3,NCAQ:3,pump appear rotate backwards p sobp performed pmt pmt ac use rotation strobe light set rpm verified rotation pump label top pump housing bump start pump use strobe pump look run backwards contacted mcr supervisor write cr need swap lead correct issue ops verify pressure psi prior pump start pump start pressure not increase give second datum point pump not run correctly contacted mcr rehang hang danger clearance
390078,NCAQ,4,NCAQ:4,safety lower bar raise anonymous cr detailed description e mail go due adverse weather condition freezing rain non essential employee would released work p whole shop tell not leave r walkdown time asked meet shop r milestone less hours earlier upper management handing chocolate bar companys focus areas number one safety first management hold accoutablity worker not see energy northwest come bottom qaurtile safety video v p operations state talked supervisor manager write cr anon cr create screen ecp move ops review duplicate cr
395408,NCAQ,4,NCAQ:4,cm mens bathroom cm service due high voltage lowrw men bathroom
396756,CAQ,D,CAQ:D,wma fla filter end roll wma fla filter end roll alarm come board p mcr local indication show end roll filter advance locally end roll alarm remain rw div hvac room
392106,NCAQ,3,NCAQ:3,concrete fracture anchor installation wo concrete anchor drill instal ccvt foundation per ec time installation foundation begin develop crack body concrete foundation hole drill meet requirement list ppm verify concrete break test meet compressive strength requirement notify project manager engineering generate cr three foundation total fracture corner concrete repair complete engineering perform follow field walk inspect concrete verife repair complete
392803,NCAQ,3,NCAQ:3,condensate pump expansion joint external inspection pm wo cond ej abc wo identify cond eja cond ejc portion partially collapse inward evidence surface cracking may warrant replacement prior planned yr pm replacement wo generated cr recommend review engineering manufacturer base current find condition update edms picture take inspection
384541,NCAQ,3,NCAQ:3,late identification vendor support wo week implementation yr maintenance fp eng identify need vendor support technical assistance rebuild specific part fp eng catch review past woaos perform opportunity catch miss multiple level within mechanic shop coaching provide necessity validate prepared perform work schedule cr generate tracking recommend sp task create plan auschedule vendor supportau place schedule week prior work
387278,CAQ,D,CAQ:D,rod accum trouble alarm pa drop crd hcu receive rod accumulator trouble alarm pa drop crd hcu ops report source alarm high moisture alarm clear drain moisture per sop crd hcu
390785,NCAQ,4,NCAQ:4,rx building lighting elevation south east several flourecent light bulb need replace behind roa hv area currently dark safety concern due potential steam leak exist area rx building heating steam please relamp note area not address ar roa hv locate rx south east corner informed mcrrx south east
394563,NCAQ,3,NCAQ:3,e bus nonseg bus housing damage inspection non segregated bus e bus nonseg section bus housing location find deform top bus bus bent toward conductor result housing close bus conductor allow bus housing need repair restore air gap conductor housing discuss williams electrician eocd see edms picture condition
393448,NCAQ,3,NCAQ:3,drop ed internal bolt removal ms dtc siemens craft tear pc exit area discover ed come lanyard ed retrieve scaffolding decking fellow worker event report siemens supervision report fme coordinator
392844,NCAQ,3,NCAQ:3,fire procedure not revise many ppm need revise red line copy submit change make not change ask red line copy cr write change make implimente not ask without worker look revision
396811,NCAQ,4,NCAQ:4,trs bpd c ai recommend coarse adjustment r note value obtain pm acceptable per bpa spc engineer three phase trs bushing potential devices fully functional cr drive change facilitate future adjustment need performance wo etrsbpdabce bpa calibrate bush potential device e tr bpds c c phase bushing potential device startup transformer acceptable value line line line ground however could adjust get closure target value medium fine adjustment already maxe change coarse adjustment require make change coarse adjustment require kv line outage high side ground make change recommend perform coarse adjustment r perform trs bpd calibration pm pmt pmrq contacted system engineer supervision device not impact operability e tr bush potential device use meter purpose determine much power use electrical grid supply electrical grid diesel generator run adjustment available not impact kv system ability e tr supply require load accident condition
392996,NCAQ,3,NCAQ:3,ppm need revision not affect plant operation ppm step require use aucorrected postau aucorrected priorau read effluent monitor startup shutdown power change operation great guidance give determine value complicated include four aunotesau two calculation change effluent monitoring equipment make possible significantly simplify process procedure perform write instruction clarify revise reduce likelihood error performance rarely perform evolution recommend assignment chemsitry effluent specialist speak chemistry supervisor technician procedure odcm requirement related equipment idms
387641,CAQ,D,CAQ:D,indication identify weld performance mt pt weld xi wo indication identify nde feathering weld flange repair follow generate cr documentation notify occ planning start repair process
388530,NCAQ,3,NCAQ:3,wo miss task stage barrels wo miss task stage barrel tag hang task barrel need stage rb support drain rhr hxa informed laborer stage barrel
389919,NCAQ,3,NCAQ:3,qa ier action not perform direct qa two ier auweaknesses maintenance technical fundamental skills adversely affect plant operationsau action revise mi conduct maintenance not perform direct action request ar description change make not provide direction drive desire action two action result ier response date initiate update work implementation section mi provide definition expectation worker supervisor apply reinforce maintenance technical fundamental brief field wording ier response properly transcribe ar action action take not fully align direct lack proper incorporation change may contribute issue observe audit regard implementation briefing field see edms detailed description identify deficiency maintenance programs audit au mn informed quality maintenance recommend assignment maintenance
387946,NCAQ,3,NCAQ:3,cond pc tsw flow round note oil temp high spec step jump temp previous shift investigation find no tsw flow go thru cooler throttle valve crack open zero flow indicate flowmeter throttle outlet valve open flush cooler reset flow approx gpm lo temp return band suspect valve fouling lead condition outlet valve barely throttle open maintain temp band inform mcr initiate cr wr
387296,NCAQ,4,NCAQ:4,uncovered storm drain near sulfuric acid tank cleanout work walk erp identify four storm drain location near sulfuric acid tote vicinity cool tower environmental pathway sulfuric acid spill occur gbp env section require practical effort make utilize storm drain cover prevent spill environment notified erp facilities management initiated cr cooling tower sulfuric acid tank vicinity cr trend wr not require facilities cover appropriate storm drain drain cover already two project cover noon
393835,NCAQ,3,NCAQ:3,cid not expect rebuild spare msiv air operator wo identify mechanical craft new hydraulic manifold cid p n not completely thread end house check ball retainer configuration would not allow check ball effective prevent flow place seat wrong side flow path manifold not use contact engineering r hiller company advise hiller manifold return inspection see attach picture edms spare msiv ao hydraulic manifold
397859,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j kvn bpa report follow cause multiple lightning strike area cause multiple line trip automatically reclose bpa report no damage equipment grid voltage remain kv stable kv grid not involve ras not initiate reset alarm per arp contact dittmer dispatch
389686,CAQ,D,CAQ:D,cctv security cctv not function design contact security information cr wr generated electrician notify compensatory measure place
383502,NCAQ,3,NCAQ:3,non acceptance administrative license amendment request en submit lar via go administrative cleanup change technical specifications include lar change delete license condition associate install shield wall nrc determine inadequate information provide justify shield wall license condition removal administrative issue non acceptance opportunity supplement supplement submit via go accept nrc shield wall license condition removal delete scope lar possible risk non acceptance raise prior filing no pre submittal discussion conduct nrc lar internally approve send possible risk non acceptance recommend non caq licensing document lesson learn initiate action reduce likelihood non acceptance future supplement make remove shield wall portion lar resubmitte accept nrc
390234,NCAQ,4,NCAQ:4,fast pressure power status alarm receive e tr receive email notification operation staff receive fast pressure annunciator e tr night shift alarm identify ar cr purpose cr document alarm receive control room base email local alarm reset no light illuminate sudden pressure relay uploaded email edms
385861,NCAQ,3,NCAQ:3,qa chemistry instrument calibration check not evaluate qa calibration check chemistry laboratory instrumentation not consistently evaluate acceptance ppm aulaboratory quality assuranceau provide guidance evaluate calibration check result determine instrument reliable e analytical result statistically valid declare service contrary requirement several example note calibration check fall outside acceptance criterion not evaluate instrument fail calibration check not declare service no evidence instrument fail calibration check use analysis factual basis follow example occur march ai september twelve calibration check outside sigma acceptance band follow instrument appropriate action either not take not document gas chromatograph example ion chromatography example total organic carbon example four example instrument fall outside sigma acceptance band not declare service requirement see edms detail problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route chemistry discuss issue chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager
391618,CAQ,C,CAQ:C,hpcs rlyv b red target reset ok notice red target drop hpcs rlyv b overcurrent time delay voltage restraint relay hpcs diesel inform crs target reset ok osp sw ist q progress time discovery unknown relay target relate wr initiate replace realy next year pm
397749,NCAQ,4,NCAQ:4,rwp g e p rem exceed est rwp total dose estimate p rem actual dose expenditure p rem dose variance rwp create multitude job high radiaition areas steam tunnel rx valve room drywell controlled area diffferent work order alara task rwp no job rwp g e p rem exceed est documented post job review document cr notify supervisor
395978,NCAQ,4,NCAQ:4,rrc vbi pa pxy green light flash rrc vbi pa pxy green light flash per drop flash green light indicative not ok condition module green light stop flash reset button depress informed crs sm write cr wr
391347,CAQ,D,CAQ:D,adjust sure close mechanism remove sw cb pb perform ppm wo moc pin pull force low band acceptable criterion craft notify supervision occ eoc new task create adjust sure close mechanism per ppm step rep rege assignment perform cr rep rege assignment cancel
400344,NCAQ,3,NCAQ:3,ewp problem wo fp eng leak repair unable take wo task hc fp p wo task lc fp p finished ewp verified work take task finished assetsuite ewp sme contact shift manager give approval close task data glance task require ops authorization ops view advance work order status
393422,NCAQ,3,NCAQ:3,rrc lb assembly complete coating applied work instructions wo directed ssc pipefitter assemble rrc lb low oil reservoir coating apply base metal primer class coating require bare metal sandblast not occur rrc lb assemble cause work occur ssc pipefitters dis assemble rrc lb assemble coat scheduled installation work not expect impact iniated plan revise work instruction wo notified supervision notified en painters action take cr inprog move approved sro ops review work instruction revise no action require
402146,NCAQ,4,NCAQ:4,find time tolerance range find time e rly c tolerance range find check time second range tolerance check point find time tolerance range second relay function per design adjusted relay back tolerance check point left second check point left second relay instal back service e sh
383540,NCAQ,4,NCAQ:4,worsen b rft steam leak inform write cr pass information b rft steam leak worsen reference cr wr ask worsen b rft steam leak
385319,CAQ,D,CAQ:D,dg enga overspeed lever difficult reset performance pmt per wo overspeed trip mechanism dg test per sop dgshutdown lever engine difficult reset lock place compare engine system engineer contact note previously identify issue lever cr write tracking trending
396918,NCAQ,4,NCAQ:4,woa fn fan bearing make noise need replace fan bear woa fn start make noise repair necessary
393247,NCAQ,4,NCAQ:4,perform valve ms vc bad ms vc find bad handle spin find cap no tubing connect ms pxa ms v lpa not c section notify supervisort dt c
397365,CAQ,C,CAQ:C,flex veh flex p low fuel oil level per osp flex step flex p high head godwin pump full flex veh flatbed truck full locate bldg write cr wr contacted sss
393895,NCAQ,3,NCAQ:3,new alarm kv opds building building backup transformer opds building new alarm set control power lose not include ar notify mcrbuilding kv opds building
388926,CAQ,C,CAQ:C,red plastic seals instal cia pcva b not per dwg condition report report red plastic tamper seal instal cia pcva instead wire lead seal specify draw picture valve attach edms folder inspection system engineer reveal cia pcvb also plastic seal instal valve replace work order work order repeat drawing requirement respective precaution limitation section work history task procedure however state aured sealsau instal instead no explanation give substitution no equivalency evaluation could find although use red plastic seal instead wire lead seal doesnaot adversely affect valvesao function represent configuration control issue itaos recommend maintenance investigate cause unauthorized substitution develop corrective action lead seal no longer desire maintenance initiate ar eval per des determine adequate substitution modify drawing appropriate possible substitution report ar seal cia pcva replace wo work request replace cia pcvb seal
392578,NCAQ,4,NCAQ:4,telex base station antenna broken one telex antenna top kelly building break need replace note temporary antenna mount window use building antenna fix notified reactor maintenance recommend close cr cross referenced wr replace antenna ncaq kelly build
396734,CAQ,D,CAQ:D,accumulator trouble alarm receive accumulator trouble alarm due low n pressure ops clear alarm repressurize accumulator
385661,NCAQ,4,NCAQ:4,sa c observe high discharge temperature ops report sa c high discharge temperature f log spec f ops verify cool line please investigate correct high temperature secured sa c placed cas ca service place cas dya service
399436,NCAQ,4,NCAQ:4,water damage wall pwc v wall pwc v water damage wall two place pipe wall penetration wall near floor material appear similar sheetrock next equipment room door c communications room verified door c not credit barrier ppm therefor no operational risk nearby degrade wall wr repair leak pwc v however no wr generate wall water damage generate ar cr wr issue identify qa plant walkdown see edms associated picture wall around pwc v near communication room door c
390867,NCAQ,4,NCAQ:4,rw decon area need relamping decon area dark several light light not work area utilize often outage decon work high relamping priority list notified supervision initiated cr wrrw decon area area relampe
391884,NCAQ,3,NCAQ:3,trailer untreated wood store rb truck bay tcp cvan rb truck bay incorrectly evaluate tb truck bay tcp new permit require hourly fire tour fm need evaluate continous fire tour require tcp create new tcp close old tcp trailer wooden decking not appear treat per fcei b pound untreated uncoated wood temporarily use aufp vital areas au must continuously attend continuous fire tour trailer deck approximately wide long approximately lb wood
399069,NCAQ,3,NCAQ:3,portable ladder leave outside adjacent dg portable ladder observe leave outside expose sunlight element adjacent e gen dg semi trailer rather return proper storage location per ispm r mnrr paragraph user return ladder proper storage location job complete per ispm r mnrr paragraph e ladders not use store protect damage may result collision temperature moisture sunlight etc take action move subject ladder gsb clean tool crib area subject portable ladder relocate gsb clean tool crib area label painter
387496,CAQ,C,CAQ:C,calc revision need support inprogress ldcn review cycle progress ldcn ar identify require revision calculation not include mur flow chagne calculation need update reflect mur flow condition identify design engineering reviewer ldcn calculaton review determine impact detailed discussion review edms calculation must update prior approve ldcn initate cr assignement date calculaton create update calculation ldcn ar
386669,CAQ,D,CAQ:D,level filing error tsc document control personnel misfile level procedure within tsc error catch performance weekly audit level procedure file correct tab procedure remove replaced supervision informed cr issued
398909,NCAQ,4,NCAQ:4,kv neutral ground oscillograph start module j kv neutral ground overcurrent oscillograph start alarm reset plant controller equipment indicate normal no know cause walkdown controller equipment verify proper operation call dittmer verify grid integrity
401196,CAQ,D,CAQ:D,rhr discharge pressure high even sw operating three rhr loop usually keepfill pump pressure psig periodically pressure rise point crew reduce pressure perform partial fill vent normally associated sw loop operation cooling shell side rhr hx also cause pressure reduce back keep fill pump pressure sw pa operation hour since rhr pia still indicate psig edna plot computer point x show rhr discharge pressure dropping consistent sw pump start appear rhr pia may read erroneously submit wr cr
395343,NCAQ,3,NCAQ:3,rll sop gen airtest procedural update sop gen airtest major rev step calculation determine generator air leak rate need update state p blank formal need correspond x change formula also require temperature kelvin not celsius calculation perform correctly step state test hour minimum note state lt hour require concurrence engineer crs use note limit test perform minimum hour datum show leak rate lower test prolong attribute high accuracy test condition long perform no procedure change need document benefit perform test least recommend minimum calculation perform aliance cr test procedure update r
386818,NCAQ,3,NCAQ:3,evaluate revising abn rcic start entry condition evaluate change abn rcic start entry condition manual rcic operation due equipment failure current entry condition rcic operation require no ac dc power available overly restrictive would prevent use procedure electric power lose may require additional change text procedure write cr
390521,NCAQ,4,NCAQ:4,reactor building lighting deficiency lighting deficiency reactor building note not include every fail dead removed bulb every location visit issue predominantly fluorescent bulb led appear sodium vapor dead n e w use direction see edms word document informed sm lighting rb
389140,NCAQ,3,NCAQ:3,mobile crane run without operator training observe two mobile crane leave run no operator sight next building see edms picture look around job site crew one enw employee lampson personnel find adjacent building break discussion rationale practice okay include need maintain cranesao hydraulic system pressure outrigger place work perform outside owner control area no specific standard ispm appear prohibit practice beg question safe way work site standard expectation need clarify cr write drive evaluation clarification training rep notify facilities site rigging coordinator maintenance training superivsor cr initiate ispm contain guidance vehicle not leave unattended motor run section definition mobile crane vehicle additionally wac w say engine shall stop leave crane unattende exception limit line sight deviation ispm standard must approve via ispm see edms
395904,NCAQ,4,NCAQ:4,declare prohibited item security checkpoint bpa contractor pepper spray keychain attempt enter sdoca bpa contract employee declare item ask security individual not allow access site ops manager notify via occ security supervision notify benton county notify generate cr security open sel
384939,NCAQ,3,NCAQ:3,procedure change request oi oi step currently require danger tag vent drain personnel protection practice always danger tag least one path vent drain case clarification provide explain require reaccumulation hazardous energy possible typically high energy boundary double valve isolation not assure significant leak require use drain path worker safety open system lack motive force become hazardous not require danger tag example would service water system pump danger tag no credible method repressurize system without pump please update oi need provide clarification reference self assessment initiate cr
385726,NCAQ,3,NCAQ:3,cw ctb miss concrete plug semi annual cool tower sludge removal wo worker note unexpected hole distribution flume cw ctb hole locate north northwest distribution flume describe roughly size individualaos heel au diameter uniform nature investigation determine hole one distribution flume clean hole initial construction hole no longer use tower maintenance per cvi hole contain polymeric concrete plug tower operation recommend reinstallation plug part general cool tower maintenance r wo although negligible impact cool tower operation without plug place plug reinstall configuration management reduce bypass flow past cool tower fill drift eliminator see edms picture reference
390347,NCAQ,3,NCAQ:3,pcr nfm irradiate fuel inspection update ne procedure enhancement recommend ar irradiate fuel inspection may identify unrecovered foreign material fuel assembly nfm revise create assignment update fuel history database ne restriction future use affect fuel assembly e g ylg document ar discharge due unrecoverable foreign material conservative risk decision accept disposition conclude ylg suitable continue use recommend assignment ar rxfuel procedure sponsor kavila
392746,CAQ,D,CAQ:D,mte oot calcode c fluke dig multimeter model find oot adjust within spec not use oot range mv ac no plant impact def write no action required none trending purpose
394389,NCAQ,3,NCAQ:3,torque wrench cal date lbs torque wrench set inch pound tighten inch nut end deh svb process torquee threaded end hollow solenoid shaft run coil shear either torque wrench fail product weak spot defective stop work notify supervisor return tool dirty tool crib attendant explain torque wrench need evaluate think could cal new sv ready bench test installedtb b
