AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
390817,NCAQ,3,NCAQ:3,r procedure revisions milestone r procedure revision assignment come r procedure milestone pass late revision assignment not follow process outage milestone determination need fast track revision need r additional assignment may need ensure change procedure affect part planning scheduling also make see attach list edms procedure revision assignment date
398049,CAQ,C,CAQ:C,ppm tea ft loop check table table b ppm not allow negative value inwc input datum computer point x l spec since extremely sensitive input bounce around quite bit calibration computer point zero reading extremely difficult impossible without elevate zero reading throw upscale reading write cr talk engineering allowable value point need change allow slightly negative reading zero input facilitate accurate computer point calibration extend ar due date allow time engineering review imds parameter prior amke procedure change
396141,NCAQ,4,NCAQ:4,spb conductivity difference meter recorder perform weekly cross check spb feedwater conductivity grab sample us psr citsb meter us cr pt recorder us find difference value contacted supervisor write cr wr verified meter recorder within grab sample still operable tg chemistry sample room
386968,NCAQ,3,NCAQ:3,asset suite unavailable asset suite unavailable approximately cause identify unauthorized device plug corporate network removed device network restore application service recommend ncaq itmgmt not reportable cyber secuirty event cfr
386086,NCAQ,3,NCAQ:3,nrc observation ai ppm step ppm fuse replacement confusing verbiage regard use mixed fuse autypesau example give step compare use frs trs fuse not different type different vendor step clarify state fuse different vendor not use discuss nrc procedure sponsor
396400,CAQ,D,CAQ:D,rcic pi rcic pi instal measure pressure abandon steam condensing mode piping means detect potential raduikttuc hydrogen buildup normally gauge read psig today first measurement take outage gauge read psig pressure increase likely result activity seem sudden likely result radiolytic hydrogen formation precaution however sample test hydrogen vent return pressure piping zero allow future monitoring valve rcoc v port exist next pressure gauge allow sampling see drawing edms folder note rcic pi locate top stair northwest corner rx ao inform shift manager
397299,NCAQ,4,NCAQ:4,asd b resistivity low find asd b resistivty low asd also low informed sss initiate ar
393868,NCAQ,4,NCAQ:4,isophase bush glaze damage b phase vertical bushing go n n transformer primary bus appear damage hot material possibly access hole cut bushing glaze pit slag material appear embed surface photo upload edms docs
384406,NCAQ,4,NCAQ:4,e tr caution light light e tr caution light light cr
384903,CAQ,C,CAQ:C,wrong revision osp elec ewp validate work order task monthly dg operability test osp elec dataglance select auvalidate allau validation screen normally current revision program flag give option append replace old revision case dataglance state audocuments valid au prior commence surveillance cro second check compare revision dataglance revision portal j find dataglance version superseded revision major rev minor rev portal j contain current revision major rev minor rev informed shift manager could easily result perform surveillance incorrect major revision print hard copy correct revision complete paper scan dataglance issue resolve surveillance perform dataglance rev check use portal j level document source reccomend consider thorough audit past surveillance check incorrect revision surveillance perform due previously unknown issue
399914,NCAQ,4,NCAQ:4,cw fn cw fn add oil level cw fn cw fn add oil level n
386827,CAQ,C,CAQ:C,failure initiate cr issue identify problem identify clearance year ago ops fail issue condition report clearance order write identify lack procedure guidance label adequate print although note clearance no action take address gap standard ar cr generate address shortfall prior perform work corrective action program use address problem identify issue support safe reliable operation operation issue department clock reset publish issue fail initiate cr occur approximately year ago operation take initiative reset department clock coach method entire department ownership resolution issue no action require issue
401097,NCAQ,4,NCAQ:4,training enrollment emails not send not qualification issue anyone enrol training monday november tuesday november not recieve email conformation result issue relate daylight savings time change sunday morning november information services correct issue however back logged email not send enrollee notified training management identify personnel affect contacted personnel training schedule thursday november developed time line resend remain email training support wbl student list individual provide unenroll reenroll individual plateau ensure receive appropriate e mail notification work today
383579,CAQ,D,CAQ:D,fp pi read high erratic fp p run fp pi indicate min log inform supervision return band crs approve finish run band inform crs
387766,CAQ,D,CAQ:D,mte suspended lose calcode aemc clamp meter model last c en electrician not locate suspended lost efin eval wo found data may not accurate repeat test notified electric shop manager usage meter not use def write notiied electric shop manager
395033,NCAQ,4,NCAQ:4,sma fl end roll sma fl end roll need replace n
387016,CAQ,D,CAQ:D,bus sl ground concurrent dg start recieved bus sl ground ops report gnd mca reset ground alarm suspect may come air compressor dg start recharge air bank operator attendance report tha dsa cb start recharge air bank no evidence suggest equipment give alarm unable perform function really piece equipment cycle time ar write document unexected alarm write cr informed supervision referenced sop elec ac lu
386642,NCAQ,4,NCAQ:4,steam return line whco cu pipping leak rw fdr p steam return line whco cu steam spray wall leak piping steam spray foot length condense nearby piping condensed water drip rate around drop second pool ground puddle floor around foot diameter encroach step pad nearby contaminate area radiation protection take smear water floor say currently clean issue write earlier year ar wr lag steam piping lagging since remove catch device contain dripping lagging no longer effective informed crs write cr
398637,NCAQ,3,NCAQ:3,procedure step perform wo discrepancy number fire led illuminate e fp cp isd lead fire light light light fire alarm active control room expect panel reset normal informed supervisor initiate cr per supervisor surveillance satisfactory
394605,NCAQ,4,NCAQ:4,tsw pcv broken actuator arm ai impact start actuator arm tsw pcv break likely due cyclic fatigue tsw pcv currently control use manual handwheel mechanism tsw pc manual prevent valve actuator cycling tsw pcv currently throttle via manual handwheel mechanism maintain turbine building tsw pressure psig scaffolding require obtain access tsw v tsw pcv bypass allow isolation tsw pcv maintenance repair high priority manual control tsw header pressure become difficult tsw system restore note standby tsw pump auto start function low tsw header pressure see edms pic informed mcr take manual control tsw pctg aux blr room
389519,CAQ,C,CAQ:C,e cp rbhv verify annunciator position verify position annuciator card e cp rbhv compare ewde drop pnne open field drawing show open alarm pin drawing state alarm actuate alarm clear need validate correct position pin pin find inform manager r
400290,NCAQ,4,NCAQ:4,sch va leaking gsb chiller low corrosion inhibitor monthly sample gsb chiller corrosion inhibitor sample point valve find one milliter minute leak corrosion inhibitor spec ccw action level require restoration normal value within day valve need fix prior chemical addition chemical go drain leak contacted chemistry supervision mcr chemistry system specialist initate work request get valve fixedgsb basement service build chiller need valve fix
393122,NCAQ,3,NCAQ:3,outage contingency control process not follow contingency control mt hoi not adhere result work perform without authorization occ wot not om hold ensure som sod approval prior working not schedule work not appropriately communicate occ event pose challenge organization ability control scope schedule outage generate cr informed operation not make tag hang andor change scope return c contingency ready status place om hold task commence extent condition investigation regard remain contingency ensure apporpriate hold recommend action pso operations determine course event generate preclude repetition
387374,NCAQ,3,NCAQ:3,lpcs p need vibration monitoring point lpcs p miss metal disc necessary accurate consistent vibration monitoring disc instal point pump side motor miss point total need instal not affect operation pump send email system engineer point location identification r ne room
389105,CAQ,D,CAQ:D,fp v require replacement performance fire protection system vulnerability evaluation work week identify interview several equipment operator fp v extremely difficult operate equipment operator involve lift clearance c fp cp fsp wo ec identify fp v extremely difficult operate upon investigation fp system vulnerability evaluation assessment group able determine difficult valve different equipment operator operate cr create wr wo replace fp v fp v although difficult operate degrade still perform itaos design function provide isolation pre action suppression system fp v currently functional initiate cr create wr wo cable spread sprinkler supply p supply location w j
392611,NCAQ,3,NCAQ:3,nrc inconsistent description flex fuel transfer pump flex p f f f f gasoline engine power fuel transfer pump describe passport abn ash osp flex sop flex equipment refuel part source agree fuel service pump however two pump discrepancy flex p f describe transfer pump b gas tank passport page sop flex equipment refuel state gasoline page osp flex state label diesel transfer page sop flex equipment refuel state diesel transfer page abn ash state underground diesel tank flex p f also describe transfer pump b gas tank passport page osp flex also state label gas transfer page sop flex equipment refuel state diesel pages sop flex equipment refuel state gasoline abn ash page also state gas actual fuel service pump need validate appropriate procedure label update necessary validated procedure reference not equipment issue equipment check yes allow enter epn facillitate future search
394377,NCAQ,4,NCAQ:4,mt elev not function mt elev not function correctly elevator go however door not open temporary power provide mt elev sl outage normal power restore mt elev mt elev still not function correctly remove temporary power investigate repair mt elev informed supervision occ
398989,CAQ,C,CAQ:C,qar records submit w reviewer signature surveillence record submit record control without appropriate signatures complete surveillence record requires assigned reviewer signature date send record processing notified supervisor lead send back chemistry correction submittal qar record sign reviewer resubmitte document control closure cr approve chemistry technical supervisor no action require
388757,NCAQ,3,NCAQ:3,ec malt not track due administrative error minor alteration ec malt installation entry exit cardreader door aap prepare ar compeng approve issue ar mods prior completion associate malt assignment ar eval ar compeng responsible engineer fail initiate eng assignment ar eval per des rev mnr rev step e implementation tracking closeout modification part eng assignment not create per process ar eval subsequently inappropriately advanced complete status ar compeng administrative error leave ec malt without intend asset suite vehicle tracking implementation support drive completion action turnover closeout appear ec malt implementation currently progress wo time wot implement ec card reader door paap wot cable terminations wps elec finished wot ic perform termination per ec wot ic perform probability test hand geometry remain approved status wot pmt security door test card reader remain ready status suggest resolution assignment ar compeng possible ar eval open addition des process direct eng assignement ar compeng responsible engineer
389676,NCAQ,4,NCAQ:4,worker back cone security checkpoint new worker realize enter wrong security checkpoint lane attempt back individual back cone industrial safety notify per ispm event investigation not warrente informaiton services management notify per ispm individual provide coach behavior emphasis stop error make please assign ncaq action take
392243,NCAQ,3,NCAQ:3,scope wos not plan r wos loss rod position end loss rod position end scope r not plan request scope plan background position crd rod note miss r wo scope r defer r ar oscr due not appropriately plan loss position indication suspect due connector inspection replacement task cancel status wo scope r code rdp scope not appear include wo similarly position crd rod miss intermittently since r power position note work wo code rdp pip replacement plan wo without inspection corrective work plan inspection corrective work request plan twice october january ref email edms impact loss specific rod position not insignificant due rod edge rod operational impact minimize discussed issue reactor maintenance able perform desire work scope
385385,NCAQ,3,NCAQ:3,unavailable require record isp ms q q subject unavailable require record isp ms q asd sys review unavailable require record isp ms q asd sys ms lisa relate surveillance isp ms q per ppm require update procedure step log unavailability esom per ppm recommend cr assign maintenance procedures group
392329,CAQ,D,CAQ:D,fpc litb cable break surveillance performance transmission cable connection inside tb r break establish test setup recommend remove break connector replace new not affect hardline repairable head place work safe condition notify supervisor crs
392250,NCAQ,3,NCAQ:3,simulator pi benchmark industry simulator pi datum none
400316,NCAQ,3,NCAQ:3,crd pa pmt instructions not meet expectation work instruction crd pa control rod drive pump pmt wo not meet expectation station implementation expect provide craft operation clear unambiguous work instruction define describe especially true perform high risk work case crd pa work instruction provide miss mark several area example not include electricians not instruction take start current call pmt prereq test engineer call prereq no support task engineering provide person fulfill duty instruction responsibility not clear would review datum verify performance pump would allow placement crd pa normal service task pmt assign mechanical craft even though require lot coordination many group would not normally provide shop pmt require datum take eo ro resource not account resources section work instructions issue discuss thumb work control failure meet commitments daily production meeting ofm work week manager work operations engineering maintenance ensure complete pmt require ensure functionality crd pa
394460,NCAQ,3,NCAQ:3,fuel bundle light typical insertion cel insert fuel bundle ylw location note load weight bundle lbm less typical around vice could indicitive excess friction control rod blade informed sne control room bundle difficulty insert place temporary storage location spend fuel pool jj rx core
385597,NCAQ,3,NCAQ:3,h resin not order order point h resin not order procurement low inventory notification send aaa portal j notification miss notification go portal j id no longer valid result rwcu demin not able pre coated untill expedite resin deliver vendor contact expedite delivery initiate h resin warehouse security personnel hold overtime deliver resin
388901,NCAQ,4,NCAQ:4,isp seis x procedure enhancement performance isp seis x new seismic monitoring system change enhancement document need incorporate next revision contacted supervision shift manager provide redlined mark copy isp seis x procedure writer revision write cr track redlined markup comment incorporate isp seis x revision currently approval process implementation procedure revise no action require
393601,NCAQ,3,NCAQ:3,r sl bus outage remove power snubber testing sl bus outage remove power snubber testing sl estinate recovery hour no effect critical path lesson learn cr occ notify posssible temp power evaluate per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
393395,NCAQ,3,NCAQ:3,r schedule alt sdc thermocouple installation scheduling alt sdc temporary thermocouple installtion schedule work diassembly rpv copmplete work could perform anytime refuee bridge available current logic tie delay operation unecessarily begin prep align alt sdc operation write arthe purpose temporary installation assist oper ation ion dertmine delta indication dri head natural circulation
395246,CAQ,B,CAQ:B,cpt instal spectrum bucket donaot not meet spec intent cr document potential part drive corrective action potential nonconforme extent condition investigate failure ge g coil dma ad report infer control power transformer cpt not meet columbiaaos procurement specification not meet procurement specification potentially reportable cfr part base independent analysis field investigation cpt secondary voltage appear run high calculated turn ratio see edms folder failure analysis report failure analysis report conclude ge g coil failure due overheating cause associate contactor control voltage consistently outside coil rate voltage range continuously energize spectrum starter similar coil cpt expose similar condition may susceptible premature failure eight epn meet criterion component consider operable nonconforme request failure analysis excelon lab informed supervisor manager eoc initiate cr generate wr obtain cpt secondary voltage affect epn medium risk issue affect multiple safety relate equipment cause extent condition corrective action identify eqit perform cr follow cause high output voltage control power transformer corrective action wr wr performed investigation replace starter coil ar procurement engineering perform evaluation potential part cpt instal spectrum bucket wr fin team inspect cpt primary secondary voltage eight mcc starter identify extent condition no investigation template need cr
401742,NCAQ,4,NCAQ:4,light cover chemistry breakroom fall chem tech chemistry breakroom overhead lighting cover suddenly shatter fall floor next chem tech no tech injure notifice crs write cr document near miss degraded condition chemistry breakroom observe lighting fixture breakroom degraded condition initiate action hp ops maint security walkdown work area look similar risk fixture
387791,NCAQ,4,NCAQ:4,state fm portable space heater plug surge protector state fire marshal inspection find portable space heater plug surge protector b office unplugged immediately discuss area supervisor no action ar tracking trending unplugged heater immediately no action
390422,NCAQ,3,NCAQ:3,loss two fail controller warehouse two fail controller deliver warehouse pende shipment vendor failure analysis previously instal controller hd licc bs pica deliver warehouse repair return sheet however hold shipment not log repair return list since item not need repair failure analysis desire item ready ship extensive search conduct warehouse personnel system engineer without item find subsequent searching communication personnel also prove unsuccessful locate controller notified supervisor communicate warehouse personnel provide description photo controller identification conduct search initiate cr
402159,NCAQ,3,NCAQ:3,recommend write procedure transfer tr b aux pwr tr b aux power control kirk key power e mcaa e mcaa upon loss power abn transformer direct power restore alternate source not say transfer sop elec sm maint sop elec smmaint step say use work request instruction point transfer power yesterday near miss fin ooperator request psro transfer power per work request transfer aux power stop cool fan inops tr b request work instruction write appropirate sop transfer tr b aux power include declare inop offsite power alignment write cr discuss wc manager shift manager see edms operability datum consider separate assignment engineering analysis allow tr b remian operable transfer aux power
398990,NCAQ,4,NCAQ:4,dlr run x ray paap employee become distract place item x ray unintentionally place badge dlr tray notify management hp generate cr trend purpose
397869,CAQ,D,CAQ:D,receive oscillograph start alarm receive oscillograph start hp c alarm alarm due j sensor kv undervoltage j sensor reset e tr e tr b voltage kv kv respectively bpa munro report potholes sand dunes kv line relay due momentary lightning fault not affect power cgs either kv kv power supply no damage ras place plant controller equipment exhibit normal operation
392701,NCAQ,3,NCAQ:3,wo requirement screen inaccessible wo requirement screen inaccessible error message state following transaction unable complete processing due application program failure problem persist report application support group check another computer result please fix process
389708,NCAQ,4,NCAQ:4,edr dm performance degrade edr dm performance degrade edr filter backwashe precoate least sometimes twice shift perform backwash precoat today process water cfd decant water filter trip high p believe fdr iron problem cross connect two system cause performance issue see believe time consider septa replacement edr filter cost lot time money manpower resin cost disposal cost contacted system engineer shift management write cr wr
392108,NCAQ,4,NCAQ:4,sea dps fail bring low flow alarm sea dps fail bring sea fn low flow alarm sea fn secure alarm tile light test verify good several minute wait ensure not merely delay issue sea fn low flow alarm locate e cp sbhv gsb sea fn shaft verify stop mechanical agitation apply sea dps fail rendure expect alarm response informed mcr verified sea fn secure evidence red green light indication rpm shaft rotation gsb
392608,NCAQ,4,NCAQ:4,pw chlorine concentration low chlorine concentration trend since notify chemistry control room
398631,NCAQ,4,NCAQ:4,e rly c leave flag drop e rly c leave flag drop contact mcr verify no alarm obtrained permission reset recommend trend wr cr
388145,CAQ,C,CAQ:C,nrc red phone mcr sporadic ring tone nrc red phone emergency notification system phone main control room ring second random time phone nrc call nightly verify unit status provide threat authentication code no issue receive nightly call notify crs shift manager submit cr wr issue see cr iod nrc red phone main control room lead ro desk
389261,NCAQ,3,NCAQ:3,procedure enhancement osp rhr ist q osp rhr ist q please make note allow step prestart check accomplish time pump start also include note step remove fluke perform time step inform crs write cr
395981,NCAQ,4,NCAQ:4,pi read high spec pi read high spec psig per ppm operator logs high spec pressure psig wr address issue come r informed mcr add weekend issue list tg skid
386505,NCAQ,4,NCAQ:4,rhr roa new fabrication machine tolerance machine blank plate fabricate new restricting orifice rhr roa wo asme sect xi plan inner diameter machine tolerance work perform cnc milling machine final bore dimension suppose bore id machinist program machine remove total bring tolerance mill finish machinist notice mill remove instead thereby make inside diameter tolerance per dwg notified supervisor notify asme ple
389807,CAQ,C,CAQ:C,dbai sa ec cancellation related cmr review ne part design basis assessment self assessment following issue engineering change configuration management discover plant modification ecaos cancel cross reference cmraos not cancel require des des list cancel plant modification ecaos attach edms list review action create cancel impact cmraos recommend assignment ar dei
390887,NCAQ,3,NCAQ:3,isophase bus inspection wo deficiency lesson learn r isophase bus inspection not incorporate upcoming r work order follow issue document wo perform isophase bus inspection r set rigid link baffle bushing remove cleaning inspection silver contact surface removal link one time result section isophase conductor fall link removal need staggered dummy link instal ensure bus support properly throughout inspection several link need silvered r ensure proper low resistance connection bus work order step inspect silver surface determine silvering require not appear vendor line perform activity need task vendor task reference electrical builders inc ebi no requirement ensure onsite available perform task grid transformer yard three link inaccessible inspection maintenance wo initiate cut hole bus allow necessary inspection not incorporate year bus inspection pm without revision wo incorporate action link not inspect fastener also need order section bus ensure proper configuration instal precautions limitation well work order step direct use steel wool clean silver plate contact surface steel wool not use clean silver plating remove silver surface result high resistance connection potential overheating bus delta unibus allowance use stainless steel wool cleaning method use restrictive prevent damage silver surface stainless steel wool use allow adequate guidance ensure silver surface not damage several step direct replacement fastener hardware review material request show washer order no replacement bolt order rigid link clamp shell material second check ensure proper fastener order replacement work order revise inspect isophase bus baffle plate fastener locate generator ct replace fastener necessary no guidance r work order inspect baffle plate fastener inspection add r work material order replace fastener necessary discuss supervisor initiate cr document drive enhancement work instruction
390224,NCAQ,4,NCAQ:4,mte reject calcode fluke module model p find oot not use calibration cycle no plant impact rejected unable adjust def write no action required none trending purpose
394373,NCAQ,3,NCAQ:3,kv voltage indication remain degraded ar pcb close per sop eleckv ops support kv backfeed bpa dittmer operator call mcr minute breaker close ask whether abnormal indication relay still indicate imbalance phase kv system phase indicate significantly different value see edms file voltage phase dittmer dispatcher state significant drop kv system voltage kv breaker closure opene breaker due suspected issue kv system momentary voltage drop expect energize main normal transformer reference previous cr notify crs shift manager submit cr document condition
389235,CAQ,B,CAQ:B,qa fire detection lcs sv not complete due date qa surveillance requirement sr sr essential fire protection zone not complete within require frequency due preventive maintenance deferral cause station meet requirement enter rfo condition however entry not recognize due deferral sr meet wo finish sr meet wo finish see edms full detail include initial potential extent condition initiating cr notified qa management notifying control room maintenance management finding identify maintenance audit au mn recommend extent condition review essential fire protection surveillance interval issue essential fire protection see edms rep rege assignment not require assignment cancel compliance supervisor concurrence
384850,CAQ,C,CAQ:C,determine applicability rosemont series obsolete rosemount series instrument replace series drawing requirement p list series recent performance ppm isp crd x see cr tech unable follow procedure cover could not physically tighten metal metal require procedure ring replace rosemount series omm require ring replace time cover remove cover also require instal tighten metal metal recommend engineering evaluate applicability requirement new rosemount series notified supervision
394349,CAQ,C,CAQ:C,leakby past sw vb sw vb flush low coil wma ccb wo water note come open upper coil anode port onto floor air handler unit air handler unit floor connect nearby floor drain leak rate well within capacity drain line flooding not concern flush water could observe leak past upper coil isolation return valve sw vb upper low coil isolation valve tag close leakby past low coil return isolation valve sw v b must also present
401508,NCAQ,4,NCAQ:4,bre door need maintenance door latch bre appear stick contact security ext detail security notification make cr wr generatedbre locate south tsc
402247,NCAQ,3,NCAQ:3,ppm protected equipment enhancement ppm protected equipment currently requirment perform shiftly verification hang protect equipment sign requirement not alignment operations dept business need reccommend following add note section ppm note protected equipment postings area limited access keys special permission require entry exempt shiftly verification example area limited access would tmu pumphouse hras c zones etc ppm
394181,NCAQ,3,NCAQ:3,damage steam sense line bravo bay condenser piping lead pressure sense basket bravo condenser bay break piping locate upper northeast corner bravo condenser bay per system engineer sensor piping no longer use remove cap necessary no immediate concern piping break completely see attach picture edms folder
398794,NCAQ,3,NCAQ:3,po scope tool error cause scope concern engineering po scope review r scope large pump motor program validate three issue identify first lpcs p replacement refurbishment not assign engineer review resolve second cond pa replacement refurbishment work order incorrectly scope r base work order code rp resolve finally last issue mark work order r scope date review ensure flag column update spreadsheet upload review via macroaod button information not show spreadsheet concern information not show spreadsheet however review lpcs p change r n timestampe another engineering supervisoraos review cr generate tool owner unable contact technical support situation call question scoping process reliability extent condition particular issue attempt contact scope tool owner technical assistance understanding unable contact via telephone pager discuss engineering po lead supervisor concern lack confidence team view entire population work order need review po elevated concern manager issue user not update time stamp block change updated software update time stamp problem resolve
389088,NCAQ,3,NCAQ:3,lack high rad rwp wo operations department perform wo flush fpc spoolpiece per sop fpc assist alt support new fuel receipt inspection task require entry hras lhras c zone majority procedure take place rhr b pump room r area elevated dose rate no high radiation rwp specifically assign work operation personnel utilize operations department hra rwp total mrem receive performance job recommend future performance evolution potentially prior outage evaluate per hra rwp process discuss hp lead technician sm
397584,NCAQ,3,NCAQ:3,inconsistent oi application cr comm level general feedback assignment cr comm priority work order planning frequent case task cr comm aisuch scaffold task clearance order hang lift tasksaihave assign cr comm sro anecdotally confirm come across case simply authorize task get ewp process conversely case work class cr comm not one example wo hc lc task subsequently cancel pmt task classify cr comm cr comm would appropriate performance task however classify cr comm task render hcu inoperable require entry lco mark cr comm accordance oi
402189,NCAQ,4,NCAQ:4,tg te scsrh main turbine rh steam chest fail hi temperature element left side steam chest shallow temperature element fail high require replacement repair signal one two parameter use determine temperature gradient across wall steam chest reference attachment ppi ppm b repeat occurrence condition see aucross referenceau tab discuss ro research prior cr wos
395992,NCAQ,4,NCAQ:4,ar v difficult operate attempt move ar v closed direction lower vacuum note valve not seem want move pressure lower hold valve arm tightly closed position tighten handle tightly hold position note not remeber loosen locking handle pipe wrench unlock past make think problem past tht not adresse call infileld supervisor ensure operate valve lock mechanism correctly assesment valve operate describe able lower inch vacuum inch vacuum
397357,NCAQ,4,NCAQ:4,alara suggestion operation note deliver green bag trash rw disposal need pass dose field mrem hour suggestion deliver green bag trash rw move batch several bag accumulate good suggestion implement operations dose champion contact let operator know
392789,NCAQ,3,NCAQ:3,tag epn not match equipment hang hang c weldrcpt r tag suppose hang e disc ppf eo hanging tag receptacle another caution tag find already hang disconnect switch epn tag e conn f weld associate clearance c mt elevtpwr component electrical disconnect use temporary power outage consist box contain disconnect switch weld receptacle bottom disconnect label e disc ppf no label field epn e conn f weld suspend hang c weldrcpt r notified sm ops crew manager operation conduct stand operating crew no action require include department trending
390549,CAQ,D,CAQ:D,three tsc satellite phone inoperable satellite base phone testing wo find satellite phone tsc not work base station phone reset phone start work note satellite phone line tsc not affect remain fully functional affected phone tsc plant nrc liaison line maintenance manager line tsc information coordinator line notify supervision ep fix problem phone restore recommend closing tsc b
396019,NCAQ,4,NCAQ:4,e tr cooler group oil pump trip ol not reset e tr cooler group oil pump trip ol not reset respond cooler group two alarm e tr relay would not go position reset inform mcr responde alarm per abn transformer unable rest ol inform mcr
393384,NCAQ,3,NCAQ:3,ci procedure enhancement ci radwaste tank processing plan revise follow change delete step no longer accurate current chemistry department strategy recording datum consider revise step not require log entry tank transfer reprocesse
383719,NCAQ,4,NCAQ:4,audible hydrogen leak hssf efc fxv audible hydrogen leak hssf efc fxv leak slowly bleed h tube trailer investigate repair see edms video snoop check informed supervisionhssf near tube trailer
399894,NCAQ,4,NCAQ:4,light dg room lighting dg room unsatisfactory unsafe lighting poor really not acceptable individual perform work upcoming dg outage lighting address prior dg outage work could perform condition well lighting contacted crs sm write cr
400104,NCAQ,3,NCAQ:3,mid cycle assessment plant walk walk lot oil pad notice around plant no way tell long often clean potential risk leak get bad crew not recognize due turnover new crew past place date pad evaluate something want future feedback comanche peak cr write
387644,CAQ,D,CAQ:D,rhr pa thermocouple termination rhr pa thermocouple termination work order unable terminate thermocople cable due termination box space cable number acoma ascan recommended action plan completethe follow task electrician pull cable back cable tray approx away room cable tray cover remove suppport cable pull back build scaffold tray support cable pull support task c technician guidance much cable pull back pull cable back reduce amount dose take c modify cable fit box not pull back
395993,CAQ,D,CAQ:D,cia prva regulator body nitrogen leak nitrogen leak body pressure regulator cia prva see edms photo repair replace informed mcrrx railroad bay
402603,NCAQ,4,NCAQ:4,small leak rcc vb rb ne side hp routine small leak discover rb ne side near rcc pb valve rcc vb valve waist high left handwheel rcc pb face handwheel water floor size half dollar drip nut valve water check find radiologically clean check radioactivity water notify mcr initiate cr rb ne side near rcc pb
388313,NCAQ,4,NCAQ:4,saftey sw pumphouse lighting issue swph work light crane bay safety concern fix soon reasonably possible wo exist fix light schedule november move forward itaos safe work swph supervision notfie cr write sw pump house
383854,NCAQ,3,NCAQ:3,procedure enhancement please add capability insert control rod scram not immediately reset add third bullet step b bullet allow restoration drive pressure use crd fc crd v bypass rwm insert control necessary crs direction
387440,NCAQ,4,NCAQ:4,november monthly dose goal williams plant services go departments november monthly dose goal mr mr final dose receive month mr mainly due craft receive dose associate mt cra repair support accumulate mr support date dose receive week work order another task transfer us maintenance pwr cra scaffold installation receive mr installation scaffold work order emergent alara task add month insulation removal ht htp fp ckt f receive mr estimate mr work order contacted management
389325,CAQ,C,CAQ:C,fp ignition source permits expire isp isp expire not request extension closure work order list permit initiating document factual basis ppm aucontrol ignition sourcesau revision state following section work supervisor responsibilitie state track isp termination date time complete actual hot work within allot time limit contact evaluator extension require section ignition source permit requirements state hot work not complete within isp maximum duration limit isp extension equal duration original isp make contact evaluator approver record approval isp form email issue supervisor initiate cr
402079,NCAQ,4,NCAQ:4,cas cb pressure trend low unloader cas compressor b may set low cas header pressure trend low normal psig vs psig cas pi cas cb additionally standby air compressor auto start time last day due backwash demineralizer b main compressor standby compressor auto start backwashe demineralizer expect infrequent occurance followed arp
389945,NCAQ,4,NCAQ:4,woa fn broken belt woa fn filter find no dp across filter look sight window motor find spin two broken belt thus disconnect fan need replace belt take action get motor turn inform chemistry lab personel
394128,NCAQ,3,NCAQ:3,kv expansion couplers broken aluminum sheet inspection kv bus note one break aluminum leaf feed transformer b phase feed transformer kv expansion coupler happen past reference ar cr notified supervision eoc emergent work manager also identify phase correction b c ec describe total number aluminum link lamination require full power operation see cross reference
396959,NCAQ,4,NCAQ:4,tsw va chem sample point low flow low flow tsw va chemistry sample point tsw approximately ml min tsw sp inadequate purge rate may result non representative sample excessive purge time recommend blow sample line pressurize gas purge fouling last perform recommend periodic flushing line work order year periodicity create supervisor specialist control room operator inform
392589,NCAQ,4,NCAQ:4,dessicant dryer e tr flash yellow dessicant dryer e tr flash yellow indicate issue please investigate repair notified smgt write cr transformer yard
393119,NCAQ,4,NCAQ:4,sec xd not function design sec xd not function design contact security information unit remove service cr wr generate
392311,NCAQ,3,NCAQ:3,data glance test equipment loading issue performance wo digital multi meter fluke mte number cal due date could not enter ipad work closure test equipment validate tool crib correct mte number valid since appear issue data glance not recognize test equipment supervision notify cr generate dmm fluke mte
401248,NCAQ,4,NCAQ:4,controller miss label rw counting room c walkdown replace woa mcb find think controller locate identify b also two controller close proximity please verify controller north wall rw counting room c woa mca woa mcb woa tic correct epn put temporary label write cr submit label request deviceswoa mca woa mcb woa tic
397259,NCAQ,3,NCAQ:3,quorum not meet cross discipline review team cross discipine review team meeting schdule not meet require qourum due miss member maintenance department per swp che confirm individual site miss meeting notify department initiate cr trend purpose
389137,NCAQ,3,NCAQ:3,ppm require revision e pp asd supply power rrc imd asda rrc imd asdb e pp asd supply power rrc imd asda rrc imd asdb please correct check change abn inv asd revision migrate maintenance programs database link question please contact maintenance services supervisor
396520,NCAQ,3,NCAQ:3,pdu box leave plug wo task finish pdu still stagge cable route plug weld receptacle contact information show not work email name please see picture attach need move storage location unplugged find not part wo put place pdu instal wo assume wip sign accurate see picture write crpdu box pdu set enw electricain prior r support mt cra main hoist upgrades ec
385932,NCAQ,3,NCAQ:3,clearance order revision need implementation hang clearance order cond dmd operator question hang tag hra c zones upon investigation clearance order make tag no tags per section tag share cond v obscure step training control consider prevent error like happen not believe severity level clearance order error potential slow scheduled work revise clearance order
385926,NCAQ,3,NCAQ:3,dataglance revision issue validate wo dataglance say new revision available nothing revise review screen verified revision index controlled document requirement datum recently bring dataglance package validate button recognize change package datum requirement panel change since original package build show package replace information didnaot change requirement panel doesnaot recognize information change cr close cr drive datamod correct issue
391251,NCAQ,4,NCAQ:4,damage fence outside door r chain link fence outside door r find damage need repair appear damage snow removal activie initated cr take picturesfence outside door r truck entrance
396582,NCAQ,3,NCAQ:3,rrc edna point read follow edna point read since least january rrc elbow tap dp point bdp bdp bdp bdp bdp bdp bdp bdp recommend c perform calibration point determine cause problem may also process computer relate initiated cr initiate wr assign fin ic investigate
385941,NCAQ,3,NCAQ:3,qa jha not sign ic supervisor wot qa two instrumentation controls ic work order task wot contain job hazard analysis jha form no signature supervisor sign line form not meet ispm aujob hazard analysisau direct supervisor complete jha no know consequence two instance supervisor not sign jha wot requirement ispm rev rev step state authe jha originator supervisor complete jha assistance industrial safety subject matter expert necessary see attachment example jha form au ispm attachment include example jha two signature line one originator one supervisor factual basis wot au tsw ris cftau contain jha form similar ispm attachment sign originator jha not sign supervisor wot au sw ris cftau contain jha form similar ispm attachment sign originator jha not sign supervisor insight ic wot jha miss supervisor signature find sample wot problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route maintenance discuss issue component group manager craft maint supervisor iii human performance industrial safety supervisor quality services supervisor quality manager
394429,NCAQ,4,NCAQ:4,trash find flame retain ring trash barrel night shift safety blitz walkdown tg two trash barrel disposable pc find trash flame retain ring one barrel label identify trash need maintain top flame retain ring recommend cr trend hp supervisor walkdown appropriate protective clothing remedie situation coaching could not provide no worker affected area
387858,NCAQ,4,NCAQ:4,state fm b fire door unauthorized modifications find state fire marshal inspection find several fire door koottenai b mirror smoke film add fire rate window several classroom unauthorized modification fire door glaze material must remove include classroom simulator paper cardboard adhere glass work request write remove material glass kootenai building
402435,NCAQ,3,NCAQ:3,safety first ai drywell lighting improve permanent lighting condition drywell numerous suggestion submit replace exist incandescent light fixture led light upgrade led lighting would improve industrial safety aspect drywell work reliable lighting condition exist need oppose non functional light bulb need replacement would reduce number man hour require lamp drywell reduce resultant worker dose engineering evaluation advance point allow autest installationau two led fixture r outage determine feasibility work order r pending status purpose condition report raise visibility drywell lighting safety concern issue not currently track industrial safety committee informed safety committee
395249,NCAQ,4,NCAQ:4,bs vb contribute thru wall piping leak highly suspect leak observe contributiond bs v valve notorious leaker pm change year inspection frequency wrote cr oscr open inspect replace internal need b
402753,NCAQ,4,NCAQ:4,rfw pa oil leak abnormal amount oil accumulating east side floor wall rfw pa room witness oil mist upon inspection likely source coupling informed mcr initiate cr east side rfw pa room
395435,NCAQ,4,NCAQ:4,turbine oil find sense line performance wo poly line test gauge hook scw v find contain approximately ml turbine oil notified psro supervisor write cr
400270,NCAQ,4,NCAQ:4,qa water puddle behind e mcb quality waldown tb quality auditor note small puddle water directly behind e mcb industry oe water intrusion electric panel sss sm inform follow inspection electric panel ensure no water intrusion
398167,NCAQ,3,NCAQ:3,suspect bad relay replacement part performance wo pmt relay replacement task step state alarm p clear not informed supervision crs obtain new replacement relay reperforme result expand team determind alarm stay lock long instrument not operate mode obtain permission continue pmt sat write cr document
399447,NCAQ,4,NCAQ:4,md cb wo performance e find erratic resistance reading nc aux contact apply current open contactor also approximatly one second pause change state low voltage pick test notify supervisor initiate cr
399802,CAQ,D,CAQ:D,spray pond b high level alarm receive spray pond b level high low drop sw lic read foot trend per point l sw lib read foot steady local level indication steady foot inch sw li c appear fail added tsw lia
392659,CAQ,D,CAQ:D,nrc identified p rms control panel top clip miss p rms panel label cs div p locate div diesel fuel oil storage tank room restrain clip top panel miss clip side engage see edms picture miss clip top engaged clip side
395184,NCAQ,4,NCAQ:4,rrc cb asdb need pressure right side engage latch instal replacement breaker per wo right side latch approximately away correct position get engagement left latch already correct position engineering approval pressure apply low right side breaker latch engage breaker successfully rack good line load side contact engineering
398298,NCAQ,3,NCAQ:3,hi hi level alarm probe serds stop work prepare take bead resin discover self engage rapid dewatering system serds liner hi hi level alarm probe stop work pre operational test high level alarm probe function properly serds not classify instal plant equipment informed supervision consult vendor recommend probe replace replacement probe one spare order deliver instal terste recommend classify trend serds hi hi level alarm probe clean functional no action require
397937,NCAQ,4,NCAQ:4,monthly chemical storage area inspection discrepancy monthly inspection mechanical maintenance chemical storage area discover follow discrepancy chemical find outside flammable liquid storage cabinet bldg north light burn bldg notify appropriate personnel resolve discrepancy resolve no action require
392938,NCAQ,3,NCAQ:3,aux boiler ph low action level aux boiler sample show spec sulfite corrosion inhibitor indication limit ph low limit per swp che action level action restore chemical parameter soon possible chemistry need add naoh ph adjustment maintain optimal corrosion control chemical addition perform boiler run add plan next run notified operations chemistry supervision system specialist
