AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
396701,NCAQ,3,NCAQ:3,r combine fuel movement procedure sop refuel ops oi ppm ppm contain guidance fuel movement fuel movement instruction combine one procedure since difficult operations engineering find guidance different situation initiated ct
401103,CAQ,D,CAQ:D,ids ids malfunction compensatory measure post
387250,NCAQ,4,NCAQ:4,pieces mte oot quest technology thermal environment monitors model questemp would not power need repair use personal safety no plant impact calcode def write calcode def write no action required none trending purspoe
399700,NCAQ,3,NCAQ:3,standard find tolerance calcode find tolerance reject please assign calserv oftolerance report upload edms panel no action require
393291,NCAQ,4,NCAQ:4,office web apps sharepoint current feature offline office web apps feature sharepoint current provide method open ms office file word excel powerpoint etc provide file preview sharepoint enterprise search go offline unexpectedly sharepoint administrator notify begin work identify resolve condition feature remain offline approximately hour resolution implement service restore system function intend
393061,CAQ,C,CAQ:C,qa lprm pmt vt leakage task not route qc review qa wot not route qc initial review require per mi search original hard copy asme plan consider lose reference cr discover applicable lprm vt visual examination data sheets not review work order task ready status require qc anii review support asme work activity asme plan notified qs supervision rx planner initiate cr planner proceed add qci hold initial review require qc document process review qc anii signature work package submital approval r no field work start
388243,CAQ,C,CAQ:C,ts bases correction technical specification bases b primary containment isolation instrumentation aubackground ai paragraph primary containment isolationau auapplicable safety analysis lco applicability paragraph c drywell pressure ai highau state high dry well pressure f psig isolate group valve high dry well pressure isolate group contrary information abn faz top tier draw ewde system manual sd ccer c rrc v notified shift manager prepared condition report recommend severity level licensing review finding accuracy update basis appropriate
388651,CAQ,D,CAQ:D,low flow indicate rra cc performance osp sw sw flow balance ops report ultrasonic flow instrument rra cc stick gpm normal flow ai gpm instal sw fi indicate lt gpm nde readjust reset ut meter begin track full strength signal gpm direction crs operator cycle sw v find position full open indicate flow go upscale sw v return find position indication read gpm sw sys currently inoperable annual safety system maintenance window osp sw perform final operability testing follow window note sw fe orifice flange upgrade window ec response indication occ inform nde readjust ut meter operation cycle sw v flow indication appear normal
392506,CAQ,D,CAQ:D,accumulator trouble alarm crd hcu accumulator trouble alarm hp drop crd hcu due high water level water drain per sop crd hcu alarm clear last work request hcu due high water level write
391321,CAQ,C,CAQ:C,rpsa rp program record weakness self assessment sa identify overall weakness rp record program indicate lack focus range generation transmittal record center review rp program record x submit inaccurate information shipping survey information record lose become missing record duplication submittal identify vary revision record submittal identify incorrect processing request result misidentified dic storage confidential record submittal occur without proper identification notified rp supervision
386024,NCAQ,4,NCAQ:4,recombiner inlet temp low alarm lock not receive aurecombiner inlet temp lowau alarm hp arp say alarm cause og tisa indicate le f indicator read f indication og rca recombiner temperature normal preheater lineup verify correct request maintenance repair og tisa
394558,NCAQ,4,NCAQ:4,light circuit breaker e cb lpdb tripping wo upgrade transformer yard lighting perform quantity old style lamp replace crouse hinds l style lamp complete lighting circuit breaker e cb lpdb trip reset trip immediately circuit breaker reset trip second time troubleshooting require circuit lamp locate insulator towers notified system engineer supervision generate cr located line main normal transformer
394853,NCAQ,3,NCAQ:3,improper storage material plant past two day find approx instance improper storage tooling misc item plant tooling find without proper stage work progress signage well several item ppe appear abandon main corridor discussion group conduct emphasize expectation station housekeeping standard write cr clean find messes various location
400927,CAQ,D,CAQ:D,cms risa screen fail cms risa screen fail usually current activity display black depressing button not cause come informed crs sm write cr wr
391538,CAQ,C,CAQ:C,fresh cfd resin leach chloride normal several lot new cfd resin leach chloride ususal produce elevated reactor chloride fresh cfd pre coat place service chloride level produce normal within allowable limit contract vendor request ops place new precoat hold pump hrs place service help reduce reactor chloride spike also resin vendor contact discuss problem vendor indicate find uv chloride raw material use make resin uv chloride not detect qa test method thus adequate rinse time not achieve lot resin receive vendor update test method confident future resin recieve not chloride issue no action need
390944,CAQ,D,CAQ:D,ist lpcs p performance step change performance osp lpcs ist q wo lpcs p show step change decrease pump performance normal ist action level low not yet reach lpcs p perform consistently around normal since review edna datum test flow discharge pressure appear sporadic normal lpcs ft last calibrate lpcs pt last calibrate no issue cr document trending recommend another data point gather next test better evaluate pump status next performance osp lpcs ist q due talk supervisor system engineering contacted control room
401954,CAQ,D,CAQ:D,green power lamps lt rea fuab not illuminate upcoming work heat detector water spray cft rea fua wot one first step check power lamp illuminate currently unit power rea fna service however green lt lamp not illuminate common rea fua b unit although rea fub not currently service provide picture sss go eo address lamp green lt lamp power indication rea fua heat detector water spray control box rea fub well
391122,NCAQ,3,NCAQ:3,new ewp revision new ewp revision doesnaot allow custom stamp save reach dataglance vendor generate save stamp powerpoint distribute maintenance supervisors ewp support team
394552,NCAQ,3,NCAQ:3,r lesson learn msiv msr solenoid work r documentation msiv ms rv work take approximately time scheduled duration therefore time allot dose couple craft proficient work component recommend training department obtain mockup ms rvs msiv proficiency improve maintenance shop per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
383728,NCAQ,4,NCAQ:4,light swph light swph room appear dark normal please replace repair write cr wrswph
393339,NCAQ,4,NCAQ:4,ms vb stem pit repack wo ms vb found valve stem pit pitting even top stuffing box repacke cycling valve would start destroy packing
401029,NCAQ,4,NCAQ:4,e cb tr breaker inspection per perform inspection per step craft found miss cotter pin closed lever arm link notified supervisor replaced miss cotter pin leave replacement not compromise operation breaker
398149,NCAQ,3,NCAQ:3,ec section lpcs p replacement need update ec section list tech spec requirement lco no longer valid lco no longer differentiate mode relative cavity water level due change r tstf water inventory control ec currently process review r implementation expire seperate issue ar cr may resolve parallel not operability issue us r outage planning
391055,NCAQ,4,NCAQ:4,leak rfw va degrade trend leak rfw va degrade evidence view camera tg leak monitor throughout week appear steady however today leak big see camera tmr instal cap fail leak also visible camera tg reference ar cr informed engineering sm flm fin outage management
399031,CAQ,C,CAQ:C,rremove reference aulockau globe valve symbol ec remove lock designation top tier drawing add note however globe valve symbol still contain lo lc designator phrase au shown lock au recommend update remove information confusing seem contradict change management issue
398043,NCAQ,3,NCAQ:3,blind corner deschutes outside conf rm construction conference room second floor deschutes building create two blind spot people walk past area outside conference room main walk way multiple near miss people almost run one another cross entry point main hallway front individual take upon announce presence walk help mitigate potential collision however individual not adopt safe behavior recommend two corner mirror instal one corner pillar outside entrance another corner office aid people able see people come direction avoid potential injury notified supervisor deschutes pec
384484,NCAQ,3,NCAQ:3,edna service enwbu cwfm change unexpectedly edna service cw flow meter signal enwbu cwfm change without warning cause historical datum cw flow meter lose unreachable importantly cw volumetric flow temperature signal vital thermal performance monitoring signal though signal restore enwbu circho previous historical datum not available edna discuss computer engineering initiate cr
390270,NCAQ,3,NCAQ:3,small leak gy water filtration system find small leak gy fa system change filter unaware whether leak resolve yet contact control room make aware possible situation wr investigation repair
385675,NCAQ,4,NCAQ:4,oscillograph start alarm startup backup voltage follow e tr b c e tr b b c following sensor trip reset j kv neutral ground overcurrent bpa report follow cause ashe marion line trip b relaying involve single pole c phase c nothing damage line reclose e no emergent outage need f kv kv not involve g n h n j kv k no ras l n
395429,NCAQ,4,NCAQ:4,ms mob handwheel dislodge upper housing reterm ms mob wo discover handwheel become dislodged upper housing put motor operator safe condition notify supervisor email engineering take picture documentation generate cr wr could generate mechanic fix located b sjae condenser room scaffold
394293,NCAQ,4,NCAQ:4,rcc pc auto start condition not meet recovery rcc pb rcc pc sop elec smmaint rcc pb take pull lock start restore normal pump operation rcc pc take pull lock normal stop position time auto start appear issue control power logic rcc pc make believe not rcc pump run really rcc pc take back pull lock prevent pump operation caution tag generate pcsc
385327,NCAQ,4,NCAQ:4,no voltage condition work order install temp power connection tmu crew traile e disc tmu bb v power source bang board know phase inoperable e no voltage aubau phase temporary power tmu trailer not hook without use portable generator contacted planning supervision
397124,CAQ,D,CAQ:D,hpcs p c phase heater cable megger low megger reading c phase heater cable determ end not meet exceptance criterion w informed electrical supervision occ engineering cr appear identify wrong component per teh wo aucau phase conductor hpcs h gen space heater hpcs genc test meggere mohm no mention hpcs p wo
391218,CAQ,D,CAQ:D,receive oscillograph start hp c alarm receive oscillograph start hp c alarm alarm due j sensor kv neutral ground overcurrent j sensor kv neutral ground overcurrent j sensor sm undervoltage j sensor sm undervoltage j kv undervoltage j sensor main generator negative sequence sensor reset e tr e tr b voltage kv kv respectively bpa dittmer report ashe lo mo line trip open automatically reclosed single phase not need emergent outage no ras initiate plant controller equipment exhibit normal operation
395989,NCAQ,4,NCAQ:4,scw pi band low stator cool tank gas pressure scw tk read near atmospheric band psig tank normally maintain h migrate scw system may take time since start otherwise cr trend informed crs
394426,NCAQ,4,NCAQ:4,upper tg roof membrane unattache substrate walk upper tg building roof per wot identify turbine building roof north west corner roof membrane separate parapet wall roof substrate beneath membrane expose along north wall north west corner almost way next roof drain along north wall estimate ft long roof membrane appear not adhere substrate approximately ft south north parapet wall see photo edms columbia internal operating experience roof leak roof damage equipment water intrusion therefore recommendation repair r outage ensure sound roof system devoid potential leak inform eoc manager initiate cr
390495,NCAQ,4,NCAQ:4,pra euha fan motor not run pra euha energize heating coil warm fan motor not start follow second time delay heater energize show ewde please investigate repair replace informed mcrtmu pumphouse
397261,NCAQ,3,NCAQ:3,map needs update attachment zone needs update head locations notified supervision created crt b h zone heads b
398824,NCAQ,4,NCAQ:4,og sr light cover ds og sr miss light cover need replacement informed chemistry specialist write cr wr tb chemistry sample room
385538,NCAQ,4,NCAQ:4,pwc tbit effluent reading run flocculator fill pwc tk ops go check status flocculator walk past turbidity meter notice effuent pwc tbit read negative not expect inform crs initiate cr chemistry perform hour grab sample
392513,NCAQ,3,NCAQ:3,qa rwp current approve dose estimate different qa total effective dose equivalent tede list aocurrent estimateao aoapproved estimateao field rwp additional details asset suite panel timh different three rwp difference note follow rwps r dw minor maintenance setup surveillances lhr r dw snubber inspection test dw lhr r dw nde n nozzles include support work lhr aocurrent estimateao sum estimate dose task rwp ppm step require auenter total rwp dose rwp assign alara task h panel ai approved estimate fieldau insight current approve estimate match ensure rpm approval rwp approve estimate person rem discuss issue radiological support supervisor deficiency identify quality surveillance sr recommend assignment ar rpops n cr cancel reopen author request add description
395461,NCAQ,4,NCAQ:4,cond pa motor trip start cond pa uncoupled run per wo task motor immediately trip p booster pump motor trip alarm rms take back trip not due overcurrent condition wr write tb
401562,NCAQ,4,NCAQ:4,heat trace panel ht htp ptm low temp light flashing electrical craft support ic investigate low temp light flash ht htp ptm discover term block destroy due excessive heat need replace locate juction box panel circuit b also futher investigation craft also discover volt contactor need replace due sticky contact c circuit craft notify supervisor finding create cr wr correction item need replace craft supervisor notify system engineering planning supervisor
396817,NCAQ,3,NCAQ:3,rll crs close trend without action take currently rll cr close trend review reveal assign department take action evaluate lesson learn continuous improvement process crg close cr trend no single department take ownership therefore assumption make crg outage critique process would identify specific action need later cr could trend assumption inaccurate cr need reopen action develop address condition document assign cr ar otmg discuss cap supervisor pso cic crg chair outage manager outage management work cap reopen cr create action need
391414,NCAQ,4,NCAQ:4,b kootenai halon system c tank r low pressure inspection halon system kootenai building today find system c reserve tank r low pressure low liquid level previous inspection typical tank pressure psi allow plus minus percent recorded pressure today psi allow percent psi since reserve tank not critical item need immediate attention halon tank send detailed inspection servicing list halon testing company wr write b halon system c tank r reserve facility relate fire protection system
392362,NCAQ,3,NCAQ:3,og rfc suction discharge pressure p low og rfc suction discharge pressure p low spec psid per ppm low spec psid discrepancy identify multiple time recent month ref wr wr wr cancel due completion wo unfortunately wo nothing inspect og rfa b c unit no actual maintenance adjustment perform wo not give specific value acceptable p suction discharge pressure issue still exist nothing address longstanding repeat equipment discrepancy ai equipment discrepancy not remedie maintenance perhaps evaluation acceptable p band also consider note issue exist og rfa b well informed mcrrw
397414,NCAQ,3,NCAQ:3,tmu pump house camera request request install remotely control camera tmu pump house allow remote viewing would support fire alarm response personnel safety worker pumphouse work alone e g ops rounds tmu pumphouse
398950,NCAQ,3,NCAQ:3,des step step b require update des technical evaluations step need clarify sub step b need correct des step exist situation determine part eval assignment design engineering mangager designee concurrence propose permanent design configuration change commercial change intent individual outside design engineering prepare commercial change package current wording des step not make clear des sub step b direct generation cdp dcp decp ccp assignment acceptable assignment type ccp commercial change see mark des r mnrr step attach edms ar cr administrative issue responsible organization des system engineering sugg resolution ar cr procedure sponsor
393510,NCAQ,4,NCAQ:4,ipm hp eq service hp pap body sensor indication ipm hp pap instrument tag service informed supervision work request write hp eq
392425,NCAQ,4,NCAQ:4,pwc sv leak top cover valve pwc sv leak top cover valve solid stream leak cap valve pit locate pit south cw cta recommend fix concurrently pwc v write cr inform mcr
389125,CAQ,D,CAQ:D,flex building roof leak flex gen b perform inventory verification flex component flex building note leak around exhaust pipe extend flex gen b house generator roof leak active onto top generator cabinet droplet collect floor around generator generator cabinet open verify no water presently get cabinet onto energized equipment leak need repair become problem generator corrosion staining pipe suggest leak exist discuss supervisor manager shift manager flex building
397340,NCAQ,4,NCAQ:4,cf pb low oil check oil level pump oil level leave small tic oil stick please add oil pump recommend fill pump time ensurem top write wr cr
396989,NCAQ,3,NCAQ:3,generator paralleling enhancement cgs procedure govern paralleling generator direct operator place hold breaker control switch close position breaker close practice hold breaker control switch close position mean breaker not close immediately synchronize monitor thing prevent phase parallel synchronize monitor reliable instrument regular preventive maintenance calibration parallel generator phase potential cause significant generator breaker damage good practice would place breaker control switch close position release switch breaker not close operator would readjust generator parameter necessary attempt breaker closure synchro scope indicate correct condition parallel manner mean operator synchronize monitor prevent phase parallel informal industry benchmarking show cgs not plant rely solely synchronize monitor outlier
392304,NCAQ,4,NCAQ:4,reactor building sw elevator non functional reactor building sw elevator remove service due intermittent service issue remove elevator service contact mechanical maintenance elevator vendor
395419,NCAQ,4,NCAQ:4,e cb lpcb trip free not reset e cb lpcb trip free not reset lighting panel transformer yard provide transform yard lighting breaker find trip free lift local c fixture replacement wo initiated cr wrtransformer yard
402823,NCAQ,4,NCAQ:4,fp v leaking fp v leaking low flange puddle form run stairwell rw informed mcr hp laborer initiate cr non essential fire protection
397440,NCAQ,4,NCAQ:4,replacement wma te ttb wma teb find instal inside ducting zip tie section copper tube span width duct copper tube swageloke bulk head connection locate adjacent side duct access inside air handler duct require replacement wma teb expand scope significantly maintenance task stopped contacted supervision operation restore original wma teb send wo plan revision
395707,NCAQ,3,NCAQ:3,non en cgs commercial customer complaint cr non en cgs recommend assign ar calserv two flowmeter calibration send subvendor not calibrate request range receive message call customer regard asset let know review range flowmeter calibrate not match request cpw request form evaluation note subvendoraos calibration certificate look customer request calibration range see sheet see page block range subvendor calibrate gpm request gpm subvendor calibrate gpm request gpm contact subvendor ask say flowmeter set span gpm gpm even request gpm would reset back originally set customer technical rep contact determine path forward since flowmeter pass qc review process already release field use contacted subvendor find detail not ask request range contact customer discuss want proceed calibration range request upload customer concurrance edms available load original request edms well back documentation cc customer complaint completion note document description plan assignment cr note also capture completion note well complete customer complaint form cc contacted vendor customer request load complaint calibration certificate edms complaint form document evaluation resolution problem identification
391996,NCAQ,3,NCAQ:3,prm filter show increase activity analysis weekly prm filter show increase co activity identify short half life isotope isotopic result well limit attachment notified crs email send specialist supervision datum review
398345,NCAQ,3,NCAQ:3,rad ops robotics issues prepare robot usage investigate steam leak heater vent valve report robot not able use design several year old robot broken antenna not repair approximately year require use fiber connection make operation robot take time longer new robot wait procedure change account new control panel nearly long make unavailable operation notify rad op supervision discussed issue qualified individual develop plan support investigation epn rp robot hp eq xxxxx
398953,NCAQ,3,NCAQ:3,thermal performance wot schedule grade coding every thermal performance test work either rhr dcw hx task complete volume procedure usually schedule grade b expect take fieldwork complete end schedule workday every time perform run issue task not fully complete tie completion entire volume procedure also include thermal performance analysis analysis generally take least week perform calculation receive independent verification calculation correct separate task engineering analyze datum still not alleviate work around schedule grade b wot performance surveillance task past engineer perform surveillance reach ops let know task take field work complete leave task h ops status analysis complete verify incorporate work order package time work time wot kick back work status op reviewer see nothing wo package review strive excellence not surveillance continue perform recommend either change current engineering task analyze datum aucollect thermal performance dataau make grade b task change schedule code task would allow adequate time volume procedure complete include analysis another option could change duration task week would also allow analysis complete discuss supervisor
390060,NCAQ,4,NCAQ:4,pwc sew leak pwc sew eye wash leak due freeze piping one eye wash nozzle break seal actuation valve eye wash rupture spray water heat trace eye wash previously write not operate properly htp fp circuit f isolated pwc sew use pwc v informed mcr write cr
391592,NCAQ,3,NCAQ:3,update abn level mode abnormal level response update abn level mode abnormal level response support use eccs pump unplanned rpv level drop great normal makeup capability eop not specifically cover mode event current abn not address need action response unplanned rpv level loss gt ppm level control strategy r eccs initiation capability require operation not wait rpv level reach aut discuss eop lead eop expect issue r cover mode scenario procedure change provide bridge strategy r force maintenance refuel outage specifically abn level change need combine action add step mode level loss great normal makeup capability ppm isolate suspect drain pathway inject via sop hpcs injection inject via sop lpcs injection inject via sop rhr injection
398818,NCAQ,4,NCAQ:4,late inter organizational agreements ioas inter organizational agreement cgs operations facilities site water usage not complete begin fy cr trend purpose ioa draft route approval late august cause late ioas due failure assign job duty staff turnover
387235,CAQ,C,CAQ:C,qa rhr pa wot not route qc qa wot not route quality control qc review prior take approved ready status wot rotational bump check uncoupled run rhr pa contain quality control hold point within task instruction multiple qc inspection plan qc resource hour qap asu peer verification program planning list type work require qc review mi maintenance planners guide require addition qci hold code task require review approval quality control prior advance task approved status not route work task quality control type work define within qap asu could result miss programmatically require qc inspection qc hold point incomplete inaccurate work instruction incomplete inaccurate acceptance criterion well qc inspections not necessary programmatically require notified maintenance planning supervisor quality services supervisor set task return status
384416,NCAQ,4,NCAQ:4,unidentified burrie black cable dig hole install new security camera tower wo coil unidentified black cable discover not show drawing prior dig electrical engineer call look cable electrician call come verify cable dead cable find dead not pose hazard worker not allow task complete week due vendor resource not available also change scope work cable removal necessary stop work immediately contact supervisor electrical engineer also contact along electrician verify no power
384682,CAQ,D,CAQ:D,ids malfunction ids not function design contact detail security supervision notify initiated cr wrids
394306,NCAQ,3,NCAQ:3,rll logic two pm need executable work order pmiod rq funtional test egenre task not perform lift lead prevent perform executable work order pmid rq inpliment plant backfeed need make task predecessor task work order reschedule affected tash later point outage right condition perform work
390191,CAQ,D,CAQ:D,high water level crd hcu receieve rod accumulator trouble alarm pa drop crd hcu investigation show high water level ops drain water per sop crd hcu
394477,NCAQ,3,NCAQ:3,several hp instruments miss may inventory work package drive cr unable locate several hp instruments monthly portable hp instrument inventory mirion amps rm rm dca ad use area radiation monitors likely instal somewhere rca previously miss since amp rm not locate report rw decon could not locate hp not reliable method track instrument temporarily instal plant hp log entry would likely suffice notified hp supervision verify fsar ppm instrument minimum requirement satisfied post list miss instrument hp office write cr per model work order dkv step not applicable
392321,NCAQ,3,NCAQ:3,revision need revision corc review need work order cn v need open order supply air cn pcv adjust cn pcv psi per work instruction cn v normally close unless op inerte see attach picture work order note op procedure number initiate cr communicate psro informed wwm supervison
389794,NCAQ,3,NCAQ:3,dbai sa update sd typographical errors dbai self assessment review hpcs sd review find minor typographical error enhancement could make mark typographical error provide edms
394897,NCAQ,3,NCAQ:3,r rfw vb contingency planning execution execution hard seat installation rfw vb demonstrate planning preparation execution contingent work order must improve hard seat installation contingency not appropriately review plan reflect plan duration resource scope ex original duration hour multiple shift beyond require additionally tooling equipment necessary efficiently prepare hard seat surface not readily available stage would not line arrive site finally full risk hard seat installation not fully understand lead need perform weld build swing arm backstop prevent valve bind operation generated future contingency specifically level contingency must fully vet equipment available meet planned duration prior outage additionally consideration make whether perform level contingency actual scope outage rather possibility right equipment tooling line would likely complete scope significantly short duration
400703,CAQ,D,CAQ:D,dsa cc leak unloader diaphram fitting conduct pmt dsa cc air leakage detect unloader diaphram degree fit top diaphram leakage minor not affect operation compressor maintenance not conduct unloader inform wwm maintenance management op write cr generate wrdg dsa compressor room
397720,CAQ,D,CAQ:D,door lock malfunction take diesel log place badge gainst badge reader order exit room door pop open due differential pressure corridor diesel room however not hear beep not get green red light card reader blue light not flash proceed close door badge everything seem work fine cr wr generate supervision notified security notify issue not impact barier function door security lock issue door entrance exit dg rca
390781,NCAQ,3,NCAQ:3,procedure enhancement month battery test esp bxx b esp bxx f surveillance need evaluate statement operability follow battery discharge esp ba b drive electrician measure specific gravity place battery equalize charge per follow discharge test per step per step say notify crs shift manager battery operability determine successful completion monthly quarterly weekly surveillance step not adequate leave operability battery un track without wo wr formal tracking device maintenance department operability battery dependent three surveillance not make work schedule recommend either separate task planning process track operability battery testing add verbiage step initiate cr wr track write cre b battery room assignment create within maint procedure revision data base link data base add edms ar
400209,NCAQ,4,NCAQ:4,remove scaffold inside building rig scaffold instal work pwc p work appear complete scaffold not remove location inside building pump house instal work order auemergent maintenance work scaffold supportau no remove task list scaffold tag log mechanical supervisor list scaffold no longer cgs scaffold tag log also list wrong building location scaffold please remove scaffold initiated cr wr name
391103,NCAQ,3,NCAQ:3,dataglance interface failure upgrade conclusion upgrade dataglance v interface esom fail work although function correctly prior release control user upon investigation determine component config file reside database server alter creation standby database disable database link item correct connection restore
387863,CAQ,C,CAQ:C,tk tk min fuel oil level evaluation facilities weekly pm check level tk tk fill level list pm level pm tk prompt filling tank gallon also minimum level require bb please evaluate action level facility pm meet osp inst h log requirement informed supervision
383869,NCAQ,4,NCAQ:4,ops agg track buckholz relay oos temporary log require per acmp buckholz relay oos cr wr write track log remove repair transformer yard
400267,NCAQ,3,NCAQ:3,upcoming woa pm work lube inspect wot perform year lube inspect woa manual ehos week due date late date wo also plan week perform osp inst x due late date stroke manual ehos part month surveillance work conjunction woa inspect lube rack pinion eho cr wr recently generate reference eho spring alignment woa vb slightly pocket recommend upcome ops crew review cr part task preview information cr reference common type valve spring slightly plumb currently wr wo not plan week adress perform anything standard lube rack pinion inspection lube woa vb generate cr informational purpose email send inform crew wwm information provide cr no action require copy edms
397750,NCAQ,3,NCAQ:3,met bravo output mcr freeze output met b lock pm request server reset computer engieere last informed crs initiate cr
400924,NCAQ,4,NCAQ:4,mid cycle performance gap pi untimely sustained improvement performance inadequacy relate objective pi leader individual identify promptly report deficiency near misses precursor event encourage identification opportunity improvement recognize publicize good catch thereby contribute low threshold reporting culture problem statement corrective action plan strategy address recur behavioral challenge long stand cross functional station issue not result timely andor sustain improved performance notable impact include leadership fundamentals industrial safety non critical equipment condition contribute non caq condition not adverse quality backlog past year increase many non caq backlog action address equipment issue not traceable work management system assist drive resolution non critical equipment trend exhibit similar programmatic gap address recur issue result observe throughout plant lighting safety shower condition informed leadership team initiate cr recommend assignment performance improvement gap previously identify action create performance improvement peer recommendation capture assignment create dispositione ar perfimp cross referenced cr no additional action require pi manager approve closure previous cr
384361,CAQ,D,CAQ:D,met tower b signal fail met tower b signal fail start flat lining shortly midnight september informed crs sm write cr wr
394970,CAQ,D,CAQ:D,cms lr point sp wide range level may degrade last day suppression pool level narrow range vary low see edna plot see edms division wide range level track similar division long period read stable level instrument require main control room log may require water management plan contingincie vessel let recommend performance isp cms b veriify accurate calibration informed crs generate edna plot min avg remove noise
399591,CAQ,D,CAQ:D,rod accumulator trouble crd hcu due high water rod accumulator trouble crd hcu due high water level informed crs sm clear alarm per sop crd hcu
383575,NCAQ,3,NCAQ:3,esp epsef needs revision esp epsef needs revision comply plant status control see edms additional detail procedure upload maintenance procedure database work next major revision procedure link locate edms ar
389484,CAQ,D,CAQ:D,tg bldg ao turbine deck rfw heater area trouble alarm tg bldg ao turbine deck rfw heater area trouble alarm fcp lock not reset follow grid hit work request write fp id not know detector cause trouble alarm stay locked non essential fire protection
394038,CAQ,D,CAQ:D,cra fna trip restart rcc restoration start cra fna cra fna iaw sop cra ops initially cra fna inticate light indication go dim initially visible lens cover remove light go recieve h drop low cooler fana trip recomend investigae cra fna breaker fuse andor overload per arp write cr generate wr
402185,CAQ,D,CAQ:D,rhr discharge pressure high rhr discharge pressure indication edna point x high increase since last rhr pump run heat exchanger thermal performance current pressurization rate approximately psig hour current discharge pressure psig edna pressure continue increase rate alarm setpoint psig may meet day recommendation verify edna reading correct vent system reduce pressure potentially stop pressurization past venting help slow pressurization rate andor stop pressurization rhr discharge pressure increase previously document cr corrective action prevent pressurization schedule complete r wo rhr va repair leakby notified sm
383605,NCAQ,3,NCAQ:3,rw resin barrel handling area need well identification area cf tk rw deep bed resin barrel handle deep bed recharge need well identification keep area clear item prevent operator perform task floor need paint label way keep area clear piping currently area need locate
389607,NCAQ,3,NCAQ:3,procedure enhancement ppm loss hwc h wtr chem trouble alarm come due hssf v yv closing recovery action abn hwc procedure revise add step refer abn hwc
395300,NCAQ,4,NCAQ:4,e bu fail testing follow sm outage e bu fail testing follow sm outage initiated work request initiate fsip non essential lighting fpsi
395577,NCAQ,4,NCAQ:4,rad waste elevator rad waste elevator door get stuck try close level door attempt close inch full close stop not continue end mechanically force operate normally stick twice today day shift elevator operator activate call button stuck ring line control room control room hear elevator alarm emergency exist would difficult hear report alarm also tie line actual emergency cr create
392105,NCAQ,3,NCAQ:3,pcr ppm ppm multiple reporting requirement nerc wecc attachment ppm not reporting requriement recommend ppm reference ppm reporting issue nerc wecc example hour report nerc wecc physical cyber attack not page ppm cyber incident discuss ops procedure write cr cr closse ar handle update ppm
387510,NCAQ,4,NCAQ:4,shield package minor coating damage perform bi annual shielding note minor coating damage shielding package tg corridor head inch condensate line attach picture edms document cr tg corridor
401547,NCAQ,4,NCAQ:4,e tr subcomponent epns critical equipment blank numerous e tr subcomponent epn asset suite mel not critical equipment field fill currently blank instead c n r example e cp e p mx py x epn associate ec pdc ec pdc administrative issue asset suite mel update note delta th quarter esp pilot session question pose answer training note review epn associate tmod ec ar sms initiate populate equipment criticality field describe cr
391065,NCAQ,4,NCAQ:4,cw chemical feed pumps not pump currently run cf p b new pump cf pa new pump plus manually feed gal per day b not pump accord tank draw trending rely last mean manual addition add chemical dispersant cw tsw system scale protection main condenser manual chemical addition keep residual within target range need clear check valve two pump start pump clear check valve obtain sample material interfere pump provide chemistry evaluation manual addition rate increase compensate pump not pump cf pb cf pa
384079,NCAQ,3,NCAQ:3,tsp aprm c enhancement identify performance sop aprm lprm ops return lprm service refer user tsp aprm c complete adjustment necessary return lprm service tsp aprm c section make lprm adjustment detector however could modify allow adjustment single detector accommodate type situation notifiied supervisor initiate cr identify recommend ehnancement tsp aprm c recommend ar rxeng revise tsp aprm c
395720,NCAQ,4,NCAQ:4,tv spc health indicate fail spc spc b deh monitor main control room tv spc health indicate fail spc spc b requst c reset failure
391866,CAQ,D,CAQ:D,crd hcu accumulator trouble receive rod accumulator trouble hp drop crd hcu accumulator alarm due moisture alarm clear ops respond per arp
385802,CAQ,C,CAQ:C,late esom entry maintenance week maintenance several late esom entry week none result violation one craft person work day schedule three craft people leave one hour personal time schedule begin four craft people fail notify scheduler supervisor travel schedule change four hour travel day update esom correct hour gerneal notes issue address coach document etar within maint shop documentation find ar within edms due issue address caq cr no action require ar permission close ar obtain maint program supervisor
390759,NCAQ,3,NCAQ:3,imds sci mux ipwa ch incorrect sci mux ipwa imds channel fp pt correct epn fp pt use ewdi reference
396425,NCAQ,4,NCAQ:4,cw fn shroud miss bolt access section shroud cw fn miss bolt begin vibrate noticeably recommend prompt replacement miss bolt prevent excessive vibration access hatch backing additional bolt
390218,NCAQ,3,NCAQ:3,sa orat r objective standard deficiency gap outage schedule logical link miss problem statement rev c outage schedule r miss logical link two outage schedule activity sor aurestore alternate shutdown cool rhr b shutdown coolingau schedule three hour may th soropr aurhr operable milestoneau schedule may th error logical linkage schedule realignment rhr b remain inoperable appear miss aufinish startau link wo aurestore rhr b fpc assist modeau finish start rhr operable milestone notify outage wc
383527,CAQ,D,CAQ:D,rcic v leakby rcic v rcic v downsteam drain observe leak pipecap downstream valve crs inform rcic v check fully shut valve able shut approx additional half turn leakage pipecap decrease approx drop every minute valve verify fuly shut
400608,CAQ,D,CAQ:D,edna pont w read incorect reading obtain te pump run secure show rtd provide read technician recommend disconnect terminal connection use simulation shot signal loop identify signal degrade go tdas no indication recommend replace rtd write cr
387465,CAQ,C,CAQ:C,ewde incorrectly update per ec ewde incorrectly update per ec relate sdiv replacement ec incorrectly identify ms lis c sw b actuate rps rly kb ms lis b sw b actually actuate rps rly kb verify cvi c ec previous drawing functionally test quarterly per isp ms q drawing issue not affect operability plant equipment ewde correctly show ms lisc actuate rps rly kc initiate cr
397963,CAQ,C,CAQ:C,dbai ppm scaffold log discrepancy apparent discrepancy exist aed scaffold permanent scaffold schedule drawing ppm scaffold log permanent scaffold tags per aed scaffold not exist permanent portion ppm scaffold log tag tag list remove portion ppm scaffold log tag exist permanent portion ppm scaffold log exist aed scaffold tag permanent scaffold tags per aed scaffold exist long term portion ppm scaffold log rather permanent portion ppm scaffold log tags exist permanent portion ppm scaffold log not exist aed scaffold administrative configuration control issue scaffold installation per ppm provide direction ensure within bound lbid review generic bound support analysis reference procedure receive require engineering inspection review approval e g provide additional lbid review analysis require ar cr not document field configuration problem may bring question continue functionality operation qualification plant ssc scaffolding installation plant apparent discrepancy identify review documentation associate provision engineering response nrc inspector question dbai
389608,NCAQ,3,NCAQ:3,fpc ficb not work auto fpc ficb no longer functional auto fpc ficb not allow flow gt gpm auto auto setpoint needle set max gpm achieve gpm not allow auto control fpc pump flow gpm pump operation attempt fpc fcvb begin shut flow rise gpm despite auto setpoint gpm manual control fpc ficb take force fpc fcv b full open problem degrade since least ref wr least additional ar wr write fpc ficb please replace mcr generate ct warning auto control no longer functional informed mcrrwcr
397390,NCAQ,4,NCAQ:4,cw phits diverge grab sample grab sample indicate ph computer point f read ph circ water
394004,CAQ,D,CAQ:D,rcic v extremely hard operate rcic v extremely hard operate open perform leak rate rcic v rcic v restore test rcic v take closed find leak valve take close hand still leak cr wr supervision occ notify
395867,CAQ,C,CAQ:C,no pm initiate new hcv eq hcv eq weather shroud blow psid instal ec no ar sms generate determine planned maintenance need perform order access hcv v maintenance year pm hcv eq need move could affect operability hcv eq initiated cr administrative issue
393684,NCAQ,4,NCAQ:4,unauthorized material stay clear area walk reactor building follow condition observe stay clear area e ir h po r south hose run across stay clear area panel also protect stay clear area rwcu ft r west hose coil store across stay clear area two metal chair also stay clear area material safely move stay clear area without entry area occ shift outage manager occ operations manager advise
384547,NCAQ,4,NCAQ:4,co duirng lift clearance blr co not stay closed reccomend electrician investigate lubricate necessary
395923,NCAQ,4,NCAQ:4,rfw pb servo alarm start rfw pb per sop rft start servo current foldback fault alarm come rfw pb alarm code p fsv mbf current foldback alarm able acknowledge come back shortly notified crs initiate cr wr
386159,NCAQ,4,NCAQ:4,tmu pb low bear oil level low tmu pb low bear oil level low oil level previously identify low level wr please add oil pump tag impell lift immediately wr cr field sup notify
395877,NCAQ,4,NCAQ:4,tsw sr inop tsw sr inop due low flow inform crs chemistry supervision
396313,CAQ,C,CAQ:C,mte find tolerance calcode dresser sensor model hqs au find oot adjust within specs efin need evaluate two usage def write efin compelte evaluation new cr require write please make action efin generate new cr iod complete open attach deficiency report per tool crib attendant request
401133,NCAQ,4,NCAQ:4,fail internal drive server oracle db dr server pdisk gb internal sas drive server show sign predictive failure drive raid array create additional storage drive server no os application datum drive drive not yet fail no data lose case open ibm send replacement drive field technician drive replace afternoon recommend ncaq fail drive replacedthis corporate server equipment non plant impacting no cyber security implication
400502,NCAQ,3,NCAQ:3,pdis comp ic unable load sequences rwm installation new pdis comp ic post maintenance testing pmt per wo ec acumen core monitoring system unable successfully complete pmt load control rod sequence file rod worth minimizer use rs connection newly instal computer pdis comp ic unable successfully connect rwm exist connection rwm rs ppc cpudm test able successfully load sequence file issue revised rwm soft rwm software instal pdis comp ic issue not prevent transfer acumen core monitoring system record impact completion wo ec currently write ppc cpudm not remove without another method load sequence rwm manually reset reinitialize rwm per sop rwm start not correct communication issue
399320,CAQ,D,CAQ:D,rhr pb oil need add perform osp rhr ist q low oil level rhr pb find inch standby line sight glass still meet minimum tech spec limit request oil add informed mcr initiate ar
398339,CAQ,C,CAQ:C,cda assessment document require revision go audits critical digital asset cda assessment reveal gap require revision assessment gap base revision process require different form change make consistent documentation change base industry operating experience audit cda assessment go identify additional gap gaps identify correct identify submit cyber security assessment team csat review approval not reportable event cfr cda assessment document revision need cause change assessment process base internal external influence requirement provide consistent response add additional information provide clarity item low medium risk industry inspection identify similar issue station categorize issue minor ncv cgs not inspect identify issue base review operating experience
392948,NCAQ,3,NCAQ:3,record copy not control protect couple aperture card record copy image drawing remove vault customer one not return vault day result record not control protect accordance ansi n appear record remove vault discover microfilm reader machine old document control area another individual promptly return rim staff member refile aperture card vault individual provide support customer coach order strengthen control record vault sign log update new colum follow description count records remove vault record remove rim initials record return rim initials no action require
389451,NCAQ,3,NCAQ:3,des update section note need note des section step step page refer incorrect process afterhour weekend non standard time currently note send user des project field implementation configuration control turnover however des not contain describe process note refer user swp doc document control swp doc section redline drawings afterhours weekends non standard times describe process suggest resolution assignment des sponsor design engineering
