AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
385842,NCAQ,3,NCAQ:3,qa conflicting step ppm cc rc sw qa one conditional step ppm aucc rc ai standby service water system effluent radiation monitor ch aau conflict respect step marked aun aau step complete error surveillance procedure could cause confusion misunderstanding may set worker fail may result invalid surveillance swp pro auprocedure work instruction use adherenceau require user stop work document not follow write one actual consequence work order task wot contain step mark auyesau value table within limit no value enter table fall range step allow mark aunaau step conflict requirement swp pro rev issue step state auif document not use write activity stop issue resolve user continue au swp pro step state auprocedures work instruction follow write user not deviate except specifically allow approve process au swp pro step state auvariances guidance contain within document require approve change au swp pro step state auprocedures work instruction review prior use ensure potential adherence problem resolve au swp pro step auuse not applicable na au note state auna not use bypass step inadequately improperly write not use lieu approve change au see edms word document detail problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route maintenance discuss issue craft maint supervisor iii component group manager chemistry rad safety manager quality services supervisor quality manager issue procedure correct
389469,CAQ,C,CAQ:C,wo ppm procedure errors perform wo fp zone year sensitivity chk craft personnel arrive step x step c ppm major rev release changed step c require craft personnel ensure fsp cp trouble yellow lanp clear addition fcp trouble alarm drop c step incorrect procedure ec fire alarm detection upgrade implement fp cp fsp utilize cp control module ec fire alarm detection upgrade implement cp upgrade cp control panel cp control panel fire alarm annunciation not clear trouble indication old cp control module fire alarm receive trouble indication clear fsp module fcp procedural error not equipment issue route cr fire protection ar tefp ensure procedure change make initiate cr correct procedural error w k
388406,NCAQ,4,NCAQ:4,rw broken light switch toggle light switch toggle rmc laborers closet break closet locate rw door c th condition report work request initiate since toggle switch reference work request initiated cr wr notified hp supervision via e mailrw door c
387325,NCAQ,4,NCAQ:4,cond va operational issue relax cond dme note controller cond dma not control usual manual controller place flow cond dma not high inspection cond va show valve approximately half open excessive air noise seem come black diaphram engineer port diaphram negatively impact cond dm reduce life require backwash precoat earlier necessary cond va valve operator investigate soon possible initiated cr informed mcr
389008,NCAQ,4,NCAQ:4,og rfa oil level high og rfa oil level approximately sightglass not run round state level oil level need lower notified crs
396868,CAQ,C,CAQ:C,pager not receive ero notification pager not receive ero message receive notification cell phone ero drill july no information pager pager none
394195,CAQ,D,CAQ:D,examination steam dryer lift lug show no change monitoring indication steam dryer lift rod bracket degree azimuth show no discernable change ref inr cgs edms indication originally identify evaluate r cr find acceptable indication examine r no change report cr second consecutive examination no disernable change despite operation mur level cr writtin trend purpose indication not impact plant operation plant start concern recommend cr trend per bwrvip guidance location return normal inspection frequency address part normal program update
387775,CAQ,C,CAQ:C,incorrect image upload aed ewd ewde progress rhr maintenance outage ec dec implement via wo replacement rhr va implementation modification discover cable lead need swap motor initially run backwards fcr process update top tier aed ewd ewde subsequently roll ec dec r however image subsequently upload portal j aed ewd ewde r associate ec dec implementation ec dec r not ec dec r
384267,NCAQ,3,NCAQ:3,qa licensing instructions reference cancel instruction qa rpi preparation submittal regulatory correspondence rpi request withhold public disclosure information submittals reference rpi processing safeguards information documents correspondence rpi processing safeguards information documents correspondence cancel redundant swp sec quality recommend remove reference rpi factual basis rpi preparation submittal regulatory correspondence revision step state part correspondence appropriately mark accordance rpi processing safeguards information documents correspondence rpi request withhold public disclosure information submittals revision step reference rpi processing safeguards information document correspondence rpi processing safeguards information document correspondence cancel redundant swp sec deficiency identify quality audit au se pads mro sae recommend assignment licensing n
393730,CAQ,D,CAQ:D,tea sr heat trace not work correctly tea sr heat trace lose power sl outage power restore heat trace would not rise degree fahrenheit temp normally degree not achieve valid sample heat trace not return degree ic need investigate heat trace stick degree chemistry not close work order sl outage return tea sr chemistry currently sample plenum tg roof not safe way take compensatory measure loss power heat trace cause set default setting need reset notified shift manager chemistry supervision chemistry specialist breaker open heat trace part sh ppa restoration not yet perform breaker reclose power heat trace restore along wiht sample rack no dnc tea sr tg
399875,NCAQ,3,NCAQ:3,l computer point unable cal cbd te loop cal perform wo pmt follow cbd tt replacement computer point l unable calibrate find left reading cbd tt sat cardinal point computer point l approx deg f low every cardinal point allowable tolerance deg f informed supervision operation work week mgr computer tech inform computer eng seek direction
395842,NCAQ,3,NCAQ:3,main turbine vibration startup initial turbine roll perform step sop mt start increase turbine speed rpm rpm vibration level escalate rapidly ascend rpm bear peak approximately mil rpm settle around mil rpm fsnl bear peak approximately mil rpm settle around mil rpm fsnl one value note bearing peak mil rpm achieve settle mil rpm fsnl high vibration level recommend fairly close pre outage level osp mt b perform trip turbine relatche three time follow completion procedure vibration level settle little low bear mil bear mil bearing mil discuss mcr eoc engage eom vibration expert contact turbine pm ready level contingency balance work order correction bearing roughly mil not bearing typo
389656,NCAQ,4,NCAQ:4,ptz require maintenance ptz not function design require maintenance contact detail security supervision notify initiated cr wr
387921,CAQ,C,CAQ:C,cas compressor drawing show epn not passport epns cas cp ca cas cp cb cas cp cc not list passport show e e e ewdea ewdea ewdea cas cp ca cas cp cb cas cp cc list passport not show drawing three epn not passport field appear passport issue please investigate bring everything alignment see drawing edms write ar cr
393106,NCAQ,3,NCAQ:3,rrc pa new pump shaft indication mfg tolerance three indication discover new pump shaft new rrc pa pump shaft three indication outside manufacturer tolerance indication occur nd failed sleeve remove due two failure final pt exam cause manufacturer fail sleeve remove shaft ncr write manufacturer suggest disposition repair shaft en engineering send ncr disposition pm work vendor asset managment minimize andor eliminate impact fy budget
401144,NCAQ,3,NCAQ:3,nrc inspection remp recommendation nrc auditor recommend overall evaluation columbiaaos radiological environmental monitoring program remp sampling location validate locate high calculated annual average ground level q location align radiological assessment branch technical position rev odcm requirement disscussed recommendation nrc audit team en staff daily inspection debrief meeting initiatie cr
390251,NCAQ,3,NCAQ:3,editorial change esp ba b bat chgr load tst editorial change esp ba b battery charge load test month attachment pg ai bct battery test configuration lists test setup test type service test type service test perform modified performance test allow us set follow parameter temperature f cell voltage correction none last perform correction make see edms document old pg contacted engineer robert roman confirm nothing change service test type still read modified performance electrical maintenance supervisor inform esp ba b revision migrate maintenance programs database link question please contact maintenance services supervisor
394350,CAQ,D,CAQ:D,rcic mo pmt fail stroke full open performance pmt wo full pm per ppm lube inspect valve fail stroke full open control switch take open valve travel open approximately second whereas full open would take second soon open torque switch bypass switch open motor receive signal de energize upon investigation discover open torque switch spring no tension need replace not affect valveaos ability close would affect valveaos ability go full open valve perform no safety function open direction hence no impact past valve operability discuss valve vendor notified eoc
386083,CAQ,D,CAQ:D,oscillograph start alarm receive oscillograph start alarm due j kv neutral ground sensor bpa report mcnary coyote springs single phase relay reclose first attempt no ras initiate u voltage kv b u voltage kv
397054,CAQ,D,CAQ:D,receive slc tank high level alarm receive slc tank level high low alarm hp slc ls computer point x indicate slc level great gallon ops dispatch investigate local indication local indication read gallon steady demin water makeup slc tank verify closed seal bubbler flow rate normal recommend performance isp slc x standby liquid control tank level ai cc notified crs ops verified local indication initated cr wrrb
395721,NCAQ,4,NCAQ:4,scw diff press high lock scw high diff pressure alarm lock setpoint ge psid local indication scw dpi read psid arp direct operation scw v scw p min flow valve full open no change p informed mcr action result condition previously identify cr system initially start differential pressure approximately psid pressure adjust scw v response slow recommend wait generator online make final adjustment increase temperature stator winding result increase cross sectional area coil decrease differential pressure
391421,NCAQ,3,NCAQ:3,sop elec shmaint step auto sop elec shmaint step auto not standby switch place sop elec shmaint step revise via minor editorial pcn read place fp p auto major rev mr
391028,NCAQ,3,NCAQ:3,new fuel receipt new fuel channel observation recommend evaluate winch rig device use instal channel new fuel set include winch climb rope pulley climb rope outer protective sheath minor fraying tape use rope designate stop point winch operator tape could come free due go pulley become fme refuel floor recommend evaluate improve tooling rig set personnel channel new fuel discuss maintenance reactor engineering initiate cr rff supervisor inspect rope reference area note frayed section break sheave expect rope instal winch samson amesteel ii plus core dependent double braid synthetic rope minimum strength lb rope instal prior nfr campaign weight winch pick lb black electrical tape place specific location ensure hook pull low rafter please reference ce calculation detail channel handling rig consider plant equipment change evaluate rig rope replace prior nfr
400770,CAQ,C,CAQ:C,dsa pi indicate loos dg run dsa pi indicate low spec dg run log indicate pressure psig minimum pressure dg run logs psig shiftly diesel log indicate minimum pressure psig pressure indicator low air pressure alarm come psig either start air header normal start air header pressure reading approximately psig recommend evaluate determine actual minimum log pressure adjust log accordingly informed mcr write cr
401038,CAQ,D,CAQ:D,qa cda vulnerability assess scan not per swp csw qa current critical digital asset cda vulnerability assessment scanning practice not meet two requirement swp csw aucyber security vulnerability management reportingau swp csw meet requirement within nei aucyber security plan nuclear power reactorsau addendum requirement see edms detail factual basis actual vulnerability assessment scanning practice vary swp csw follow area not perform random interval not perform cyber security analyst delegate cda sec comp nas vendor perform vulnerability assessment scanning sec comp nas however nei not currently allow vendor perform vulnerability assessment scanning swp csw not currently allow vendor delegate cyber security analyst insight cyber self assessment ar sa identify deficiency ar cr aualternate vulnerability screening method not documentedau describe alternate vulnerability screening methodology frequency not properly document approve however ar cr not cite specific gap meet aurandomau interval allow vendor perform vulnerability assessment scanning contact assistant manager cyber security deficiency identify quality audit au csq recommend assign itmgmt reccomend cat itmgmt cause know issue alternative frequency method vulnerability need outline industry alignment support alternative en not clearly document basis consequence low medium could result regulatory finding issue address cr assignment basis clearly document approve csat
400683,NCAQ,4,NCAQ:4,e cb lockout ckt available lamp flicker e cb lockout ckt available lamp flicker change bulb no change start transfer e sm tr back normal lamp bd c mcr suspect issue e sm
397392,NCAQ,3,NCAQ:3,gaseous effluent discharge sampling proc enhancement instruction contain direct not decay correct time sample take however count software ask sample start stop use volume determination section update remove step relate not decay correct sample collection e g specialist inform
396711,NCAQ,3,NCAQ:3,add enhancement ppm add enhancement ppm step c contact vender deviation identify part evaluation license management notify recommend ar lic
400999,NCAQ,3,NCAQ:3,cro tablet fail syncronize cro tablet fail synchronize problem continue occur relatively frequent intermittent basis informed crs sm write cr
386315,NCAQ,3,NCAQ:3,procedure enhancement ppm attachment need review inclusion ppm read national electrical code handbook understanding table pertain wire go instal terminal screw not wire lug terminate wire size include table generate cr document issue general notes assignment make within maint procedure revision data base no action require link upload edms ar no action require per informative annex nec torque table provide nfpa informative purpose not requirement nfpa provide absence connector manufacturer sp ecification
391995,NCAQ,3,NCAQ:3,many step require close lc task lc rps epaac could not set finished excpecte dataglance task authorized set working field work complte etc control room communication set type issue cause significant delay outage not correct take extra step close task initiate cr help improve work control process wo job type aocoao clearance order hang lift dataglance user would normally able set wo straight finished option not allow control room communication set aoao set asset suite nuclear panel corc andor sro review field prior task hold release wo task although support task control room communication set aoao mean auhigh impact ai psro ops may take au require qar record software work design tony pace create distribute night order operate crew
388272,NCAQ,4,NCAQ:4,tsw pcv h leak tsw pcv h leak bucket find full wr identify leaking describe minotr leak moisture present please see current pic wr write add note check bucket empty roof tsw free releasable
391160,CAQ,D,CAQ:D,dcw hxb b end bell inspection base inspection perform dcw hxbb end bell follow clean replacement end bell recommend due visible pitting erosion present along end bell surface area meet divider plate previous thermal performance datum two heat exchangers acceptable occ notify engineering recommend replace four end bell new end bell warehouse replacement activity progress wo dg room
388883,NCAQ,3,NCAQ:3,mt hoi need replace mt hoi need replace large hoist cable hoist severly crush not pass annual inspection hoist also get hot touch smell like clutch brake assembly burn use hoist raise lower fish basket tmu pumphouse next time schedule use march issue need address wrothe cr inform supervisor ar eval require replacement not like like e g large describe ar cr text low level tmu pumphouse
395488,NCAQ,4,NCAQ:4,personal medical condition transport site thursday june energy northwest employee experience personal medical condition pec deschutes bldg first floor lobby call place medical first responder tone initiate main control room per ppm patient evaluate treat medical first responder hanford fire department hfd medic ladder arrive patient evaluate hfd transport kadlec medical center notification provide occ management supervisor leave site meet patient kadlec medical center
393630,NCAQ,4,NCAQ:4,rfw dtb overhaul clearance order delay subject work wo not start schedule due delay hang rfw dtb r appear rfw dtb r hang instead notify psro rxm occ rep psro report tag field hang time
385673,NCAQ,4,NCAQ:4,wasp tmu pumphouse many wasp tmu pumphouse door lock gate not able identify location nest write cr informed supervision
393810,NCAQ,4,NCAQ:4,mte find tolerance calcode ind scientific model mx find oot adjust replaced sensor not use calibration cycle no plant impcact def write no action require
390069,NCAQ,3,NCAQ:3,minor drawing correction suggest aed aed correction need aed zone e reference aed section ai section ai not exist aed likely intend reference aed zone j section ai aed correction suggest aed zone f h reference section ai aed zone e reference aed zone f aed zone f reference section ai aed zone g reference aed zone j aed zone f reference section ai aed zone j reference aed zone j aed zone f f reference section ai aed zone h reference aed zone e aed correction suggest aed section reference aed zone h reference aed zone f h correction consider condition not worthy caq characterization recommend noncaq resolution mechanical design drafting purely administrative issue no associated adverse impact effect upon physical plant continue operation function qualification ssc note review ar eval
400747,NCAQ,3,NCAQ:3,ero drill objective e demonstrate issue oct team ero training drill drill objective e demonstrate ability provide require content follow information message timely accurately demonstrate issue gap one hour thirty five minute cnf cnf ppm section state per hour radiological plant condition change initiate follow message crash phone fax offsite agency objective not complete timely manner give one hour thirty five minute notification initial follow notification complete accurately timely issue critique follow drill not impact drill exercise performance critique team critique notify team eof manager ep manager
388222,CAQ,D,CAQ:D,bb p one tire pressure psig per wo bb p truck tire keep psig one tire passenger side find psig several psig bottom band note outside truck building least tire need air cr facility add air require informed sss
395569,CAQ,D,CAQ:D,cia leak truck bay cia leak need fix cia v tkb regulator outlet oau pipe npt cia v tkb oau pipe tee inlet solenoid side cia v tka oau pipe tee inlet cia v tka oau pipe tee solenoid side write cr informed occ truck bay
401071,NCAQ,4,NCAQ:4,spb meter recorder readings vs grab sample spb meter recorder readings great different grab sample need calibrate supervision inform cr write turbine bldg chemistry sample room
391275,NCAQ,3,NCAQ:3,significant increase ga dose rate arm ris dose rate arm ris increase mr hr mr hr last hr period arm locate rw behind shield adjacent rwcu p possible cause increase rwcu resin present piping tranfer failure rwcu p inform shift managerrw behind shield wall dose rate elevate due plant operation delay resin processing troubleshooting progress dose rate evaluate system restore normal operation cr close approval rp operations supervisor
400159,CAQ,D,CAQ:D,mte reject calcode heise gauge cmpsig pass closeout calibration use ashcroft sensor not pass flush able send standards lab def write rejected trashed no plant impact no action require none trending purpose
393929,CAQ,C,CAQ:C,bucket replacement pmt movs vs ppm compliance motor starter bucket mov repair replace requirement ppm apply specifically mov test matrix att procedure direct testing need perform activity review r woaos bucket replacement movs follow item not perform prescribe ppm no phase rotation check prior replacement replacement bucket no current reading take mcc stroke valve identify r wo bucket work movs list reference notified eoc maint planning
397026,NCAQ,3,NCAQ:3,history brief generate ewp contain generic title history briefs automatically generate ewp provide generic title make difficult quickly assess relevance work associate epn review complete work panel request future title automatically generate history brief contain associate work order task title improve efficiency review complete work dataglance software work design software customization request part en initial implementation cr request future software implementation would include task title history brief help improve efficiency request add list future dataglance enhancement fy
402060,CAQ,D,CAQ:D,ids need ice removal ids stick constant alarm due ice need assistance call security detail recieve constant alarm perform walk notify supervision cr wr generatedsouth west protect area
400695,NCAQ,3,NCAQ:3,deh spare computer need repair identify spare computer deh computer need add repair use refurbished unit plant break fan replacement fan need purchase work instruction need add work package wrote cr cross referenced wo
387731,NCAQ,4,NCAQ:4,wrong type fuse instal recent motor starter inspection control power fuse replace incorrect type fuse per draw e b control power fuse rea cbc rea fn starter type atm ay fc ktk fuse amp rating accord fuse log entry craft replace atm fuse fnq r instal fuse correct rating fnq time delay fuse atm fast blow recommend replace control power fuse correct type early opportunity
399042,NCAQ,3,NCAQ:3,guidance need ppm ppm lack appropriate guidance full evaluation relief valve setpoint change within design process step ppm refer swp des not mention anything regard relief valve setpoint change section within swp des provide guidance similar change doesnaot contain revision relief valve setpoint datasheet ppm one activity modification not need initiating ar implement change result ppm need ar implement relief valve setpoint change recommend evaluate update ppm appropriate clarify guidance evaluate change discuss system design eng supervisor
397163,CAQ,D,CAQ:D,receive oscillograph start tr tr b trouble alarm plant controller equipment response normal reference ar startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j bpa report following cause many lightning strike area away closer cgs no damage report yet reclose say keep us update involvement power supply cgs kv involve time event no ras initiate gird frequency normal
400890,CAQ,C,CAQ:C,qa total required port blockers miss direct cda qa two direct critical digital assets cdas netfw asacenter netkvm sw miss port blocker contrary ppm port blockers two engineering changes ecs instal cdas not port blocker instal unused port cda represent cyber security vulnerability requirement see edms detail factual basis see edms full detail insight ppm update configuration control installation port blockers device procedure update ec document not create auas builtau verification walkdown quality recommend line perform extent condition look similar issue cdas upon notification issue quality wr initiate add port blockers unused port netfw asacenter netkvm sw wr complete contact assistant manager cyber security engineering supervisor computer engineering deficiency identify quality audit au csq recommend assigning computer engineering reccoment cat computer eng cause know error individual complete installation port blocker need ensure alignment required document consequence low medium could result regulatory finding issue address cr assignment validation complete ensure alignment port blocker field cda documentation
385752,CAQ,D,CAQ:D,door c not meet criterion ppm perform rip door metal top right side contacted supervisor fire protection cr update reference correct ppm per direction initiator
396367,NCAQ,3,NCAQ:3,qa typo find basis certification level ii pt ev qa quality auditor identify typographical error basis certification one level ii penetrant testing pt certification evaluation record form incorrectly identify candidate meet requirement magnetic particle testing mt certification rather pt factual basis rxm sps qualification certification personnel perform nondestructive examination require nde level iii verify information documentation previous training experience use basis certification level ii candidate valid method verification accomplish require document candidateaos certification record insight principal level iii examiner complete certification review form individual two day prior use mt form background pt certification mt change pt reflect correct information overlook upon notification oversight typo manually correct via appropriate mean issue condsidere deficiency identify performance special processes audit au sp quality recommend assign ar rxmaint discuss correspond department
389944,NCAQ,3,NCAQ:3,oi update reflect mslrm lcs main steam line radiation monitor mslrm recently add lcs oi need update reflect discuss shift manager
391603,NCAQ,3,NCAQ:3,safety issue rw new breaker area new breaker test area power requirement need expedite need power receptacle breaker area need overhead v drop outlet test equipment high bay lead lighting install instal power need clean power relay shop right next also instal breaker area process construct item list need get priority temporary power instal reguire cord string lighting test equipment power tool test plug make hard comply extension cord requirement hinderance complete work tripping hazard craft put extra effort focus safety issue take away focus worker fundimental equipment rw breaker area relay shop
392341,NCAQ,4,NCAQ:4,phone jack cbc not work phone jack cbc extension tao near instrument rack not function phone jack need communication control room surveillance testing initiated cr wr phone jack repair non essential communication equipment cbc b
396658,CAQ,D,CAQ:D,mte find tolerance calcode fluke b model b find oot adjusted use calibration cycle def open attach deficiency report per tool crib attendants request
401449,NCAQ,4,NCAQ:4,check valve downstream fp main drain valve bldg performance section test main drain test fp system bldg ppm wo identify check valve tie tee discharge fp v b discharge leakby indicate water flow back small scupper generated cr issue fp main drain valve fp v b cycle part test portion section ppm not impact performance procedure section cr generate pursue wr common check valve houskeeping purpose valve cycle future no epn valve drain valve label fp v b field check valve suspect leakby back scupper valve locate common discharge tee
396490,NCAQ,4,NCAQ:4,cas cc oil min spec oil level cas cc minimum spec sightglass per log operable untli oil level sight low see photo informed mcr
400339,NCAQ,3,NCAQ:3,unqualified individual perform ero duties individual previously qualify epbi tsc manager secretary assume duty cycle participate july drill unqualified individual qualification inactivate september prior begin extended leave absence upon return work march qualification not reactivate two cbt course ep ep expire individual away leave reactivate qualification notify individual require course take prior assume watch upcoming duty cycle notify ep manager
398408,NCAQ,3,NCAQ:3,enhancement tsp dgb tsp dgb dg log tsp dgb tsp dgb need update reflect dg procedure osp elec tsp elec dgb monthly ai currently step record lube oil level engine not shutdown contrary note sop dg lubeoil aurequired lube oil calculate diesel shutdown b require performance sop dg lubeoil verify minimum acceptable lube oil availability fix procedure check oil shutdown prevent unnecessary work future cr also evaluate level require specification auengine lube oil levelau dg operate currently min spec inch full mark increase engine shutdown recommend set specification slightly ts tolerance ts violation discover applicable procedure oil check step operating crew hold procedure use adherence stand cover minor issue no action require
393816,NCAQ,3,NCAQ:3,ms lsj location coordinate incorrect coordinate ms lsj need aut b au cr no new equipment issue identify issue identify location description asset suite incorrect
387802,NCAQ,4,NCAQ:4,mte oot calcode dresser sensor model hqs psia find oot adjust specs not use calibration cycle def write no action required none trending purpose
389358,CAQ,D,CAQ:D,rod accumulator trouble alarm pa drop rod accumulator trouble alarm pa drop crd hcu clear prior ops arrive hcu crs concurrence drain water per sop crd hcu alarm clear nitrogen pressure drained water
384854,NCAQ,3,NCAQ:3,revise tm tm figure inaccurately display wma ada wma adb place wma ada wma adb recommend revise figure match see attach edms none
390456,NCAQ,4,NCAQ:4,radtrad error notice revision natural deposition energy northwest calculation not use model describe error notice power model not impact error notice revision alion science technology notify radtrad users group member error affect radtrad version error notice revision revision error notice send user back capture ar cr error affect containment decontamination radionuclide due spray filtration system natural deposition powers model use revision error notice correct removal coefficient use bwr hr revision hr revision form r complete upload edms e mail notification send radtrad user inform error copy e mail uploaded edms recommend comp na
399837,NCAQ,4,NCAQ:4,restore pacss sample rack operable post accident containment sample rack service several year due multiple valve failure confusion lift clearance pmt review operation follow sequence event must happen restore sample rack operability limit confusion single work order generate track necessary step step require restore operability complete work instruction similar wo require new work order generate work lift psr viso restore rhr v perform csp psr ist q year vpi call pciv operable lift c psr pciv email message sid morrison add edms filepacss sample rack
389357,CAQ,C,CAQ:C,e need update perform document fla list drawing incorrect drawing need read fla contacted supervision
392682,NCAQ,3,NCAQ:3,lesson learn dg svbb taper pin degrade implementation work order replacement dg svb dg svb taper pin degrade require replacement cause delay work completion issue become critical path dg generate cr document degrade condition turn cause delay lesson learn dg window create sub assignment planning integrate recommendation future w os model wos need revise purchase part replace taper pin trip cam instruction mechanic revise direct drilling solenoid shaft installation new trip cam taper pin trip cam part number catid taper pin part number catid need create emd part number ensure class taper pin hand future replacement
385311,CAQ,D,CAQ:D,pallet need replace recoate rw ao center authorize storage area two large blue tank sit oversized wood pallet wood appear paint fire resistant paint however portion paint coating wear two location wood slat break rough edge ppm c require plant wood fire treat fire paint coat large pallet either replace new non combustible pallet prefer pallet repaint per procedure fcei not bad immediate fp concern not need tcp fire tour request correct next month possible since would take removal large portable tank write cr call owner rw center
392553,NCAQ,3,NCAQ:3,flaw internal peoplesoft view oracle view ps enw hr pers vw query external system identify active employee certain datum anomaly involve recent hire expose bug view prevent person correctly identify hr contact datum modify allow view correctly present person profile separate action require correct view
395092,NCAQ,4,NCAQ:4,cb disconnect not stay close clear tag closing disconnect cb disconnect open operator let go switch happen twice stay close disconnect still feel like pop open slight disturbance informed supervision write cr
394115,NCAQ,4,NCAQ:4,pinhole leak tsw piping aux boiler room pinhole leak sch cr tsw inlet piping leak locate ne side aux boiler room foot downstream tsw v leak approximately drop min please evaluate tsw piping ne side aux boiler room
399752,CAQ,C,CAQ:C,mte tolerance calcode fluke dig multimeter model find oot adjust within spec def generate efin evaluate usage
399950,NCAQ,4,NCAQ:4,sec xd failed test sec xd failed operability testing sec xd place service notify maintenance generate cr wr paap
401419,NCAQ,4,NCAQ:4,lighting safety concern rw c corridor rw c corridor behind door c burn fluorescent tube first fixure enter corridor rest corridor back room well light exception cubicle contain og fub room cubicle completely dark need relampe initiate ar cr rw c corridor cubicle contain og fub
388741,NCAQ,3,NCAQ:3,abn earthquake enhancement identify training new seismic monitoring system enhancement new revision abn earthquake identify step use system activity rb rw free field lighst inditication step say seismic activity red yellow light location illuminate also procedure not relate motion recorder mr correspond location enhancement could make inform operator location correspond motion recorder instal equipment motion recorder list location not mr number bases step provide information mr mr
389649,CAQ,C,CAQ:C,calibration trend sw pt monitor trending service water system past trend calibration result sw pt isp sw x routinely find oot high low sw pt recently replace july recent performance isp sw x find oot high ar cr generate evaluate trend determine additional action need implement discuss supervisorservice water pumphouse
396863,NCAQ,4,NCAQ:4,rwcu va fail indicate open rwcu tka recirculation rwcu va fail indicate open expect see green light extinguish red light come instead green light go red light not come either indication gp rwcr crs permission attempt continue procedure rwcu p fail start likely due rwcu va failing indicate open issue prevent us recirculate transfer spend resin rwcu tka rwcu tka currently full resin check known good light bulb still no indication informed crs perform rwcu tkb recirculation no issue use rwcu p
401734,NCAQ,4,NCAQ:4,toa flb toa flb end roll need replace inform mcr initiate cr wr
397333,NCAQ,3,NCAQ:3,procedure enhancement performance rfo relate set prm temporary sample cart prm cab several possibility improvement note procedure no guidance take noble gas sample procedure no guidance take tritium sample attachment total flow list instead bypass flow attachment unit rx bldg dp negative inch water normally case could positive unit inch water specialist inform
402158,NCAQ,4,NCAQ:4,bwrog sag training nantel ar write encourage development plan schedule implementation bwrog severe accident management guideline samg computer base training cbt bwr samg cbt development available use september st inpoaos nantel training incorporate technical content epg sag rev samg implement cgs r training target nei ero functions decision makers evaluator implementer support document attach edms contact eop coordinator additional information treq initiate evaluate training
394191,NCAQ,3,NCAQ:3,calculation gt cmr accordance design procedure des intent cr document calculation great calculation modification records cmrs aomodifiedao status no impact day day operation cgs assignment give electrical design ar dei revise calculation incorporate aomodifiedao status cmr next revision
401087,NCAQ,3,NCAQ:3,several edna signal without history non responsive several cycle isolation monitoring datum signal edna service enw condense not contain history data point non responsive example not respond freeze error edna try pull datum enw condense mabcd see edms complete listing affected data point error begin signal change service earlier year initiated cr attach list signal edms
400000,CAQ,D,CAQ:D,dg rly dg k find time tolerance calibration dg rly dg k per ppm wo find time second tolerance second relay operate sat contact change state notified supervisor psro adjust timing knob per ppm relay test sat left time tolerance second
394999,NCAQ,3,NCAQ:3,main turbine thrust bearing calibration follow thrust probe replacement wo action take set axial position shaft instrumentation not agreement condition result challenge calibration thrust probe expand team engineering c oem informed eoc occ start tirp accordance ppi ppm near brg lpb east end
396684,CAQ,D,CAQ:D,r drywell coatings walkdown areas rust r drywell coatings walkdown several area general rust identify rust grade approximately surface rust per astm appear bolt hardware remove coating inspection mechanical damage weld prep surface weld joint not subsequently coat weld rust general surface rust not affect function support not impact coatings margin swp sps require repair rust show coating case coating tightly adhere remove component never coat no impact coat program limit no requirement repair cr write trend purpose see general notes list location identify location track trend monitor unqualified coatings log locate engineering collaboration website work order generate perform coating efficient drywell au pipe near floor exhibit area rust rust grade approximately surface rust per astm due mechanical damage see r dw report item photo pipe support bracket overhead exhibit rust rust grade approximately surface rust per astm weld joint bottom support bracket see r dw report item photo overhead attachment bracket exhibit rust rust grade approximately surface rust per astm weld joint grind prepared area see r dw report item photo pipe flange piping exhibit pinpoint rust along approximately au pipe entire flange area see r dw report item photo support bracket weld outboard wall exhibit rust rust grade approximately surface rust per astm weld joint prepared area see r dw report item photo valve body flange bolting hardware exhibit rust rust grade approximately surface rust per astm see r dw report item photo au pipe weld joint exhibit bare substrate light flash rusting appear area intentionally remove allow weld examination see r dw report item photo rcc piping flange exhibit rust rust grade approximately surface rust per astm bolting hardware see r dw report item photo snubber bracket weld outboard wall exhibit rust rust grade approximately surface rust per astm weld joint see r dw report item photo horizontal vertical support brace exhibit isolate area pinpoint rusting general rusting along edge horizontal support identify r inspection no apparent change observe inspection see r dw report item photo electrical conduit support exhibit rust rust grade approximately surface rust per astm weld joint see r dw report item photo au pipe run vertically along outboard wall exhibit rust rust grade approximately surface rust per astm upper weld joint run approximately au length pipe low weld joint run approximately ao length pipe include elbow penetration outboard wall see r dw report item photo horizontal support brace exhibit area mechanical damage bare substrate top horizontal brace see r dw report item photo elevation ao azimuth old support brace torch cut exhibit rust rust grade approximately surface rust per astm torch cut heat effect area see r dw report item photo work order need generate perform coating efficient
393575,NCAQ,4,NCAQ:4,unable calibrate hd lta perform calibration hd lta wo find tolerance unable get need span transmitter span short pound replace pilot relay flapper nozzle able get close tolerance calibration still spec notified supervision write cr recommendation replace leveltrol anddisplacer
390901,NCAQ,3,NCAQ:3,hard copy records scan destroy outside record process asset management department scanning record destroy hard copy not accordance gbp rec notified supervisor work department obtain approved documentation allow scan toss per procedure
385069,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j kv neutral ground overcurrent bpa report follow cause mcnary coyote springs kv line single pole relay reclose b no damage equipment no outage require no ras initiate trend
394821,CAQ,D,CAQ:D,nrc identified hpcs panel cover bolt loose e cp dg rp rd panel bolt top loose bolt hold panel door close nrc identified hpcs panel bolt loose e cp dg rp
392306,NCAQ,4,NCAQ:4,lni elevator inspection report bldg okanogan inspection report labor industries note require action response due copy inspection report uploaded edms doc bldg okanogan
399352,NCAQ,3,NCAQ:3,unacceptable failure communicate high risk activities per wci rev minor rev high risk work plan hrwp approve end consistently not meet non repetitive high risk work often hrwpao not available implement operating crew implementation date additionally support require mitigate manage high risk not consistently communicate organization hrwpaos approve often not uploaded location review implementation example high risk wot ibd bc jumper installation ibd fna add schedule implement task require operation swap ibd fna ibd fnb support electrician instal jumper ibd fna starter swap back ibd fnb ibd fna activity place us single point vulnerability could result significant plant downpower ibd cool lose no ops support task wo swap fan make invisible ops schedule wo also not schedule prepare successfully complete non scheduled high risk activity discuss current next week wwm aom work control aom crew
393447,NCAQ,3,NCAQ:3,rll sop entry ww enhancement initial wetwell entry delay verify lighting circuit energize see wot verification specify wot instruction not sop add prerequisite sop entry ww additionally circuit energize part sop entry dw note add sop entry ww circuit energize part sop entry dw initiated cr
395918,NCAQ,4,NCAQ:4,cond pa cond pc low oil level round cond pc low oil level approx midline round state level maintain midline cond pa upper oil level approx midline pump currently notify ssscondensate pump area
392257,CAQ,D,CAQ:D,sfs cask rtd read low performance icp sfs rtd cask read low burnout cause warning yellow indication master recorder not fail procedure rtd need fepaire replace informed crs supervisor create cr wr track recommend additional information provide assist tracking trending photo andor specific epn isfsi pad
387247,NCAQ,3,NCAQ:3,revise mot pump pmid cms p item number need evaluate revise discuss mot owner initiate cr
401395,NCAQ,3,NCAQ:3,fluorescent light tube cart store undesignated area anonymous cr detailed description large fluorescent light tube cart recently park alongside green bag trash monitor bm rw across tool crib work progress sign expire end beyond allow duration location light cart currently store already designate tape hp eq green bag trash monitor sticker floor state equipment allow within tape boundary hp eq light cart designate storage location obtain mark proper way initiate ar cr cr initiate anonymously review safety conscious work environment scwe content move cr sro ops review
400116,CAQ,D,CAQ:D,sec tas es constant alarm cas receive constant alarm sec tas est request electrical maintenance investigate cr wr generated compensatory measure initiate
385650,CAQ,B,CAQ:B,faulted qc inspection ai incorrect motor starter fuse quality control verify accept fuse not meet design requirement incorrect motor starter fuse order planning verify craft accept quality control instal bench testing new bucket rhr baa rhr v per wot june step wot instruction contain qc hold point part acceptance verify fuse correct per ec page e appropriate epn ec page e indicate starter fuse rhr v rate trsr fuse instal instead trsr fuse procure accept qc instal cr specifically address quality control faulted inspection lesson learn cr document equipment issue identify fuse log audit correct fuse instal wot notify quality manager quality services supervisor condition
392109,NCAQ,4,NCAQ:4,security xd need maintenance security xd paap not operate design need maintenance equipment take serivice cr wr initiate security supervision notify equipment take service
392169,NCAQ,4,NCAQ:4,e lpc b handle break access cover handle break lpc b tag audit attempt open lp handle fall hand interior part lock not visible thru hole appear door may lock shut still apply reasonable amount force panel try open no avail panel locate border bpa excavation work area mods inform sss mcr initiate cr wr
396222,NCAQ,4,NCAQ:4,bs v open indication always bs v open indication always valve appear operate normally except open indication hi level indication light close indication go hi level indication go close indication come time delay informed crs sm write cr wr
400649,CAQ,D,CAQ:D,piece mte oot piece mte oot adjust within spec efin eval calcode teltek nw dig themometer model informer not use datum def write calcode ncs refrigeration monitor model lmp per certificate conformance found tolerance def write no plant impact no action require none trending purpose
395255,CAQ,D,CAQ:D,rfw lr oscillation upset range tdas x follow turnover notice rpv level upset range ai rfw lr x start oscillate inch increase inch subtle appear ms li shutdown range level instrument also oscillate no significant change reactor temperature level oscillation start instrument restore normal calibration hrs ago per ppm request ic investigate repair require current level band au current temperature band f crs sm notify occ notify
395282,NCAQ,4,NCAQ:4,gy fa small leak dpm gy fa small leak approx dpm
388128,NCAQ,4,NCAQ:4,handheld contamination monitor cm hp pap quit working hp eq cm hp pap quit work make clicking sound plug display screen show no indication power tagged oos unplugged initiate cr work request hp pap wall inside rca
396690,NCAQ,3,NCAQ:3,compressor jacket water tritium cjw sample twice tritium find jacket water time deem clean system way remove tritium bleed feed system fin past chemistry corrosion inhibitor add system sample tritium deem clean cjw sample send site analysis require swp che contaminate analysis not complete violation swp che tg cas system see edms evaluation tritium cjw cross reference ar cr ar eval request chemistry operations supervisor ar eval initiate cross referenced evaluate prior evaluation ensure still valid no action require cr
397292,NCAQ,4,NCAQ:4,receive steam dump valve not full closed alarm receive steam dump valve not full closed alarm control room operator notice bs dva indicate full open no valve reposition reactor power pressure level normal stable power reactor feed water inlet temperature f normal power initiate temporary log monitor dump valve alarm lock
400699,NCAQ,4,NCAQ:4,cw fn not shutdown control room commence de ice operation cw fn fail shutdown ops verify cw fn run inform crs maintanence
398108,NCAQ,4,NCAQ:4,door fail latch close open door fail latch close open per step ppm wr cr inform crs
393019,NCAQ,3,NCAQ:3,osp rcs c procedure change recommend change step read verify associate technical specification entry wic step no entry exist notify crs immediately
391778,NCAQ,4,NCAQ:4,ctc level high round dayshift cw ctc level inch great action level inch write cr initiate cr
