AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
390219,NCAQ,3,NCAQ:3,sa orat r objective standard deficiency gap update upload instruction wo eliminate opdrv guidance include wic guidance problem statement wo ai wic water inventory control readiness work order r ai wo code r though none instruction task current r process plan opdrv rather wic notify outage wc
385496,NCAQ,3,NCAQ:3,wano evaluation ai spend fuel pool fm concern wano walkdown following issue identify component tool wrap clear plastic near spend fuel pool potential plastic sfp foreign material recommend assignment reactor maintenance area owner ar rxmaint rx refuel floor
397877,CAQ,C,CAQ:C,ld tee alarm setpoint ld trs point alarm degree arp action follow cro temporary log establish ld tee continue read degree rwcu hx pipe area rwcu room steady temperature cr generate trending also request evaluation elevated temperature rwcu hx room
384073,NCAQ,4,NCAQ:4,moisture carryover increase late moisture carryover mco result increase three fold last sample trend previously identify ar near bwrvip alert level mco late result occur rwcu outage rwcu leakage hotwell would bias mco result high especially demineralizer outage no specific action require mco limit exceed limit establish alert station possible steam quality issue potential elevated dose rate steam affect area informed supervision shift manager radiation protection reactor fuels increase mco calculation frequency identify trend
387525,NCAQ,3,NCAQ:3,enhance sop elec smmaint attach enhance sop elec smmaint section last bullet electrician remove attach ppm delete control facilities per facilities craft maint supervisor no need remove restore facilities ebu add step power restoration facility electrician pm affect ebu apply sop elec xxx maint notified ops procedures
397028,NCAQ,4,NCAQ:4,sa mon tolerance performance wo sa mon find datum tolerance high informed supervisor complete calibration per work instruction write cr document left datum tolerance
396876,NCAQ,3,NCAQ:3,abn tsg abn tsg need revision abn tsg abn tsg provide guidance use bb flex equipment water makeup rpv spent fuel pool part lineup require use flange connection storz adapter connect either rhr sys b c table procedure state storage location build hose trailer connector relocate reactor building store cabinet ne sw stairwell revise two procedure match storage location specify table step abn fsg see edms markup write cr
391115,NCAQ,4,NCAQ:4,roa fl end roll roa fl end roll unknown filter unit roll mcr not want make entry verify roll informed mcr alarm initiate ar
384898,NCAQ,3,NCAQ:3,procedure change request request procedure revision per attach mark edms installation electrically operate ground devices streamline process instal remove ground test device attached mark copy current revision discuss change operation management assignment make within maint procedure revision data base link create within edms ar maint procedure revision data base
393734,NCAQ,3,NCAQ:3,tube instal different work instruction complete work order discover tubing instal rfw cp rftb majority tube installation instal task work order work instruction not delineate tubing would start stop specifically material list task work order need revision specify amount tubing instal specifically work order instruction need refer individual task tubing instal completely not consider rework task perform work review verify tubing instal correctly per ec
397849,NCAQ,3,NCAQ:3,e tr main transformer gas anlayzer alarm red alarm light light e tr gas analyzer please investigate repair note e tr open odmi reference monitor dga sample gas trending bs key require xfmer yard access informed mcrxfmr yard bs key require access
390775,CAQ,D,CAQ:D,floater material e b foreign material reference cr cr track trend foreign material previously mention cr not contain word foreign material subject line per section floater determine not affect operability time crs supervisor agree risk vs reward attempt retrieve floater time not worth write wre b cell battery room
392700,NCAQ,4,NCAQ:4,individual using unauthorized material cbt exam individual org observe use unauthorized material take cbt exam individual exit exam direct employer employer training management notify williams plant services
384680,NCAQ,3,NCAQ:3,incorporate cycling mbs breaker sop inverter follow pmid cancel require step add operating procedure e ensure mbs breaker cycle static switch routine basis ar sms generate cancel pm update mot static switch cycle breaker complete work sop little impact operation crew allow operation complete work frequent basis within control procedure exist pmid pmid cancel part ar cr ar sms pmid e mbs pmid e mbs pmid e mbs recommend assignment operation procedure mclaen
387209,NCAQ,4,NCAQ:4,duplicate revision drawing cvi drawing submit document control process org design engineering drawing not process duplicate revision document control supervisor inform error drawing send back correction make cr issue drawing error correct portal j update no action require ar cr trend scott payne mechanical civil design lead
391007,NCAQ,3,NCAQ:3,sop deh ops sect enhancement sop deh ops sect enhancement step state monitor deh quadvoter area temperature noequipment device monitor temperature time please eliminate step sm authorize na
388576,NCAQ,3,NCAQ:3,wo task unable set finish wo task hang clearance task ewp allow task set finish however set finish option grey unable perform crs manual process entire workflow work order task vice able set task finish create inefficiency work order process recommend training responsible group ensure proper coding assign support task wo ewp process ask crs process wo allow task take finished wo job type aocoao clearance order hang lift dataglance user would normally able set wo straight finished option not allow control room communication asset suite nuclear panel set aoao aoao wo task although support task control room communication set aoao mean auhigh impact ai psro ops may take au software work design operation ability change value ops corc wc review recommend maintenance provide operation awareness populate applicable field assignment create maintenance provide awareness
386974,NCAQ,4,NCAQ:4,door install electric opener door use door site hard open close could see one get hurt try open close door pull chain saftey issue ar type eval need
398021,NCAQ,3,NCAQ:3,bear vibration reach alarm level approximately hour follow step change vibration identify cr ar vibration bearing begin increase trend vibration level exceed alarm level mil around hr vibration bearing peak around mil begin trend slightly around mil begin level although no bearing appear experience change bearing make step change mil describe cr ar hrs however trend follow saw level peak around mil mirror bearing cr document reach alarm level brg additionally bearing consistently mil require neil notify informed manager discuss mcr staff management call contact oem vibration support come site email neil liaisonlpa west end
384219,CAQ,D,CAQ:D,dsa pcva dsa pcva small air leak come bottom valve body inform mcr initiate cr wr
392134,NCAQ,3,NCAQ:3,rft thrust bearing temperature perturbation operational decision make issue evaluation response b rft high vibration require per shift check thrust bear temperatures edna pts w www b rftaos slight downward perturbation note rft return normal temperature hour perturbation occur daily time last day time large drop temperature
394018,NCAQ,4,NCAQ:4,bop turn stile not allow acces
402861,NCAQ,3,NCAQ:3,drum rw cause alara safety concern currently large number drum store rw make difficult perform adequate radiation survey area major dose contributor majority dose rate drum mr hr whereas general dose rate drum store mr hr contact dose rate edr mr hr dose rate edr increase significantly due plant operation number drum area tank make survey tank risky unsafe due sheer number drum suggest relocate drum area less exposure time dispose possible location could include tg tg west side informed hp supervision
393207,CAQ,C,CAQ:C,error wiring label craft perform wo determe wire locate panel ztb term point tb tb procedure determ reterm sheet state wire label pp pn wire field dp dn craft stop work notify supervisor eoc occ notify cr write base upon field configuration previous wo history determination fire protection zone wiring isin conflict ewd procedure call pp pn however field wiring show dp dn previous work order history wp show field configuration use past success request procedure drawing update field wiring get new label mark procedure occ eoc agreement turbine no label request need ar cr track procedure enhancement update determ reterm sheet engineering verify wiring field correct incorrect time determine next outage either label correct time mean produce procedure update
400341,CAQ,D,CAQ:D,quality record transmittal not timely two complete quality surveillance record store approve interim storage not transmit permanent storage within six month require qap asu quality assurance records requirement qap asu step state auafter process record file complete file shall keep interim storage status final transmittal permanent record storage file due business need time need assembly file record file may keep interim storage status six month au factual basis surveillance report sr complete sr complete retain interim storage great six month contrary requirement qap asu complete surveillance file sr sr transmit permanent storage recommend severity assignment ar quality n
396197,NCAQ,4,NCAQ:4,air conditioning unit cw pnl pb not work air conditioning unit cw ac pnlb not work unit mount side cabinet cw pnl pb store instrumentation cw pb cw pb remote monitoring system vibration temperature motor amperage system monitor trend system appear work fine time cabinet warm touch instrument cabinet fail due overheating recommend c troubleshoot repair necessary verified cw pnl pb still work report datum server notify fin c maintenance supervisor
389362,NCAQ,3,NCAQ:3,workorder instruction not match scope descri craft delay hour due conflicting description require inspection replacement criterion work order wo describe swivel replacement criterion auas requiredau plaos step auinspect crank arm ball joint swivel degradation replace part require au mot criterion identify replace swivel like like regardless condition discrepancy discuss available engineering occ conservative decision make replace swivel per mot work stop wo revise work stop wo revise
393538,NCAQ,4,NCAQ:4,hv vh walkdown identify degradation due steam leak walkdown hv vh identify steam leak come pressure seal instead packing r scope replace packing perform external pm lubricate stem inspect actuator grease base steam leak actuator need refurbe replace pressure seal replace see attach picture edms valve electrically backseate
396385,NCAQ,4,NCAQ:4,cas cb low oil cas cb oil level minimum spec sightglass please add oil notified smgt write cr tb e
391793,NCAQ,3,NCAQ:3,cvi omm need update current part rft locab cvi omm outdate information gasket number not exist current document however part number westfalia require installation system cid new manual receive vendor digital format evaluate engineering validate part replace current cvi omm due miss part clarity document see edms new document notify engineering supervisor supervisor write cr
386209,NCAQ,4,NCAQ:4,mt elev stick elevation not move mt elev turbine building elevator stick tb elevation place elevator service sign prevent use elevator initiated cr contact mcr
394572,NCAQ,3,NCAQ:3,alara task dw permanent shield box exceed estimate alara task exceed revise estimate rem original dose estimate rem contribute factor planning phase additional workgroup not account dose estimate addition amount supervision require not adequately address notify rp supervision occ revise estimate account remain work scope initiate cr
400955,NCAQ,3,NCAQ:3,operations department exceed october dose goal october operations department receive mrem gola mrem baseline dose mrem schedule dose mrem unscheduled dose mrem per report dose sss emergent dose mrem unplanned dose edr fdr fpc demin bw pc mrem fin receive no dose rhr b maintenance outage project mrem operations receive mrem emergent dose deduct total receive dose operation receive mrem mrem month goal cr trend purpose operations dose champion continue work alara planning chemistry ensure fdr rwcu demineralizer bw pc activity budget work alara plan get edr fdr demineralizer bw pc budget baseline dose base current trend operations dose champion continuously work alara plan improve identification task receive dose provide feedback operate crew
387753,NCAQ,4,NCAQ:4,mte not available find repeat baseline testing mte not available find calibration clamp ammeter repeat w obtain baseline datum fan motor e tr write cr transformer yard
401123,NCAQ,3,NCAQ:3,office environment accident person transported offsite thursday november call receive concern injure individual room deschutes building energy northwest employee fall chair occupational health emergency responder include fire brigade leader fire brigade eo respond hanford fire department hfd summon engine medic arrive site patient evaluate treat scene transport kadlec medical center evaluation supervisor leave site meet person kadlec medical center document site medical transport via cr assisted occupational health staff notify emergency preparedness ero purpose org code cr also note information concern event hp emergency responder note patient information sheet form not find emergency responder kit west end deschutes building paperwork complete accordance ispm swp procedure learning present via daily aceman information services standdown staff cover topic no action take
397650,NCAQ,4,NCAQ:4,cond va b c e f need mwo update model work order epn cond va b c e f need revise include qty cid cgi gasket mr associate limits use incorporate work instruction revision also include work order generate mwos not yet work write cr model wo update plan include cgi gasket limitations use add instruction additionally future pm wos update
389771,NCAQ,3,NCAQ:3,dbai sa pcr osp inst h review fsar part design basis assessment self assessment following issue osp inst h discover osp inst h rev aushift daily instrument checks modes au step note not consistent entry condition abn hvac note say auif temperature gt f consider reduce control room heat load per abn hvac hvac troublea au entry condition abn hvac f recommend change f auif temperature gt f consider reduce control room heat load per abn hvac hvac troublea au
390057,NCAQ,4,NCAQ:4,january dose goal williams plant services january dose goal mr actual mr mainly due rwcu piping flowmet insulation removal mr receive insulators work not original monthly dose goal schedule work support cause us go goal mt cra support receive mr project month january alone contacted management
392644,NCAQ,3,NCAQ:3,sop cavity fill enhancement precaution limitation state fpc temperature limit loss single fpc loop f fsar table state temperature limit loss one fpc loop f fsar revise likely infrequently use sop not update document discrepancy cr
386171,CAQ,D,CAQ:D,cms sr vacuum indication low log value cms sr vacuum go value inch value aroue suspect leak vacuum side cms sr currently contribute rise containment oxygen concentration please investigate correct write cr informed supervision recomende attention give cms sr
401631,NCAQ,4,NCAQ:4,flocculator paddlewheel seal leakage degrading leak flocculator paddle wheel seal severely degrading could degrade point could not maintain level flocculator prevent us make potable water issue write july ar not seem like anything yet see edms video informed mcr write ar flocculator paddle wheel seal
397926,NCAQ,4,NCAQ:4,caution tag printer main control room not work caution tag printer main control room not work machine go self calibration cycle end medium message printer load correctly per manual appear sensor issue accord troubleshooting section note abovecaution tag printer main control room
395192,CAQ,D,CAQ:D,deh leak ms va deh pressure deh startup leak identify ms va inch return line initiated cr wr
394920,CAQ,D,CAQ:D,spvd channel force indication performance step attachment direct use spvd console verify force lift function associated srv load cell lvdts test spvd channel srv b force indication read negative value max lift indication increase positive value valve test attachment display positive force lift indication contacted supervisor engineering operation direct continue restore cia v cia v normal configuration closed continue procedure
396229,CAQ,D,CAQ:D,b door g require maintenance door striker plate b door gfell need reattache striker plate sit top outside card reader call x information cr wr generate
386396,CAQ,C,CAQ:C,maintenance rule structural inspection sw spray pond intent cr document occurrence baseline maintenance rule structural inspection mrsi submerge portion sw spray pond wot late september visual inspection support license renewal commitment need cgsaos renewal application per commitment cgs commit perform baseline inspection pond include submerge portion plus minimum one additional prior enter period extended operation peo non submerged portion previously cover june wot non outage maintenance rule structural inspection pmid performance two pond inspection meet intent baseline inspection additional inspection necessary peo base exposure condition crack profile concrete mix design incipient result walkdown indicate pond structurally able meet design function no visible sign deterioration require immediate attention acceptance criterion inspection accordance aci r commit cgs inspection diver witness qualified civil engineer meet requirement chapter aci r qualification evaluation teams pool se corner floor west north wall respective floor midspan inspect see edms pictorial depiction floor inspection include section expansion joint concrete steel substrate reinforcement pond overall acceptable condition no expose rebar aggressive chemical biological attack significant material loss no leakage fatigue deflection visible defect require immediate action however surface defect note wall defect include scale spalling concrete crack pond vast majority defect meet tier aci r small number meet tier crack meet tier one no action require meeting tier trend generally suggest tier require technical evaluation potential repair restore concrete back original design minimize prevent deterioration assignment generate summary entire inspection use attachment eng smp maintenance rule structural inspections assignment evaluate defect exceed tier acceptance criterion aci r talk design authority immediate supervisor discuss result visulal inspection initiate cr swponda sw pond swpondb sw pond b
396403,NCAQ,4,NCAQ:4,rcc flow mismatch mismatch rcc flow containment rcc fi flow containment rc fi main control room rcc fi read around gpm rcc fi read around gpm base read take last cycle rcc fi read around gpm high rcc fi appear indication issue investigate correct discuss issue shift manager
400578,NCAQ,4,NCAQ:4,security camera cctv need maintenance security camera cctv not operate design need maintenance contact security detail cr wr initiate security supervision notify equipment take service
401388,NCAQ,3,NCAQ:3,gap identify challenge meeting opds closeout part preparation closeout inspection nrc bulletin audesign vulnerabilities electrical power systesmau station management conduct challenge meeting assess design engineeringaos readiness inspection challenge meeting identify two gap need address prior inspection close inspection nrc bulletin one time inspection utilize nrc temporary instruction ti auinspection licensees implementation industry initiative associated open phase condition design vulnerabilities electric power systems nrc bulletin au need formal self assessment not clearly communicate project team schedule support timely completion advance inspection challenge meeting addition required presentation reflect design cgsao site power scheme original design newly add open phase detection system not finalize prior challenge meeting intent cr document gap drive completion deliverable well ensure lesson learn capture organization addition action require confirm sufficient guidance provide ensure self assessment schedule track complete one time nrc inspection appropriate recommend level assignment design engineering ar deseng resolution write cr align resource ensure deliverable complete prior nrc site inspection
383516,NCAQ,4,NCAQ:4,hwc alarm hs palpres stat low recieve recieve hs palpres stat low hyrdogen tube pressure low alarm hssf cab chem lab pannel performed action list ci rw chem lab
397638,NCAQ,4,NCAQ:4,fdr rms v control switch get harder operate control switch fdr v get hard operate replace early convience valve use time process fdr water filter
387934,NCAQ,3,NCAQ:3,incomplete information mot document eng tecnical services org submit document mot relay processing document control document control unable process document due information within document cut cr initiate mot return correction
394554,NCAQ,3,NCAQ:3,r lesson learn e shop outage coordinator r documentation dedicated outage coordinator need three maintenance shop single person not keep request coordination need three shop single person could eliminate artificial bow wave create data date rider not get reschedule update task duration progress work discipline specific outage coordinator would also eliminate role mainenance supervisor normally fill collateral duty per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
390692,CAQ,C,CAQ:C,vesda zone fault fp cp isp indicate fault zone attempt reset fault local alarm remote alarm control room momentarily clear immediately come back fault exist prior turnover system vendor operations make identification exactly affect vesda zone fact zone list lcs rw room not anything vital island vesda system sample identify issue vesda zone list lcs request assistance determine correct cause fault area affect purpose issue require impairment notified crs
400253,NCAQ,4,NCAQ:4,crd hxa deficiency identify pm license renewal inspection identify tube plug corrosion crossover plate gasket area no gasket available reassembly new heat exchanger procure instal original piping transfer see edms picture notify main control room supervisor nde documentation license renewal purpose initiate condition report
396896,NCAQ,3,NCAQ:3,rll tg heater bay lighting tg heater bay tg fw heater area need permanent lighting relampe preferrably replace led lighting att minimum work task need place run stringers temp light heater bay tg fw heater area procurement use battery power jobsite area led light similar use drywell r also part solution document cr notify reactor maintenance majority work heater bay valve work recommend assignment reactor maintenance
386918,NCAQ,4,NCAQ:4,co pb inboard bear abnormal oil usage oil reqire add co pb inboard bear twice day period oil addition ounce ounce equivalent find oil bubbler completely empty please investigate repair adjust bubbler operation informed mcr aux boiler room tg
389924,CAQ,C,CAQ:C,qa pmrq frequency error spare dea fan qa preventive maintenance requirement pmrq rotate safety relate spare dea fan rotor create incorrectly establish month frequency instead specify month frequency approve sms ar manufactureraos recommendations specify rotate spare dea fan rotor every month actual consequence spare fan rotate twice specify interval year require manufactureraos recommendations operational quality assurance program description oqapd see edms detailed description identify deficiency maintenance programs audit au mn informed quality maintenance recommend assignment maintenance spare dea fan warehouse
393525,NCAQ,4,NCAQ:4,rll msiv scaffolding requirement installation rig ms vb identify scaffolding requirement msivs change include fall protection not anticipate not part past outage requirement modify scaffolding include handrail rather require fall protection generated cr need include go forward ensure scaffolding plan accurate future msiv
390583,NCAQ,4,NCAQ:4,coffee spill security x ray paap sizeable amount coffee spill inside x ray machine paap owner coffee unknown individual not action therefore not allow opportunity coach excellence obviously not achieve excellence shift manager notify security supervision notify equipment take service cr wr generate sec xr locate paap equipment work return service
392414,NCAQ,4,NCAQ:4,ams c osc tsc due cal cam constant air monitor locate hp aap use tsc osc ero drill potential emergency due calibration cam not normally free release due internal inaccessible surface potentially contaminate radioactive material particular one always keep credit availability outside rca hp aap normally calibrate outside ic outside rca cal due date keep rps turnover grow concern initiate ar cr notification resolve concern previously make ams c locate outside rca hp aap
394411,NCAQ,4,NCAQ:4,first aid report tg work lp c bolt milling machine base bolt break hit left arm cause laceration laceration left forearm inch long not bleed leave floor go occupational health company nurse apply band aid permit siemens employee return work employee notife supervisor notify turbine deck safety monitor turbine deck coordinator safety accompany individual occupational health treatment
384190,CAQ,D,CAQ:D,crd hcu n alarm lt day crd hcu experience low n pressure alarm july august exceed criterion ppm reactivity management administration ie alarm condition day period thus require initiation condition report identify degraded equipment not operability concern notified system engineer see individual cr immediate operability determination r l
383714,NCAQ,3,NCAQ:3,issue ai model vendor crane support hcv platform instal vendor crane bring cgs protect area support installation hardened containment vent work platform specify high risk work plan plan document manitowoc grove gmk tier iii crane crane bring protect area august perform work manitowoc grove gmk crane field project manager responsible department manager advise concern advise not perform plan lift issue resolve accordance ppm auintegrated risk managementau manager chair high risk challenge meeting july advise issue
392286,NCAQ,3,NCAQ:3,ballast rock transformer yard incorrect backfill process wo identify ballast rock need order finish task mr material request initiate rock not site yet different ballast rock warehouse pull mraos give warehouse staff upon placement rock transformer yard identify wrong material work stop place safe condition contact transformer yard coordinator make clear path forward make continue cr generate williams plant services
392216,NCAQ,3,NCAQ:3,rwp modify termination rwp bring complete status become record not modify however option r panel complete rwp say unprotect hp logbook option allow add remove modify logbook text evaluate whether acceptable correct not write cr
389579,NCAQ,3,NCAQ:3,procedure enhancement swp pro step swp pro proceed wrong step write cr
389321,NCAQ,3,NCAQ:3,sop elec divtemppower errors r work sop elec divtemppower section temp power guardhouse need clean new revision not require determ reterms still require clearance hang clearance not require perform procedure step hang lift clearance need remove create unessecary work manpower sop need ready r
399248,CAQ,D,CAQ:D,ppm wea sr fail leak check performance ppm wea low range noble gas monitor channel cc rc step fail leak check per work instruction pressure not drop great auhg within min waiting period min waiting period pressure drop au hg per step notify supervisor initiate cr wr repair leak wea sr rw
389978,CAQ,C,CAQ:C,qa pm category auessnau pmrq ausurvau qa two preventive maintenance pm requirement pmrq essential essn pm category instead surveillance surv contrary attachment within ppm aupreventive maintenance optimization living programau actual consequence deferral request incorrectly approve extend surveillance past allow see edms detailed description identify deficiency maintenance programs audit au mn informed quality maintenance recommend assignment maintenance maintenance bring back cr discussion licensing engineering group need go regulatory mrule impact not reportability past operability concern rep rege assingment cancel compliance supervisor concerrence
395954,NCAQ,4,NCAQ:4,hydrogen peroxide delivery change carrier schedule bulk delivery hydrogen peroxide move carrier due lack available driver within chemical transport company notify security scheduler chemistry env service personnel attempt accommodate date change cr write trending
385329,NCAQ,4,NCAQ:4,camera junction box rust upon access camera juction replacement camera find not outside box rusty interior badly degrade well bottom cover chunk rust material junction box need replace see attach picture edms notify supervision take picture document condition initiate cr
399842,NCAQ,4,NCAQ:4,rw comm room light not work minimum light flicker rw comm room please repair safe work environment notify mcr write cr non essential lightingrw comm room
402043,CAQ,C,CAQ:C,rhr fill verification venting time rhr fill verification venting time perform osp rhr several point venting system vent times air steady stream water note mainly due fact perform contaminated area stop watch plastic bag difficult operate good point run pipe one case red hose prior see solid stream significantly add time need evaluate account pipe length hose length timimg purpose time rx rhr v sec time rx tip mezzanine rhr v second contacted sm initiate cr
392807,CAQ,C,CAQ:C,e cb n stab finger nonconformity complete wo e cb n investigation operator rack e cb n notice lurch bit end stroke breaker rack time investigation e cb n pull cubical sm inspect notice finger one stab not conformity utc model dhp vr supervision crs sm wwm back shift call engineer notify cr write document issue photo wo e cb n investigationtb sm
395973,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm plant controller response normal site voltage e tr kv b kv c kv e tr b kv b kv c kv sensor j kv overcurrent trip reset bpa report momentary open reclose wautoma rock creek kv line no equimpment damage outage need occur follow arp
388083,NCAQ,3,NCAQ:3,des date preparation revision ems ppi eng des date preparation revision approval equipment modification specifications ems des continue call use des pdc des mpdc des malt legacy process need update untilization current standard design process spp modification substitution process administrative process issue
384389,NCAQ,3,NCAQ:3,swp tqs instruction enhancement swp tqs training qualification simulators sections need instructional enhancement clarify qualification supplemental craft personnel management observation conduct challenge ironworker work hardened containment vent platform installation not qualification site support contractor ssc ironworker sscf craft perform ironworker train skilled construction activity construction project management cpm building trade union hall would qualification different accord project oversight ironworkers qualify use swp tqs section acceptable suggest procedure enhancement consider upload edms file insight potential contribute factor challenge one time nearly cpm project work assign ssc however since energy northwest require bidding nearly construction modification type work time project award another company hire build trade craft perform work ssc would perform change implement revision procedure not perform would provide clear guidance end user fact swp tqs section title qualifications specific site support contractor supplemental maintenance workers sub section state section apple individual work designate site support contractor ssc swp tqs section title qualification specific non site support contractor supplemental workers sub section state section apply contractor not work designate site support contractor ssc craft work ssc cpm typically form building trade union halls pipefitter electrician etc ssc cpm conduct construction type activity verify craft ironworkers sheeet metal worker qualified accordance swp tqs discuss condition maintenance manager reactor major maintenance manager
387861,NCAQ,4,NCAQ:4,state fm facility building fire sprinkler deficiency state fire marshal inspection find fire sprinkler deficiency need correction item classify minor not impair fire sprinkler sytem operation work request write correct ar could close wr wo work control process ensure completion non essential fire systemsvarious facility buildings
396102,NCAQ,4,NCAQ:4,cf pa green slime gear oil green slimy scale look substance surface oil gearbox cf pa not normal may chemical inleakage sort similar green color piping leak location
387290,CAQ,C,CAQ:C,bb truck level gauge break bb p level gauge contact corrugated draft hose remove left roll door rear end truck sufficiently brittle screw hole break fall place inside left roll door recommend replace new level gauge possibly less vulnerable location inforrmed crs generate ar wr
400648,NCAQ,4,NCAQ:4,hs va leakby hs va leaking steam mechanical agitation lessen leakage not stop completely generate wr cr
401730,NCAQ,4,NCAQ:4,multiple light fixture not light tb west side three fixture not light one toa enclosure one along south wall behind toa enclosure one stairwell tb notified sm tb sw lighting fixture
395298,CAQ,D,CAQ:D,door not meet criterion perform find door gap not meet criterion per ppm gap large top left side aprox also appear door bent door hold open outage route potable water pipe condensor work door aprox touch door stop top bottom half touch stop door still work close large gap bip non essential fire barrier
400169,NCAQ,3,NCAQ:3,planning add requirement work near protect equip add requirement work near protect equip model wos two meter rigtht next need protect form due work one protect wo schedule add rewirement task also also trend cr not note form require prior start task complete form prior start field work
391595,NCAQ,3,NCAQ:3,fix pm come ready status wo list fix pm model wos wos list wo come ready status corret task miss fmr hold miss not attach need ensure model task wo correct add wo add fmr hold wos code originally add background hold code pms request make sro ro wd hold include modification batch program include unreleased hold code part backgrounding process work perform cr
392663,CAQ,D,CAQ:D,mw jbt cas receieve high alarm rate jbt mw compensatory measures initiate cr wr no electrical support onsite time security supervision notified
385741,NCAQ,3,NCAQ:3,miss objective training material preparation continue training maintenance training identify teach not contain content necessary ensure require objective cover condition correct prior implementation cover objective require identify rotate equipment task cr document legacy condition determine extent condition appropriate notified training management initiate extend condition action within maintenance training
385936,NCAQ,3,NCAQ:3,qa error corrections wot not meet swp pro qa three work order task wot contain datum recording error correction not meet requirement within swp pro auprocedure work instruction use adherenceau procedure non compliance issue no know consequence requirement swp pro rev step state auif datum recording error make perform follow draw single line entry error take care not obscure datum information initial line entry date line entry add correct information factual basis qar hp wot au sw ris cftau contain table step frequency counter aumte numberau aucal due dateau scribble manner obscure previous information qar hp wot au sw ris cftau contain table look like entry find box change overwrite auau onto auau qar hp wot au tsw ris cftau contain table c look like entry top right box change overwrite auau onto auau problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route maintenance discuss issue craft maint supervisor iii component group manager chemistry rad safety manager quality services supervisor quality manager
389923,CAQ,C,CAQ:C,qa incomplete pm spare dea fan qa work order not complete require lubrication spare diesel exhaust air dea fan not take action ensure incomplete preventive maintenance scope address require swp pro cause essential pm critical component not perform within specify interval failure meet preventive maintenance requirement degrade quality class part not meet regulatory requirement see edms detailed description identify deficiency maintenance programs audit au mn informed quality maintenance recommend assignment maintenance spare dea fan warehouse
387489,CAQ,D,CAQ:D,rra bb amp reading slightly unbalanced pmt mcc bucket rra bb rra fn replace per wo current reading take pmt work outside acceptance criterion balance phase amp b amp c amp percent unbalance pmt criterion meet notified eoc generate cr wr need perform current reading determine whether not issue test equipment motor review history motor show close balance phase oaks doyle l sent thursday december pm homer lawrence p cc twomey john mutumba abubaker mclaen trevor w subject rra fn baker test larry electric shop collect baker datum rra fn morning per wo current reading amp calculated imbalance doyle
399250,NCAQ,3,NCAQ:3,ppm action require update invesitgation licensing requirement review arm ris discrepancy find annunciator panel alarms new fuel storage area rad high step call alarm classification per ppm however eal determine per ne auemergency action levels eals technical basis document arm ris would not provide adequate indication radiation level associate decrease water level irradiate fuel therefore rad detector exclude eal arm ris also not list ppm therefore procedure update require arp annunciator panel alarm window action cr administrative nature recommend cr assign ar opsproc non caq notified engineering supervisor sm
387989,CAQ,D,CAQ:D,v leak fuel oil delivery v find leak fuel oil delivery v also cover fuel oil however no visible leak come valve fo transfer stop isolate leak fo spill confine bermed fo polisher building structure unknown quantity fo drain floor drain sump outside fo polisher building fo v close per procedure prevent fo discharge environment content sump sample chemistry empty laborer notified sm crs maintenance supervisor cr wr generate correction fd v isolate vs fo v isolate sump manhole leakage collect evaluate not reportable see erp write edms doc
386515,CAQ,D,CAQ:D,back isp cms prm x performance wo back surveillance restore cms sr due possible damage detector informed supervision crs shift manager decision make back surveillance restore sample rack wr write isolate sample rack
386217,NCAQ,4,NCAQ:4,scaffold around rcc pa no longer require scaffolding around rcc pa no longer require taf instal rcc pa run cr wr
390998,CAQ,C,CAQ:C,c door rw leakage upper top side seal wo perform fire door operability semiannual annual biennial pm various fire door plant rw div hvac room eastside door c leakage top upper side per discussion craft typically perform check use check contact door seal craft use paper check seal current leakage seem close past per discussion craft however cr documenting discuss engineering information generate cr call crs initiate cr line busy prior generate ar cr expect no issue previous value leakage appear consistent observe past reference ar cr generate previously regard small w door c door tm ar cr identify leakage around w door c rw division hvac room cable chase extent condition inspection find leakage around multiple door lead bos area subsequent testing perform wo quantify impact observe leakage testing find cre could adequately pressurize respect adjacent space spite identify leakage testing go measure boundary space pressure identify door prop inch open find positive pressure maintain respect control room test condition thus conclude leakage around door w door c w door c w door c w door c less would create prop door inch open not prevent positive pressurization control room respect adjacent space
396423,NCAQ,3,NCAQ:3,confidential information find uploaded wot package confidential information find four manually uploaded wot packages package part hard copy record receive flag not process correctly wot review associate image file relocate lock location limited access image process time frame verify not contain confidential information recommend assignment itmgmt relocate file unlocked lock folder limited access discuss issue segregate confidential work package store records vault require manual indexing different drawer
386101,NCAQ,4,NCAQ:4,pwc li not respond expect pwc li not respond expect level slow respond vent valve open close no water come vent valve open contact fin
400970,NCAQ,3,NCAQ:3,procedure enhancement isp hpcs x isp hpcs x caution step page say make hpcs unavailable put us paragon orange change not case anymore write cr cr inprog approve cr move sro ops review
385591,NCAQ,4,NCAQ:4,individual send home self declaration fatigue individual send home self declaration fatigue informed ffd complete form
385680,CAQ,D,CAQ:D,calibrate rcic dpisa sat perform wo isp rcic qwe calibrate switch rcic dpisa high switch af trip ho limit h adjust ho sat low switch af trip ho limits ho adjust ho sat adjusted switch within tolerance write ar
392248,CAQ,C,CAQ:C,room c shop present fire hazard sr circuit rw ao room c ic instrument shop content present fire hazard safety relate circuit office shop plant safety relate circuit cable tray overhead without automatic fire suppression wall instal pdc statement combustible accumulate fire protection feature would pursue file edms go detail topic suggest corrective action assign maintenance ic room r place hourly fire tour discuss various party see file edms fire prevention evaluation permit prepare research whether cr warrant start part self assessment ar
389913,CAQ,D,CAQ:D,need snow removal build fire brigade area perform monthly fire brigade package building note snow removal need area deep drifting snow make difficult traverse area south building emergency response vehicle would hamper fire brigade actual emergency notified hp lead technician psro initiate cr wr esoms log entry possibly incorporate snow removal various outside fire brigade bb areas build
392443,NCAQ,3,NCAQ:3,sop h coops section minor error step state auif generator casing purge hydrogen follow instruction outline section au word error referencing section last revision new section add not update reference correctly step read auaoutlined section au informed supervision
383678,CAQ,D,CAQ:D,rra ba overload heater temperature not consistent perform thermography notice phase b phase overload heater degree warm c phase runnung rra fn notify supervision control room
386103,CAQ,D,CAQ:D,osp inst h approve osp inst h approve administrative time limit within time allowance sr previous shift sign osp inst h pm reason h approve crs respond emergent issue asd gylcol system cr write trending
395310,NCAQ,4,NCAQ:4,e bu r fail testing follow sm outage e bu r fail testing follow sm outage initiate work request initiate fsip non essential lighting
395871,CAQ,D,CAQ:D,fp pi reading high deluge system prime chamber pi read psi well expect psi piping vent gauge replace tg n e side
392583,NCAQ,4,NCAQ:4,r door r require maintenance r door r dog latch not function design latch freely spin cause door not secure properly return due air lock door not allow r door r open cr wr generated request maintenance investigate issue not impact barrier capability door security related issue secondary containment interlock barrier function door remain operable functional
399130,NCAQ,4,NCAQ:4,carpet hp lead office tripping hazard old carpet hp lead office area ripped ripped area large enough snag someones foot yet also secure enough not give therefore able cause fall taped carpet seam generated cr
386163,NCAQ,4,NCAQ:4,security xd need maintenance security xd not operate design need maintenance cr wr initiate security supervision notify equipment take service
394496,CAQ,D,CAQ:D,slc tk aluminum flash loose peeling top slc tk aluminum flashing loose peeling potential cause poor footing could result severe personal injury supervisor crs inform take perform identify mitigate hazard avoid affected area
400573,NCAQ,3,NCAQ:3,editorial pcr tsp therm c tsp therm c step say verify e g loops acuman not loops parameter active loop parameter use instead discuss crs write cr
401909,NCAQ,3,NCAQ:3,qa high risk post job reviews not perform qa sample high risk work plan post job review not complete require ppm see edms detailed description identify deficiency radiation protection process control audit au rp rw informed quality radiation protection recommend assignment radiation protection
397198,CAQ,C,CAQ:C,qa ldcn not follow steps swp lic qa seven twenty licensing document change notice ldcn review not follow step within swp lic licensing document change process procedure use adherence issue no know actual consequence potential consequence include regulatory exposure not follow approve ldcn process describe swp lic see edms detailed description identify deficiency operations ts programs audit au op ts informed quality regulatory affairs operations recommend assignment regulatory affairs
398137,CAQ,D,CAQ:D,wma ada incorrect power supply label research e ppaf load upcoming e tra replacement find wma ada incorrect power supply label main control room simulator current label list power supply e ppaf actual power supply wma ada e ppae wma ada e ppae wma adb e ppaf wma adb e ppaf please replace wma ada label one correct power supply correct epn wma ada wma ada
401438,CAQ,C,CAQ:C,evaluate applicability nrc ea cgs enforcement action ea issue plant hatch base allowance use training reactivation sro supervising core alterations nrc cite cfr f require minimum hour shift sro u prior activation qual group rfae core alterations supervisor allow eight hour u inactive sro count time shift lo recommend evaluate requirement qualification directory rfae cfr ea potential impact informed training operations management informed nrc resident
393364,CAQ,D,CAQ:D,broken valve position indication lack vpi stem valves ms v ms v indicator dial motor operator valve break v lack back display say open v needle point indicate band indeterminate position valve lack stem vpi soposition not locally determine cr inprog move sro ops review
394098,CAQ,D,CAQ:D,fcp rw general area trouble alarm lock fcp alarm drop trouble alarm lock rw bldg general area tour rw reveal no abnormal condition slight smell circuit breaker lubricant breaker maintenance area breaker maintenance progress rw tour make fcp alarm drop main plant manual pull station actuated not alarm therefore per arp manual pull station not cause alarm fp zone notify crs shift manager submit cr wr
400974,NCAQ,3,NCAQ:3,mid cycle assessment f open track overall assessment teamaos review associate wano afi corrective action find action put place follow afi however afi close effectiveness review determine afi close no action assessment team identify risk mitigation piece afi not satisfactorily address station potential continue risk mitigation issue unless additional action take close gap informed station leadership team initiate cr cr associate action track original ar ar action gdar track ar lead risk group
398983,NCAQ,4,NCAQ:4,cw ctc level high overflowing cw ctc water level high flow side around top recommend sweep tower informed mcr generate ar wr
385416,CAQ,D,CAQ:D,ms lisa equalize vlv leakage operator round note leakage come equalizing valve approx dpm valve e ir h p inform mcr initiate cr wr
399698,NCAQ,4,NCAQ:4,rft loca trip rft loca trip heater temp least x last hour eo vent adjust flow continue trip informed sss
