AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
385382,NCAQ,3,NCAQ:3,ilc quarterly pi change green yellow ilc quarterly pi change green yellow due write exam student pass rate four failure quarter exam provide recommend cat assign operation training review pi initiate cr informed ops management train management
393165,CAQ,D,CAQ:D,fp v leaking perform shutdown system walkdown fp v packing leak approximately drop per minute online work not perform r initiated cr minor leak not adversely affect valve functionality flocculator bldg
393225,NCAQ,3,NCAQ:3,long term storage eop equipment eop fitting utilize connect hose crd v gravity drain fitting degrade internal ring not properly provide seal result leakage see cr recommend evaluate periodic replacement eop equipment long term storage submited creop equipment storage locker
399253,CAQ,C,CAQ:C,broken ground wire discover potable water leak exca potholing locate broken potable water piping describe cr break aluminum ground wire discover appear assocate kv line nearby appear break quite time facilities electrcial engineer notify bpa foreman inform discovery visit location find ground nearby switch platform b switch feed trb transformer foreman instal temporary jumper schedule permanent repair perform week september rd bpa lineman b feed primary side trb
396869,NCAQ,3,NCAQ:3,cpr lisa imds typo performance cpr lisa bench calibration notice imds contain typo check inidation calibration value vdc indication value check switch trip point low switch set point vdc indicator value value indicator vdc vdc scale notified supervisor write cr get imds fix
388891,NCAQ,4,NCAQ:4,monthly chemical storage area inspection discrepancy monthly inspection mechanical maintenance chemical storage area discover follow discrepancy chemical find outside flammable liquid storage cabinet w notify appropriate personnel resolve discrepancy resolve no action require
402213,NCAQ,3,NCAQ:3,esoms equipment manager error corc personnel no longer able copy epn create new epn use esom equipment manager required function create clearance often new epn must create various reason hang tag temporary new component request update esom permission ro allow copying creation epn
384972,CAQ,D,CAQ:D,perform find sgt tcb oot removed sgt tcb find oot bench calibration befor retune store adjust within specification f high set point f tolerance f
390267,NCAQ,4,NCAQ:4,operation vehicle f steering issue operations department vehicle f show sign power steering degredation steering wheel abnormally difficult rotate right left direction power steering pump cry louder normal turn steering wheel no power steer fluid leak could find vehicle maintenance verify power steering fluid reservoir normal level no obstruction debris see front axle vehicle maintenance inform issue schedule investigation truck still driveable ar wr generate documentaion track resolution vehicle utilize b b informed vehicle maintenance verify no power steering leak normal resevoir level operation vehicle f
385383,NCAQ,4,NCAQ:4,swa bkr point x no longer work edna monitor trend service water system note edna point x sw bkr swa position appear no longer work compare breaker position sw loop return flow edna point x swa breaker position point stop work properly discuss sm supervisor
398546,NCAQ,4,NCAQ:4,water truck vehicle ai safety issue international water truck observe drive roadway within owner control area loose air receiver tank driveraos side chassis tank hold chassis air hose water truck follow find park facilities commercial engineering parking area take service repair could make appear air receiver tank slip restrain saddle issue not appear result impact collision notified facilities commercial engineering take vehicle service repair could perform enter vin federal database see recall issue four recall find none concern air receiver tank wa lic c vin htwgaarj see edms vehicleaos recall notice
395661,NCAQ,4,NCAQ:4,cond pa need oil add cond pa oil sump level low require oil addition
391280,NCAQ,4,NCAQ:4,mte oot calcode fluke thermocouple probe model tua find oot adjust within spec not use calibration cycle def write no action required none trending purpose
402602,CAQ,D,CAQ:D,acummulator trouble hcu accumulator trouble hcu due low nitrogen pressure follow arp
402256,CAQ,D,CAQ:D,blue scram light full core display slow illuminate blue scram light full core display slow illuminate locally verify inlet let scram valve open switch take second show open pos shift open position expect no deficiency note not determine switch not make correctly identify tsp crd c informed mcr local finding
390114,CAQ,D,CAQ:D,unable complete step osp sw perform osp sw procedure step unable complete due red aokeep offao tag scaffold access ladder ladder necessary gain access room cooler mcbb room rb ao past possible visually see sw v overhead room floor inside room however no longer possible scaffold planking block view sw v safe access visually check valve position outside room double fire door access operations supervision unable contact proper scaffold personnel attempt find red tag place informed shift supervision issue surviellance late date step complete surveillance successfully completed scaffold access ladder outside mcbb room rx
384396,NCAQ,3,NCAQ:3,private information find record private information find record not previously identify confidential technical base document produce contain confidential information specifically employee social security number record restrict retrieval ability since remain information identify tbd review update rp supervision notify record notify place dic list confidential record recommend hpi rp technical basis document revise recommend future tbd update new tbd not contain confidential information
401226,CAQ,D,CAQ:D,find tolerance sgt rly tka find tolerance sgt rly tka found second tolerance range second allowable e second adjusted relay within tolerance left secondse mcbbd
389253,NCAQ,4,NCAQ:4,tmu pump house mid level need relampe tmu pump house mid level least burn light bulb w v incandescent bulb please relamp provide bulb relampe notified supervisor tmu pump house area light mid level
395474,NCAQ,3,NCAQ:3,ppcv ppcv multiple red ice cube indicate tdas remote ppcrs muxs error light illuminate ppc comp issue reoccure multiple time within month need permanent fix sm engineer inform
402243,NCAQ,3,NCAQ:3,e rly find pickup tolerance perform find testing e rly utc per wo follow relay replacement found pickup test find tolerance relay suppose pick vac found pickup vac found time check tolerance relay function operate per design cr trend purpose notify cr supervision find cr inprog move approved e sh
388487,NCAQ,4,NCAQ:4,ppc error lamp illuminate ppc error lamp illuminate check u u screen see rod monitor event function red along multtiple mux input currently tdas primary
402278,NCAQ,4,NCAQ:4,restore blowdown follow high chlorine concentration receive cw chemistry trouble alarm high chlorine concentration cw blowdown isolate occur chlorine concentration per ppm not reach acceptable level inform call chemistry supervisor system specialist vendor perform partial surveillance ppm restore blowdown
385626,CAQ,D,CAQ:D,wfb ebu ebu wfb battery fault code light inform mcr initiate cr wr
400444,CAQ,C,CAQ:C,ms risc front display replace ms risc front display replace lou require imds ms ris c beupdate include require display dio switch setting system engineer review gekd determination new pm initiate ar sms new service pm requirement write cr document request assignment system engineer update imds review new pm requirement
402374,NCAQ,3,NCAQ:3,cr ca pm addition not per ppm sms ar not initiate per ppm instead procedure markup add pm ppms isp cms prm x x currently sample rack leak test perform channel calibration cc channel corrective action add leak test channel cc also channel functional test procedure order ensure requirement ppm meet sms ar need initiate write cr
389482,CAQ,D,CAQ:D,mte reject calcode fluke temp probe model tua def suspend lose rejected find broken beyond repair def write no action required none trending purpose
395485,NCAQ,4,NCAQ:4,bs dvspvb continuously vent air bs dvspvb contnuous air flow come vent tube informed crs sm write cr wr
400518,CAQ,D,CAQ:D,wet system pressure gauge perform fire suppression sprinker system inspection find system pressure gauge not read correctly gauge need replacedwet rw
397022,NCAQ,3,NCAQ:3,evaluate need secure sa dy sa c note sop cas start step state dryer design run continuously not cycle air compressor statement also find omm conflict sop cas shutdown step tell use secure dryer compressor shutdown great hour step lead us secure dryer every time hour maintenance compressor recommend evaluate need secure dryer secure compressor update procedure future clearance appropriate
392882,NCAQ,4,NCAQ:4,asd resistivity low four channel asd resistivity cross threshold per operator rounds require filter change mohm b mohm mohm b mohm notify crs
399763,CAQ,D,CAQ:D,rod accumulator trouble alarm pa drop receive rod accumulator trouble alarm pa drop crd hcu dispatch ops investigate rod accumulator trouble alarm due high water level ops drain water per sop crd hcu alarm clear cr trend purpose per arp crs permission
389901,NCAQ,3,NCAQ:3,enhancement sop fo ops see edms enhancement sop fo ops cr initiate
401277,NCAQ,4,NCAQ:4,cond v packing leak cond v packing leak locate heater bay tg observe camera turbine building camera tg camera evaps pan west look small valve foot floor end evap vent ls bl must zoom read label part epn obstruct leak difficult see intermittent steam leak appear small enough fix packing adjustment not appear large enough damage valve blow packing
394691,CAQ,D,CAQ:D,ground wire irm f break grounding wire irm f break see picture detail look ground cable swinging arm chassis main chassis grounding wire intact engaged supervision mcr
385984,NCAQ,3,NCAQ:3,abn wind need update reflect tmu position follow ruling regard tmu relationship uhs abn wind need update reflect postion spray tree associate ssw become damage tmu must able makeup ssw pond event tornado position not relfect operability concern abn wind currently guidance ensure tmu operate available spray tree damage cr enhancement ensure solid understand operate crew discussed issue licening operation management file outline position mark abn wind locate edms
398884,NCAQ,4,NCAQ:4,communication not establish e ay tr try review datum e tr kelman dga communication unit could not establish error message receive aufailed open connection deviceau ge kelman datum necessary support odmi ar reset wireless connection power may correct issue
395015,NCAQ,4,NCAQ:4,r lla tsw hx clean pm need plan weld repair task model wo main generator hydrogen cooler cleaning tsw hxa b c pm need plan schedule task weld repair task recoate heat exchanger cool head degrade operate cycle usually require repair recoate task not plan schedule time waste perfomre inspection scramble get shop perform weld repair machining discuss eoc initiated cr initiate sms ar revise model wo pm
392376,CAQ,C,CAQ:C,ppm not align swp cap ppm section oot mte paragraph direct mte deficiency report shall initiate timely manner typically less work day simple evaluation within work day efin supervisor user complete deficiency report follow completion evaluation deficiency report repeat testing applicable c step direct initiate cr per swp cap timeframe initiation cr day follow find mte oot swp cap paragraph direct initiate ar cr no later end shift within hour recomme swp cap align currently write cr initiation follow completion evaluation oot mte defeciency report initiate cr may cjc extended due date allow time concerned party come common consensus cr initiate en oot mte
386765,NCAQ,3,NCAQ:3,hp eq sample cart blower reduced capacity calibrate flow meter hp eq high flow achievable slpm max per imds slpm annual calibration every year max flow get low accord chemistry max operating range slpm recommend revise imds max slpm also recommend repair replace pump could coincident next plan calibration
396974,NCAQ,4,NCAQ:4,emergent trend past three month several instance gap implementing adherence clearance order process occur gap represent degraded barrier place protect plant equipment safety personnel discuss issue operations specialist performance improvement manager cross referenced condition report review cr inprog approve cr move sro ops review cr initiate error duplicate cr cross reference cr close trend
399472,NCAQ,4,NCAQ:4,rwcr alarm relay spastic event hrs follow alarm pa windows pawindow start cycle sporatically numerous relay chatter behind board panel event go away minute anomaly record mwr lr mwr lr fdr lr mcr notify rwcr main processing panel gp
393179,NCAQ,3,NCAQ:3,osp mt w procedure enhancment step operator evaluate trip time great millisecond not clear stroke valve additional time please move step write cr
399059,NCAQ,3,NCAQ:3,aed prc not attach portal j image electronic copy e g pdf aed prc equipment modification specification walworth valve hex handwheel adaptor modification not currently attach image portal j current image attachment document portal j document summary please obtain replace exist image electronic copy subject ems e actual document administrative issue
402636,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr b c e tr b b c follow sensor trip j sensor kv neutral ground overcurrent bpa report follow cause temporary relaying lower monumental mcnarry b relaying involve single pole reclose c no damage equipment line reclose e no emergent outage need f no kv kv involved g no line equipment outage need h no outage no affect kv kv grid time event j kv k no ras initiate l no grid frequency change investigated oscillograph verify proper plant response
387507,NCAQ,4,NCAQ:4,asd transformer need n add ambient temperature find rrc tr asd vacuum close vacuum asd b b likely due cold winter weather infromed mcr initiate ar wr
390264,NCAQ,3,NCAQ:3,intent pm not meet fp ao sgt due part issue document arcr piston seal could not replace old piston seal reuse engineering concurrence although old seal excellent condition not meet intent pm work order replace elastomer fp ao sgt pm need regenerate satisfy scope write cr
400861,NCAQ,4,NCAQ:4,ppc prn display shutlle fault ppc prn display shutlle fault alarm reset printer print alarm cache suspect many spurious alarm mcn og loop seal cw tower vibration among negativly impact longevity machine recomend address shuttle fault spruious alarm mcn
388036,NCAQ,3,NCAQ:3,ppm section need enhancement performance section discover no direction procedure remove braid stainless steel hose sample cart ar v sample point valve alignment complete discuss hp sm notify supervisor
401912,CAQ,C,CAQ:C,qa rp work documentation errors qa sample radiation protection rp preventive maintenance pm work order task wot contain documentation error example include miss pre job brief documentation improper data correction incorrect next calibration due date legibility accuracy quality assurance records adversely affect see edms detailed description identify deficiency radiation protection process control audit au rp rw informed quality radiation protection recommend assignment radiation protection
396705,NCAQ,4,NCAQ:4,qa emergency lighting charger fault quality auditor identify e bu swa rx sw stairwell stairwell emergency backup lighting panel indicate charger fault red blink backup unit not appendix r informed shift manager non essential lighting fpsi
393776,NCAQ,4,NCAQ:4,hd lsbl not reset wo switch plate hd lsbl replace correct issue switch would not reset normal level cond hxb see cr perform left calibration instrument demonstrate behavior suspect float mechanism dirty stick recommend replace entire hd lsbl notified supervisor write cr
393453,NCAQ,4,NCAQ:4,fail freedom movement check bs va performance wo bs va fail freedom movement check valve unpack require disassembly valve step already provide wo continue approve engineering cr track no action require cr generate trackingtb
395101,NCAQ,4,NCAQ:4,positive body count worker release plant positive body count nci co worker cd work bleed steam valve tg tg buidling prior obtain exit body count worker body count survey shower body count shower whole body count survey final body count take place new clothing no shoe lanyard safety glass dosimetry worker release rpm delegate pgm concurrence body count direct survey obtain rpm approval write cr see positive whole body count log additional informationn no action require
386218,NCAQ,4,NCAQ:4,bre avss monitor avss monitor bre oca camera system need replace contact security ext detail security notification make help ticket ir initiatedbre locate se bldg
392850,NCAQ,3,NCAQ:3,epn not cross referenced ems administrative issue discover number equipment modification specification ems document lack appropriate epn cross reference epn cross reference use procurement engineering determine relevant ems change need consider procurement andor substitution evaluation recommend appropriate epn cross reference get add affected ems document see edms list issued ems contain no epn cross reference
402813,NCAQ,3,NCAQ:3,form refer form no longer exist form r ec final design product quality scoring form r ec implementation product quality scoring currently contain description use post implementation critique worksheet form post implementation critique worksheet history status asset suite since form form correct see mark attach edms ar cr mark reflect currently indicate form sugg resolution condition design engineering owner forms form cpm administrative process issue
396848,NCAQ,4,NCAQ:4,recieve air comp co monitor hi level recieve air comp co monitor hi level cas cb cas mona cas monc peak cas monb peak not bring alarm wr complete short time ar suggest oil saturate fitler may potential cause delay remove sa c service co level return reasonable level
393142,NCAQ,3,NCAQ:3,procedure enhancement csp inst h prerequisite procedure require obtain permission signature shift manager control room supervisor prerequisite hold previous revision surveillance require cover page sign discuss prerequisite crs
394714,NCAQ,4,NCAQ:4,rfw fcvb indicate trip lift local tag rfw fcvb left position open valve indicate open would not close manual b feed pump trip also close fcv air restore control please investigate
392776,CAQ,D,CAQ:D,mte oot calcode heise pressure calibrator model pte find oot adjust within spec not use vdc range def write no action required none trending purpose
393580,CAQ,D,CAQ:D,nsse eq intermittent slack cable indication intermittent slack cable signal occur refuel bridge stop refuel bridge operation informed occ initiate work order task reactor build
388529,CAQ,D,CAQ:D,irm lrd read different irm p channel b irm lrd read approximately less irm b variable level irm lrd consistently read approximately range last several day around pm yokogawa recorder start variance output appear wave like vice straight line recorder irm channel b hp read approximately consistent previously indicate value yokogawa recorder appear issue signal irm b yokogawa recorder irm b provide automatic safety action however irm lrd pam indication attach picture edms generate wr
391984,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu high water rod accumulator trouble hp alarm crd hcu due high water level cleared alarm per sop crd hcu inform crs sm write cr wr
393690,NCAQ,4,NCAQ:4,suppression pool foreign material fme cr generate per step ppm suppression pool cleanliness determination document foreign material discover suppression pool foreign material remove retain engineering evaluation no foreign material discover final containment closeout inspection dive suppression pool perform prior end r outage picture foreign material post edms initiate ar cr provide information system engineering evaluation per ppm fme program ccoordinator notify c tk
393043,NCAQ,3,NCAQ:3,r contingency wedge rhr vc shipping date move catid wedge shipping date slip june outside schedule window cr document occ decision outage scope additional action require occ purchasing significant amount contact vendor first time date slip wedge contingency part go internal valve not impact current scope significant amount vendor contact take place secomp take cr cr not affect instal equipment
392650,CAQ,C,CAQ:C,nrc identified sw pcvb position indicator nrc note paper scale tape position indicator sw pcvb engineering evaluate whether paper scale need request permanent scale replace paper scale sw pcva not tape paper scale picture attach edms
398744,NCAQ,4,NCAQ:4,cas pcv crd f spv partially mitigate cas pcv crd f correctly identify single point vulnerability spv ar second pressure control valve filter instal r wo ec one set pcv filter currently service set forth procedure sop crd lu redundant set isolate manual intervention require condition mitigate slow failure cr write engineering consider alternative not require manual intervention e g filter pcv service offset pressure control set point minimize oscillation ec dec r implement turn return service close per discussion modification package base upon industry benchmarking question result indicate majority plant manual swap one regulator filter design team decide due already instal ability alarm high low pressure downstream crd f manual swap would good way proceed columbia make configuration change suggest ar cr new ar type eval require initiate process des process
400609,NCAQ,4,NCAQ:4,htp fp low temp light flash power light f low temp light flash f power light not light htp fp initiated cr check f power lightbulb not burn north wall cst pit
395228,NCAQ,3,NCAQ:3,e tr b opds loss pot alarm set set loss pot alarm loss inst pot alarm informed mcr initiate ar e trb opds building
395560,NCAQ,4,NCAQ:4,p blp fail start rpm make preparation place mt turning gear per sop mt start p blp take auto fail auto start speed lt rpm p bop supply adequate oil pressure start p blp place run leave caution tag start p blp lt rpm mt trip
387957,NCAQ,3,NCAQ:3,swp irp form discrepancy form poc review criteria state poc review require propose activity result configuration orange red plant operational shutdown risk level procedure swp irp require poc review plant risk level orange discuss discrepancy poc chair
400577,CAQ,D,CAQ:D,received rod accumulator trouble alarm hcu receive rod accumulator trouble alarm pa drop crd hcu alarm due accumulator water level drain accumulator clear alarm
392647,NCAQ,3,NCAQ:3,ppm enhancement section state rpv press hi atws ari initiation arps drop atws ari trip identify set point value support imds ms psa b c recommend update ppm reflect correct nominal value document discrepancy cr correction
387172,CAQ,D,CAQ:D,rhr v assembly pre fabbed incorrectly walkdown verify pre fabbed section piping would properly fit discover vertical section weld xi xi approx long notified cpm generate cr
388445,NCAQ,3,NCAQ:3,sop crd filters use incorrect epn sop crd filters section use crd fua crd fub step epnaos refer filter crd stabilize valve filter refer sop rwcu pump crd purge filter correct epnaos filter crd fa crd fb reference filter procedure correct last step two section use incorrect epn see edms mark copy call ops procedure lead write pcr
400121,NCAQ,3,NCAQ:3,cmr deferral per sdp guidance ec cmr defer complete future date associate return amp spared margin e ppc og cp per replacement og fic via urgent mod ec cc per sdp calculation guidance plant modification process issue timely fashion ec change conservative e return margin ppc issuance ec cmr defer commitment complete approve cmr ec cc closeout within day ec cc approval cr documentation track ec cmr status recommend assign cr ar mods initiate cr per sdp guidance recommend noncaq assignment ar mods
399580,CAQ,D,CAQ:D,security manhole es security manhole es not functiong design please contact security detail security supervision notify compensatory measure post cr wr generate electrical support
397880,NCAQ,4,NCAQ:4,water leak around e mcb hang clearance note mall puddme form back east corner e mcb source water belive seam galvanized tin sheet service building mechanical shop inform infield supervisor write cr
395866,NCAQ,3,NCAQ:3,lack spare parts gasket hcv v hcv eq part ec instal bom not create material need maintenance refurbishment new hcv v need material part identify cat id issue order create procedure plan maintenance repair initiated cr administrative issue four year pm
393971,NCAQ,4,NCAQ:4,hd moa actuator grease degradation due steam leak hd moa actautor remove support repack actuator severly degrade require refurbishment spare actuator available elevation refurb perform drop swap degrade actuator
384860,CAQ,D,CAQ:D,perform computer point l find oot computer point find oot l loop sgt mtb low bottom scale low top scale rest loop sat create crwrsgt mtb
395610,NCAQ,4,NCAQ:4,md v issue md v wr valve much internal friction valve isnaot return open regulator setting psi currently heise guage regulator setup instal testing diaphragm amds incorrect datum stroke length serial number bench set need resolve functional diagnostic testing markup copy wr package recommend look dataglance work order outage md v wr valve stem connector marriage block miss valve doesnaot stroke stem arenaot couple together also limit switch trip plate miss guess get throw away massive cleanup valve rebuild work order see dataglance note leave uncoupled testing since devon cancel flowscan task sit miss part valve doesnaot work amds incorrect datum stroke length serial number bench set need resolve functional diagnostic testing mark copy wr package md v valve leave either packing torque stroke length not set valve either leak externally via packing not stroke never setup leak internally donaot perform functional diagnostic testing per ppm due flowscan testing task cancel mech shop assume test would happen recommendation c perform flowscan testing valve especially since work order already still need part md v notified occ emergent work manager initiate cr
392533,NCAQ,3,NCAQ:3,r lessons learned msrv refurbishment timeliness msrv instal r not start refurbishment april teardown discovery problem evaluate rush allow time refurbishment reassembly testing work need perform well advance outage valve ready return site adequate time go well valve ready ship site two week outage additional problem encounter rebuilding testing valve may not start outage recommend assignment maintenance incorporation r contract plan msrv refurbishment
395357,NCAQ,4,NCAQ:4,system start prior nde result sdc recovery recovery rpv hydrostatic test procedure osp rpv r rhr b recover sdc mode per section sop rhr sdc section require warmup rhr system isolation normal keep fill system time due low rpv pressure time warmup not much drive pressure cause warmup flow may contributor system low pressure alarm receive low visible pressure require fill verification perform prior recovery osp rhr system vent follow result rhr vb second air lt require second additional venting rhr v second air lt require second additional venting rhr v no air since low pressure alarm receive nde inspection require however pump start prior obtain result decision make base need restore sdc nde still en route site satisfactory venting result nde result post pump start show no sign void cr write document decision occ ops mgr inform
397763,NCAQ,3,NCAQ:3,condensate demineralizer tag enhancement perform work work week multiple valve operations contact manipulate drain valve cond vb not clearance order order drain section piping would allow cond vb replace attempt remove cond vb excessive draining note operations contact close cond vb upon close cond vb leakage stop cond vb able remove work valve perform c os cond dmb cond vb cond vb part tag appropriate position would save time aobao demineralizer outage enhancement could apply demineralizer outage future pm valve replacement notified operations demin outage discuss shop manager
402235,NCAQ,4,NCAQ:4,bre cctv control box bre cctv control box not function intend contact security supervison detail generate cr wr bre bre security checkpoint equipment restore return service no action require
390425,NCAQ,4,NCAQ:4,another pw leak identify security identify another pw leak near vehicle access protect area ops ops investigate determine leak could isolate pwc v pwc v pwc v previously close another leak pwc v close leak appear stop
384817,NCAQ,3,NCAQ:3,fcp arp error new fcp fcp panel not operate old panel note every module wrong see edms detail every window impact sugg search string replace truth delete note since not applicable new panel
395259,NCAQ,4,NCAQ:4,gy pb leak pump suction union connection leak pump suction union fitting tighten union fitting leak rate approx dpm
388031,CAQ,D,CAQ:D,leak valve wea sr perform surveillance valve wea v sr v discover no long function valve necessary chemistry take odcm tritium sample summary tritium collection apparatus connect wea system via quick disconnect flow outlet valve wea v sr v open flow indicator immediately read cc min despite flow inlet valve wea v sr v not yet open v use throttle desire flow cc min tritium collector personnel unable stop control flow via v wea sr v no longer function air leakage system prevent instead quick disconnect wea qdc sra recommend replace repair wea sr v next performance prevent issue collection monthly tritium sample contacted supervisor write cr
390642,CAQ,C,CAQ:C,sw system lock valve question sw v sw sys supply lpcs p valve specify open per osp sw not locked open sw v not ppm locked valve checklist sw va b c list ppm locked open not denote lo l valve require locked open osp sw two suggestion update show sw va b c l evaluate change sw vs position open locked open update osp sw ppm reflect make change would eliminate dose require go valve mezzanine importantly would prevent risk industrial plant risk associate manually check valve position no impact lpcs sw system operability discover investigate reason wo osp sw day sw vlv pos verif code medium risk
399197,NCAQ,3,NCAQ:3,fp ps wrong alarm drop imds perform wo fp ps calibration discover work instruction imds wrong alarm drop control room imds say drop actually drop believe panel upgrade time ago imd not revise time report supervisor write cr
402096,NCAQ,3,NCAQ:3,pipe rcc pb poor condition replace rcc pb per work order note vent drain piping appear minimum wall thickness threated end piping upstream rcc v rcc v appear threaded end connect pump need replace contacted supervisor
393480,NCAQ,4,NCAQ:4,rb pcm frisker room light malfunctioning light refuel floor pcm frisker room intermittently work high majority time light make surveying personnel alarm ipm counting smear contamination difficult bulb change prior r contacted rp supervision initiate wrrefuel floor lower kelly building pcm frisker room
400570,NCAQ,3,NCAQ:3,fp v bump hazzard perform ppm notice fp v ball valve positone way could easily bump position travel door approxamately edge door open valve positione line robust mean keep valve open position instal valve currently breakable seal handle
397420,NCAQ,3,NCAQ:3,e ewde typographical error aed e typographical error tg sv tgy actually tg sv tgv ewde typographical error bs bl e actually ps bl
389569,NCAQ,4,NCAQ:4,light e ir h p leave dark light e ir h p leave dark single lamp foot tube instrument rack behind door r door r surround light not help please replace bulb wr crrx elevation behind door r door r
399063,NCAQ,4,NCAQ:4,chain mt hoia mt hoib rope nearby ssc chain associate rfw pump room mt hoia rfw b pump room mt hoib tie rope nearby ssc possible cause associate ar cr condition rfw b pump room please correct
387280,NCAQ,3,NCAQ:3,evaluate chill water pump need vent wch system sop hvac wch fill wch system fill vent wch cra b not well lay section read not need chill water pump run never verify one running instead vent tell start wch cra b per sop hvac wch start sop hvac wch start start chill water pump request evaluate get good vent wch system include rw coil wch cra b without pump run not sop hvac wch fill need update
400893,CAQ,C,CAQ:C,qa not comply swp csw random pm year qa essential cyber security preventive maintenance pm randomly test cyber security monitoring tool create specified year testing frequency contrary site wide cyber security procedure require testing minimum twice year aurandomau frequency meet one several monitoring frequency require nei aucyber security plan nuclear power reactorsau addendum however nei standard not define term aurandomau requirement see edms detail factual basis see edms detail insight nei standard not specifically define aurandomau testing lead differ interpretation aurandomau cyber security pm interviews reveal maintenance planning pick year interval meet aurandomau frequency specify essential pmid rq contrary ppm state engineering essential pm ar cr aucyber pm not conduct align industry benchmarkingau line identify pm not conduct however cr not cite specific gap not comply cyber security procedure require testing cyber security intrusion monitoring tool random interval notification issue quality cyber team create assignment ar cr ensure aurandomau interval cyber pm address contact assistant manager cyber security deficiency identify quality audit au csq recommend assign itmgmt reccomend cat itmgmt cause know error process ensure pm create random interval consequence low medium could result regulatory finding issue address cr assignment ensure correct pm create process fix
399359,CAQ,D,CAQ:D,edr system leak behind rw shield wall evidence piping leak edr tk system due decrease tank level tank processing pump run note earlier shift backwash precoat edr dm return service unusual noise hear result place edr filter back service hour later edr tk recirculation mode tank level observe decrease no apparent flow path explain w sump observe run longer normal couple minute informed shift supervision enter abn rad spill add pcl
384997,CAQ,D,CAQ:D,mte oot calcode fluke doc process calibrator model b not use oot resistance measurements adjust spec no plant impact def write no action required none trending purpose
396190,NCAQ,4,NCAQ:4,request move smoking area current smoking area nw bldg allow smoke draw security cas smell bothersome officers inside speak crs move area back original place generator no longer ne gsb generate cr
402443,CAQ,C,CAQ:C,dg log enter wrong date surveillance run performance osp elec two set hourly log take use esom ipad first set log incorrectly enter date time second set correctly enter date result log chronologically order print attach surveillance stem fact esom dg run log day start end therefore create log set esom automatically set date time operator must go manually change date back correct date case must every subsequent set log take though condition not prevent successful completion surveillance appear sloppy miss unecessary burden operator change date create set hourly log recommend change hourly log dg run align date rather shift turnover example view dg run log hour list begin end not notified crs sm create night order alert operator error trap since crew perform dg run per six week shift cycle not operator may aware error trap
392552,NCAQ,4,NCAQ:4,core business meeting drb quorum not meet design review board ec acumen project not meet require quorum necessary support review approval design change operation system engineering managers not attendance delegate not send support meeting meeting reschedule risk not meet design project milestone date meeting miss delay may result work currently schedule fall reschedule order meet work management milestone recommend closure trend record comment attendance reschedule meeting next available time initiate cr
401422,NCAQ,4,NCAQ:4,co pb use excessive amount oil co pb use excessive amount oil bearing housing oil add completly refill one bearing housing resevoir approximately every night shift initiated cr notifed supervisor aux boiler room tb
398111,CAQ,D,CAQ:D,tr b reverse power relay alarm mcr receive auxfmr tr b rev pwr relayau hp c immediately clear bpa munro say see no transient kv grid no odd indication abnormality note
385373,NCAQ,4,NCAQ:4,pwc p pwc p chemical deposit pump head pump base indicate small leak leakage inside pump base pump head bolt also show corrosion damage informed chem sup inform crs blgd
398433,NCAQ,4,NCAQ:4,h resin stock normal weekend op run h resin bucket prevent processing water without change procedure precoat criterion sheet use another available resin recommend count ensure adequate bucket available cover backshift weekend andor include alternate precoat sheet use another type resin event unable count bucket properly prepare weekend inform mcr initiate cr resin storage
393378,CAQ,D,CAQ:D,mte oot calcode shopmade arm power supply find oot adjust within specs efin eval measurement take oot deviation add still within requirement no plant impact no action require def write no action required none trending purpose
394383,CAQ,C,CAQ:C,r rfw mob diagnostic testing work order rfw mob diagnostic testing identify water must present seat perform testing false reading receive disc not lubricate due drag recommend revision work order future maintenance discuss mov system engineer valve pm discussion mov engineer also apply rfw mo va diagnostic testing
383976,CAQ,C,CAQ:C,cvi drawing inaccurate clearance hang e dp sf annunciator power cond dp dm transfer e dp sf cond pp dm ac power expect system response lundell inverter annunciator panel would convert ac power dc power maintain power annunciator panel alarm horn annunciator panel test reveal annunciator window energize alarm horn not function clearance hang stop planner engineering main control room notify voltage check perform confirm dc voltage not available alarm horn expect shift manager determine adequate control place allow clearance hang continue work perform initial engineering assessment cvi drawing not reflective internal wiring inverter associate control discrepancy not impact clearance boundary associate work picture inverter termianal strip uploaded edms drawing reference e vb f contact tonthat information approve closure acting supervisor jim hysjulien
384475,NCAQ,3,NCAQ:3,ispm definition need refinement ispm not define heater definition section intent section provide requirement specific heater high temperature heating coil could ignite fire not applicable compressor style heat pump portable ac unit yakima building approximately portable ac unit temporarily instal due building loss cool system summer ac unit evaporative cycle convective heat pump cool heat depend mode operation basically heating cool cycle reverse unit no additional conductive radiative heating coil increase risk fire mode heating cooling produce amount heat produce unit internal compressor contacted safety initiate cr action ispm not apply type unit therefore not need revise see edms industrial safety investigation resolution concern unit not use heating purpose recommend trend previously state ispm not need revise ispms review annually team personnel anyone welcome attend provide feedback
385742,NCAQ,3,NCAQ:3,post train evaluations not complete timely manner review complete initial training post training evaluation maintenance training identify ten evaluation fail meet timely completion guidance outline tdi notified training management provide coach responsible training staff recommend severity owe ar mttrn
385158,NCAQ,4,NCAQ:4,replace spare breaker e lpea wo upon open panel e lpea two spare breaker discover wire terminate ewde rev rev indicate breaker not wire planner add step determ spare conductor engineering maintenance bring back information review archival drawing e show circuit spare least year unscheduled circuit disconnect wire circuit inconsequential work instruction update request
398849,NCAQ,4,NCAQ:4,cw ctb water level high perform operator round observe cw ctb level inch log require cr cool tower high level write cr inform crs
386090,NCAQ,3,NCAQ:3,ci chemical hygiene plan require revision ci chemical hygiene plan require revision step identifie wisha washington industrial safety health administration wisha actually stand washington industrial safety health act recommend assignment environmental services ar enlab procedure revision notify environmental service group initiate cr
385260,NCAQ,4,NCAQ:4,lower fpc return flow fpc fi fpc return flow fpc fi read gpm lowering fpc fi read gpm rwcr operator report fpc ficb indicate flow depart setpoint psig output signal note date reference
388310,CAQ,D,CAQ:D,crd hcu alarm due low pressure hcu recieve trouble alarm due low nitorgen pressure followeed arp repressurize hcu normal pressure
386023,NCAQ,4,NCAQ:4,gy fb resistivity mohm gy fb resistivity currently mohm per ppm operator round filter change mohm note sm key require entry asd building informed mcrasd building
391863,CAQ,D,CAQ:D,sfs storm indicate yellow sfs storm indicate yellow display screen sfs cp isfsi tms indicate fault rtd
390200,NCAQ,3,NCAQ:3,trend behavior challenging meet commitment review aceman thumbs submission th quarter first half st qtr reveal aumeets commitmentsau significant recur individual excellence attribute aumeets commitmentsau item review nuclear safety culture code apply top six code apply pa b wp b co c p c pa c wp b affect uploaded support trend validation sheet datum edms discuss trend performance improvement manager initiate cr
394501,NCAQ,3,NCAQ:3,r enhance esp msiv b dimension use one procedure may change valve undergo overhaul msiv limit switch guide plate work delay affected procedure update recommend dimension remove procedure dimension routinely change add prerequisite record current datum approve source discuss supervision revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
386965,NCAQ,3,NCAQ:3,potential trend radioactive material control october fas meeting potential trend radioactive material control discuss october two instance radiation worker bring item label radioactive material clean area two event also cause improper radworker behavior performance indicator turn yellow october april one event radioactive material find outside protected area event cause aoother rad mt control rpiao indicator turn red q condition report initiate validate potential trend complete trend validation worksheet per tm trending manual recommend ncaq rpop
401137,CAQ,C,CAQ:C,nrc chem rad rp review ar closure cr document nrc observation observation someone radiation protection department not review closure comment ar
395334,NCAQ,4,NCAQ:4,r lack communication rpv hydro offsite personnel not schedule night shift not notify eoc turnover require site rpv hydro day shift night shift counterpart vt inspection notify whether not plan come adequately make sure would ready come site future outage eoc need verify schedule day night shift validate everyone communicate ensure proper turnover avoid time pressure andor delay schedule discuss eoc
389391,NCAQ,3,NCAQ:3,esoms issue prevent verfication tracking control rec issue discover prevent user perform verification esom tracking control module testing issue show issue may associate esom authenticate user issue not present test region testing critical case submit vendor
385169,NCAQ,3,NCAQ:3,rcic div service alarm ai nrc identified summary dg maintenance outage nrc resident note cause aurcic div serviceau alarm hp not state explicitly arp recommend follow note something similar add arp p aunote dg service status light dg div bisi panel also cause sw serv batt b serv status light illuminate bisi panel au details three bisi tile light one actually cause annunciator p alarm accord arp bisi cause p alarm ausw serviceau two bisiaos aubatt b serviceau bisi aubatt b serviceau bisi panel sw two bisiaos lit ausw div serviceau alarm not light no guidance give arp follow note arp audg serviceau hp c aunote dg service status light dg div bisi panel also cause sw serv batt b serv status light illuminate bisi panel au recommend note something similar add arp aurcic div serviceau alarm hp
395082,CAQ,D,CAQ:D,e cb trb breaker would close overhaul release al overhaul cb trb mechanism service try close breaker part wo breaker would close control allow air discharge drain tank breaker require air close no air require open breaker appear problem one breaker contact not reset allow air leak close solenoid valve c currently condition investigate repair wo cr document condition circuit breaker currently e cb trb clearance ocb mechanism service condition repair prior return breaker service
385920,NCAQ,3,NCAQ:3,osp slc b procedure enhancement change require number barrel material section aoat least ao aoat least ao barrel fill process time add prerequisite step get key sss office key boron contaminate tool hose cabinet rao elevation step require throttle drain valve open mwr v recommend allow mwr v unlock open prior drain test tank piping operator available throttle drain prior open mwr v run risk back potentially overflow floor drain berm area surround slc skid note step say authe ivaos step au say authe ivaos step au write cr
384474,NCAQ,4,NCAQ:4,student exam failure hp technician fail hp continue training exam remediation schedule consist objective review follow retake exam training supervisor rp supervision notify failure document etar trend etar class id review objective student individual pass remediation class id cr trend request close cr
384265,NCAQ,3,NCAQ:3,qa wrong security interface doc list eng des qa eng des auinterface procedure ip eng standard design processau incorrectly cite psp auphysical security planau interface cfr part auprotection category category quantity radioactive materialau factual basis psp address cfr requirement not address cfr requirement part aupart security planau document address cfr requirement eng des attachment auip eng ec product type interface instructions procedures matrixau incorrectly cite aupspau aucgs interfacingau document instead aupart au insight eng des create part document exist since individual create eng des never hear part document deficiency identify quality audit au se pads mro sae recommend assignment design engineering n
385263,NCAQ,4,NCAQ:4,itemizer fail test itemizer fail midnight operability test fail test notify supervision cr wr generate
395785,NCAQ,3,NCAQ:3,procedure revision need see attach edms notified supervision mark procedure edms revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
402656,NCAQ,4,NCAQ:4,small steam leak heater bay approximately inch steam plume leak note camera tg heater bay appear come piping ladder block part view initiated cr tg heater bay
383923,CAQ,C,CAQ:C,vacuum breaker working vacuum breaker replacement standpipe find vacuum breaker standpipe corrode ball inside seize would not move corrode ball still move frequency adjust year may long replace new vacuum breakers standpipe vacuum breaker
387630,NCAQ,3,NCAQ:3,state fm excessive fire extinguisher travel distance state fire marshal inspection find travel distance fire extinguisher exceed allowable foot build records storage room need fire extinguisher add meet nfpa requirement work request add new fire extinguisher acceptable location abc dry chemical fire extinguisher
385516,NCAQ,3,NCAQ:3,wano evaluation ai hra rope limit access area wano walkdown following issue identify hra rope top ladder require worker duck rope post access landing rope fix place recommend assignment radiation protectionrw q wr initiate install swing gate top ladder rw
