AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
397697,NCAQ,4,NCAQ:4,piece mte suspended lose piece mte not locate suspend lose check c llrt work r no activity poral j usage calcode heise gauge cmpsig def write calcode ashcroft sensor model hqs inhgvac def write no action require none trending purpose
388979,NCAQ,4,NCAQ:4,thermal loss attribute msr b degradation mwe generation loss track cr attributable msr b degradation cr strong correlation exist degrade efficiency parameter msr b outlet temperature parameter include turbine first stage pressure final feedwater temperature correct gross generation indication point tube leak west end nd stage reheat msr b msr degradation issue currently track recommend trend cr initiated cr discuss hx engineer ms system engineer communicate engineering assignment make hx engineer evaluate msr b scope
392167,CAQ,D,CAQ:D,oil observe hpcs p low drain plug oil find around hpcs p low drain plug oil level bullseye within specification min max no constant visible oil leakage low drain plug observe wipe oil informed cr
388096,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu due water rod accumulator trouble alarm crd hcu due water informed crs sm write cr wr
392833,NCAQ,3,NCAQ:3,e exc main exciter ventilate shutdown cr document h leakage alarm receive main control room alarm tg channel indicate hydrogen detect exciter doghouse operation inspect determine no h doghouse engineering later walk doghouse verify no leakage operation establish per shift check monitor doghouse hydrogen oscr process add inspection calibration tg r scope ensure monitor functional come outage tg channel not function no continuous monitoring h exciter doghouse main generator radial lead seal know source potential h leakage doghouse replace oem recommend seal r prevent future leakage radial lead seal currently not leak turbine trip rotate element come stop centrifugal force apply pressure seal maintain seal not present seal may relax allow hydrogen leak doghouse enclosure tg service condition would potentially go unmonitored recommend open exciter doghouse north south door close generator place fan one side blow air opening prior trip main generator ensure area properly ventilate discuss supervisor operation initiate cr document condition track recommend action
401903,CAQ,C,CAQ:C,sole plate fp pb crack hold bolt hole pump replacement fp pb wot task cracking identify hole associate pump sole plate attachment sole plate appear cast iron grout onto pump floor one crack appear extent reach one imbed anchor recommend replacement soul plate carbon steel material pump service contacted system engineer
401174,NCAQ,4,NCAQ:4,permissive contact need ec update work intend verified spare place relay tmu rlyx fisb contact terminal term not closed configuration not allow tmu pb start recommend update ec install permanent splice conductor term term spare relay tmu rlyx fisb see history wr notified pm crs sm discover address issue ar mods issue fcr ecra fcr saturday please complete ar cr no action cap require
391082,NCAQ,3,NCAQ:3,qa gbp ebs step point historical gbp qa gbp ebs auinter organizational supportau step point gbp aucost benefit analysisau take auhistoryau status cite procedure no longer exist could create confusion generate new inter organizational agreement factual basis gbp ebs revision minor section state auensure cba prepare require accordance gbp cost benefit analysis au gbp revision asset suite document procedure take history contact contracting officer act manager responsible esd deficiency identify quality audit au cl recommend route ar vpesd modify procedure gbp ebs remove reference procedure gbp step consult nancy weston indicate editorila change could use use automated procedure process modify approve procedure set implementation date
393152,NCAQ,3,NCAQ:3,rll regard emergent need cw screen cleaning shutdown progress operation identify emergent need circ water screen clean shift hour coverage no work order schedule no resource plan cover work need every shutdown significant unplanned overtime cost emergent planning require support addition resource reallocation require support arrange appropriate support assure wo generate assure oscr write action recommend outage management create appropriate wo add shutdown backbone schedule itaos plan activity next outage would best capture w
397058,CAQ,D,CAQ:D,r door r screw break perform ppm observe upper screw break inside door latch plate fire door pass requirement survellance low screw door latch plate able hold door latch plate place notified crs write cr
394292,CAQ,D,CAQ:D,psr v xa fail valve position indication test psr v xa valve position indication vpi not show great sccm open valve pressure maintain required pressure band leak rate monitor show sccm test perform wo tsp psr r notify llrt sro occ
384660,NCAQ,4,NCAQ:4,degrade sidewalk n bldg near bre photo edms small section sidewalk near bre damage create potential trip hazard need remediation timely matter informed facilities deligneator cone place damage section sidewalk write cr work request attach photo edms near bre n bldg inside protect area see photo location detail
394916,CAQ,C,CAQ:C,r door r find cable route door r find extension cable phone cable route cable route tlc overhead mcc room door essential fire barrier cover lcs notified mcr enter lcs issue barrier impairment add hourly fire tour bip lr door r
396702,NCAQ,3,NCAQ:3,r ppm modification ppm need add column crdm completion table attachment separate installation pip connector activity crdm replace torque separate one line item task use identify action activity initiated cr
385001,NCAQ,3,NCAQ:3,wo inop dg reschedule outside dg window wo dea aad replace starter coil dea fn reschedule dg window july limit number starter coil replacement per week support electrical shop loading cause additional iinop time dg work operation work control establish proper schedule date
400168,NCAQ,4,NCAQ:4,cond dmd need septum replacement septums cond dmd shoot need replace p cond dmd high p cond dmd psid hour triple backwash normally single backwash p approximately point not something wait month repair cost us dose resin radioactive waste manpower cause p go faster demin due frequent relaxe backwashes precoats cond dmd
393565,NCAQ,3,NCAQ:3,damaged insulation ms hxa b maintenace activie identified insulation blanket around moisture seperator manway heavily damaged steam leaks routine outage acces recommend add work task r scope replace insulation around manway see pictures edms notified supervision took pictures initiate cr need wr initiate moisture separator moisture separator b ms hxa ms hxb epn xrefd work request generate cr close work management process
400658,NCAQ,4,NCAQ:4,bananna jack need instal ppm bananna jack need instal due high risk short something hook test lead work location terminal not easy access would take mini grabber fall put plant unwanted condition c shop issue past lead fallie hra relay bring unexpected scram since instal bannana jack hra relay no issue since write crmcr
396615,NCAQ,4,NCAQ:4,receive h water chem trouble alarm hp drop receive h water chem trouble alarm hp drop dispatch ops investigate h water chem trouble alarm chemistry report h wtr chem trouble alarm due hs yistat stop alarm message hydrogen system e stop activate indication hssf v yv close ops also report indication hssf v yv closed hydrogen pressure currently slow informed crs enter abn hwc commence shutdown hwc per abn
390953,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm plant controller equipment response normal mcnary john day single phase open reclose cause see log entry trending cr dispatch ops fault j kv neutral ground overcurrent no impact trb trs line rw
386985,NCAQ,3,NCAQ:3,qa gbp contain incorrect document information qa gbp aucyber security programau contain incorrect document information include two outdated document two incorrect procedure title eight form not use list procedure miss two form use list procedure potential consequence gbp rev issue not follow write could cause confusion loss productivity user factual basis see full cr detail edms insight cyber security group gbp spreadsheet review update voluntary proactive extent condition quality identify procedure misalignment another audit cyber security group not identify issue spreadsheet track ar however group plan add issue list update gbp contact assistant manager responsible cyber security deficiency identify cyber security audit au csq recommend route ar itcyber
392487,NCAQ,4,NCAQ:4,unusual odor come backside sh cubicle put away arc flash gear cage behind sh notice unusual odor area smell like something warm overheat first impression maybe ballast go bad one light area couple flickering ask colleague verify something smell hot agree something area smell hot survey area agree smell seem come vent backside cubicle aux cabinet sh look vent flashlight no obvious sign anything warm spot floor connection look like something may drip point time may worth check connection upcoming outage generate cr trending evaluation notify control room email supervisor fire brigade leader walk area no abnormal odor notice also inspect vent flashlight see no noticeable indication damage overheating backside aux cubicle
384344,NCAQ,3,NCAQ:3,evaluate sop cond ops improved method evaluate sop cond ops method low lube oil pressure trip defeat condensate booster pump current method determ wire lube oil pressure switch prior shift cooler alternate low risk method would remove fuse example ewde ai fuses f f could remove defeat low lube oil pressure trip low suction pressure trip adverse impact method cooler swap pull fuse short period time cooler swap represent low risk compare determe wire hot potential impact error determe also wouldnaot require ic resource coordinate operations walkdown fuse complete prior make change change not require prior schedule lube oil cooler swap
389015,CAQ,C,CAQ:C,receive rcic turbine oil filter p high alarm performance osp rcic ist q drop rcic turbine oil filter p high alarm receive local p psid alarm receive set point rcic dps ge psid actuate alarm rcic f shift r l per arp p remain psid rcic pump quarterly testing continue p check slowly increase psid psid alarm set point potential cause rcic dps not correct set point rcic pi rcic pi calibration provide inaccurate information file operator rcic dps calibrate correctly recommend change filter rcic f follow arp inform crs
398362,NCAQ,3,NCAQ:3,plumbing design spec need revise section emergency shower eyewash conflict section call use self closing valve require auamaterials use shower emergency shower eyewash shall accordance manufactureraos recommendation conform ansi z american national standard emergency eyewash shower equipment au however ansi code not allow self closing valve shower eye wash addition sub section also call self closing valve not affect operability plant equipment discuss design supervisor
402690,NCAQ,4,NCAQ:4,siem log collector service find stop pdis cpu data system status check discover mcafee siem collector service stop pdis cpu data software send system event log level siem cyber analysis review system log pdis cpu data not show anything suspicious ordinary around time crash event log generate capture occurance system log show event id occur pm state mcafee siem collector service terminate unexpectedly time additionally application log error show pm capture application eventcollectorservice exe crash event would pdis cpu data verify log collector service still function not impact operation cyber security function not reportable condition service restart notified cyber security supervisor discuss sm generate wr restart service
398858,CAQ,C,CAQ:C,nrc hpcs diesel air compressor cables walkdown nrc resident question routing lister diesel battery cable foundation lister diesel concern cabling effect room flood recommend engineering evaluate notified sm write cr evaluation cable negative terminal battery route conduit pass floor compressor diesel foundation appear cable concern cable positive terminal not route via conduit instead route directly lister diesel grade
395962,NCAQ,4,NCAQ:4,flm walkdown post outage less power flm walkdown follow new leak identify ms va steam leak lag throughwall leak cond vc seat leak scupper hd vc w packing leak attempt retorque hd vc packing unsuccessful permission obtain backseat valve leakage reduce dpm
399988,NCAQ,4,NCAQ:4,mte find tolerance calcode simpson clamp ammeter model receive standards lab bent pin internal display board apply tamper seal certify limited specifications no adjustment calibration make def write no plant impact no action require
395351,CAQ,C,CAQ:C,crd hcu brass union air leak pmt leat test maintenance craft personnel find small air leak crd hcus air leak place small leak inch pipe thread brass union cid locate top air operator suggest engineering evaluate action finding bring component group manager cr initiate dsicusse maintnenace foreman leakge small wait observe small bubble would form leakage no impact operation impact reliability recommend no action since leakage insignificant makeup air system adaquate no impact header pressure reopen cr cr close wm process however wr wo not check completion require iaw swp cap box check cr reclose
394509,NCAQ,4,NCAQ:4,personal medical condition transport site wednesday may energy northwest employee experience personal medical condition yakima building ao health physics access control call place medical responder tone initiate control room per ppm patient evaluate treat medical responder hanford fire department hfd medic ladder arrive ladder station outside protected area per hfd standby patient evaluate hfd transport kadlec medical center review event operations health physics personnel occ review event meeting
398423,CAQ,D,CAQ:D,visible oil bottom inside e ir oil accumulation bottom inside e ir oil bottom e ir locate rps psa condition previously document uner cr
385943,NCAQ,4,NCAQ:4,qa sign ldcn not scan uploaded edms qa signed license document change notice ldcn package ldcn not scan uploaded electronic document management system edms contrary two step within swp lic aulicensing document change processau procedure non compliance no know actual consequence factual basis swp lic rev issue section auldcn processing regulatory affairsau state aua scan sign ldcn package b upload scanned ldcn package edms au last assignment ar ldcn ldcn complete edms ar ldcn not contain scan sign copy ldcn contrary step b swp lic insight upon notification quality regulatory affairs upload sign copy ldcn edms ar ldcn problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route regulatory affairs discuss issue licensing supervisor chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager sign copy ldcn uploaded edms parent ar no additional action need
389103,NCAQ,4,NCAQ:4,wo not complete schedule adherence hit wo configure factory refurbish breaker e cb not complete schedule due fail find testing wr generate provide troubleshooting direction notified wwm rm eng contacted vendor troubleshooting not reveal direct cause failure rw breaker shop
384754,NCAQ,3,NCAQ:3,discrepancy procedure native file asset suite description procedure asset suite not match native file procedure approve appw change two version occur approve procedure convert pdf enter asset suite issue applicable procedure reference internal step procedure handle ms word macros cause technician field receive procedure different step reference approve appw process example native copy ppm appw direct worker auif thenau statement step continue step correct direction copy asset suite however incorrectly direct worker step continue step discuss procedure writer
387264,CAQ,D,CAQ:D,ids ids false alarm compensatory measure put place walkdown zone provide no know cause alarm
395051,NCAQ,4,NCAQ:4,mcr desktop monitor deh say virtual memory low deh desktop computer one sit ro desk say windows virtual memory low auyour system low virtual memory window increase size virtual memory page file process memory request application may deny au informed crs computer engineering deh monitor ro desk mcr
396961,NCAQ,3,NCAQ:3,inefficient use station resource lcs sr frequencie current licensee controlled specifications lcs surveillance requirement sr frequency cause inefficient use station resource example frequency sr perform channel functional test cft reactor coolant system rcs interface valve leakage pressure monitor day similarly construct instrument cover technical specifications ts sr frequency day example ts sr perform cft additionally not appear process extend lcs sr frequency sti ar extend ts sr frequency day
400272,NCAQ,4,NCAQ:4,inadquate intermittent lighting prm sr lighting directly prm sr intermittent lighting make difficult see corner informed supervisor initiate cr
400858,NCAQ,3,NCAQ:3,ppm procedure need wording step read auif offgas pretreatment radiation monitor service due testing great hour odcm rfo function compensatory measure h apply au statement incorrect miss leading anytime og ris non functional odcm h apply immediately incorrect wording also copy paste impact statement wo impact provide information help user good example would ai enter per log entry example auentered odcm rfo h performance ppm render og ris nonfunctional offgas treatment system verify not bypass treat mode per h verify temporary area radiation monitor place meet h chemistry ep inform compensatory measure place per ppm auppm revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
402436,NCAQ,3,NCAQ:3,unclear step condition sw mo pcvb actuator response step check actuator move closed full bypass position stop two criterion list match marked position cam line red led light match mark pair perfectly open closed midposition red led light motor energize valve stop move red led turn look vendor manual say led turn actuator motor deenergize recommend expect operation red led verify drawing vendor manual cvi add documents tab sw mo pcva b new instruction add provide comprehensive instruction adjust actuator validate use training mockup expand description attach edms engineering electrical supervision inform generate cr tracking resolution accord pl
394388,CAQ,C,CAQ:C,missed qc hold point rework snubber rwcun w replacement snubber rwcun w rhr hx b room part cr qc hold point torque verification miss snubber need loosen torque qc verification contacted qc issue discuss path forward notify occ manager occ engineering occ hpsnubber rwcun w locate rhr hx b room
384421,NCAQ,4,NCAQ:4,rca visitor forms submit incorrect format rca visitor form form submit pdf file instead microsoft word file require form instruction form submit support fema tour schedule offsite personnel generate submit file pdf therefore correct file type unable obtain generate documentation trend purpose coordinating personnel inform file submit microsoft word format require step instruction become apparent correct file type could not submit pdf file print sign approval
391527,NCAQ,3,NCAQ:3,idc drinking water exceed level di ethylhexyl phthalate routine compliance sample pesticide collect industrial development f well february analysis anatek laboratories march show one fifty analyte test well exceed trigger level ug l result di ethylhexyl phthalate epa method well ug l maximum containment level analyte ug l discuss result environmental regulatory programs erp discuss result wa doh doh say didnaot sample take corrective action time recommend ar assignment environmental regulatory programs
397334,NCAQ,4,NCAQ:4,e tr pressure lt psig e tr pressure psig need nitrogen add nitrogen previously add wr unacceptably short time need nitrogen charge investigate write wr cr notify mcr
388981,NCAQ,4,NCAQ:4,mt elev malfunctioning mt elev reset function hour passenger ride elevator elevation elevation door would not open elevation car return elevation jump passenger door open take elevator service investigation
392684,NCAQ,3,NCAQ:3,spare transformer need attention spare transformer warehouse wire yard degrade storage condition small transformer oil leak containment basin signifcant amount water rd completely dry may indicate leak one dry leak containment around large transformer collapse would not contain leak n spare large bird nest build grounding wire phase become disconnected phase nest ground wire originally document cr june notified supervision generate crspare transformer locate wire lie yard warehouse
387436,NCAQ,3,NCAQ:3,assignment not create procedure change tie ecs prepare outage procedure milestone list verifiye content find five ec not assignment track procedure revision procedure identify require change base ec follow ec not assignment cross referenced ec assignment use track procedure revision outage procedure milestone list recommend assignment ar cei provide question engineering receive followup process not follow administrative issue
388783,NCAQ,4,NCAQ:4,ss pcv wo wo instruct repair ss pcv field inspection technician find positioner leak beyond repair informed operation initiate cr return package plan instruction replacement future uploaded video picture drive c folder ss pcv
398806,NCAQ,3,NCAQ:3,rll msiv srv cia outage window not optimize gap identify station r critique current msiv srv cia window not optimize result preventable implementation challenge schedule delay r due predecessor schedule adherence impact equipment challenge lack clear sequence event msiv srv cia testing window not complete schedule notable event include msivs stroke require poor adherence srv reassembly sequence result schedule delay delay decision make stem observed cia testing condition recommend assignment severity ar otmg develop action
390096,NCAQ,4,NCAQ:4,health physics break area overhead space heater not work gsb health physics break area dayton space heater not work equipment operator initial inspection not find breaker open heating unit cr wr initiated hp lead technician notified equipment operator initial waldown complete esoms entry completed gsb hp break area
393869,NCAQ,3,NCAQ:3,rll cw blowdown prep r sop cw ops attachemnt temporary blowdown calibration curve go gpm pump align flow high additionally cbd ro limit flow evaluate temporary removal improve blowdown rate r basin drain future outage recommend assign action evaluate temporary removal cbd ro action revise work order task remove restrict orifice support basin cw drain additional action update sop cw ops put high temporary flow range instrument associate calibration curve cw blowdown prep track per ar task close rll activity
398999,CAQ,C,CAQ:C,cms risb fluctuate excessively cms risb fluctuate excessively much decade degrading
394862,NCAQ,3,NCAQ:3,rll rhr b testing logic tie three section osp inst b schedule lift rhr b system clearance could not perform system clearance remove since valve test per osp inst b tag close via system clearance order day outage schedule review show osp inst b schedule lift system clearance logic tie indirectly lift clearance however window execution another lsft start lift rhr b system clearance presumably document close rhr c valve support lsft appear pull three osp inst b activity forward schedule lift system clearance consequently osp inst b activity ride schedule day rhr b system clearance could lift recommend testing task direct predecessor lift clearance activity associate component test
389093,NCAQ,4,NCAQ:4,toa flb near eor clean medium toa flb near eor clean medium take spool please replace recycle medium notified supervisor tg w
389247,NCAQ,4,NCAQ:4,testing find sa mon tolerance sa mon tolerance perform adjust within tolerancerw
393920,CAQ,C,CAQ:C,slc vb multiple issue work order ppm see attach edms file list issue notifed manager per agreement cap supervisor cr reopen assign severity c evaluate lesson learn action reference cr originally crg dispositione cr trend assignment acceptable mhuber act maint support supervisor
391085,NCAQ,3,NCAQ:3,non en cgs cc calibration not perform per po request customer non en cgs notify ensl supervisor ensl provide calibration two pressure gauge not use accuracy referenced asme b grade pressure range request po initiate cr notify customer ensl could either calibrate pressure gauge originally request utilize datum obtain original calibration provide calibration report use accuracy pressure range request initiated customer complaint cr notify customer ensl would either calibrate pressure gauge utilize datum original calibration provide calibration report request po customer complaint cc complete close
396124,CAQ,D,CAQ:D,fdr pa trip pump fdr sump fdr pa b high high alarm begin actuate clear rapidly rapid relay clicking sound rwcr front panel probably click per second second fdr pa trip set light indication go relay noise stop fdr sump pumping continue fdr pb recommend investigate repair fdr pa informed mcr generate ar wr
389824,CAQ,C,CAQ:C,record not process accord ansi approximately box old record contract purchase order date store file cabinet warehouse supply chain services random selection find majority record safety relate quality affect record record not store process accordance ansi n ansi n improper storage quality affect record
394930,NCAQ,3,NCAQ:3,full text search control room logs sharepoint full text search control room logs not appear work log entry make log transition esom please investigate correct
391713,NCAQ,4,NCAQ:4,detached transmitter bldg exterior north face external north face building east end conduit place extend junction box transmitter read centurion wireless technologies inc linear directional caf hang wire no longer attach wall cr createdbldg external north face east end
384329,NCAQ,3,NCAQ:3,procedure ehancement ppm ppm need enhancement change step record calculate hx margin oppose delineate licensing margin dcw hxc licensing margin would calculate design margin le discuss supervisor
401663,CAQ,C,CAQ:C,flowserve cfr part deviation asme iii valves review ar oer nrc part flowserve valve manufacture acceptance crit determine deviation exist potentially affect asme section iii valve supply flowserve cgs basic components may instal plant warehouse spare issue document cfr part notification use base material acceptance criteria lieu welding acceptance criteria valves temporary attachment e ai lug removal areas flowserve evaluate issue accordance provision cfr part conclude examination temporary attachment removal areas nb nc acceptance criterion not result risk safety relate pressure integrity condition evaluate reportable nrc nuclear regulatory commission not significant substantial safety hazard initiator cr concur determination flowserve deviation not constitute significant safety hazard therefore not defect rege assignment ar create formally determine cgs engineering concur defect not exist note flowserve state no specific order customer identify systemic overall process valve manufacturing flowserve raleigh specific instance epn cid etc issue occur not know component make flowserve temporary attachment potentially subject deviation however since no recommendation additional inspection no specific order identify no plan identify comprehensive list location subject deviation recommend cr assign ar cprog closure follow completion ar rege no recommend action ar oee assignment complete ar rege submit initiate cr contacted code programs sme
395798,NCAQ,3,NCAQ:3,rfw pa pump axial thrust monitor erratic rfw vbi xe pa receive turbine vibration trouble alarm hp drop alarm due rfw vbi xe pa pump axial thrust displacement erratic indication channel rapidly movi ng mil normal direction mil counter direction channel trend together alarm occur rfw pa speed raise maintain rpv injection rpv pressure raise continue stable rpv pressure psig rfw pa rpm currently rpm mdem control discharge pressure psig bear oil pressure normal psig oil cooler outlet temperature deg f minimum flow valve rfw fcva manual output discharge flow indicate gpm rfw fia flow appear cycle startup flow control valve movement vibration displacement channel normal submit cr wr notify crs shift manager pump coupling visibly randomly move axially direction
395069,CAQ,D,CAQ:D,release tkb tk cst high toc several day try clean toc contamination rw system tank tk tka tkb contaminate high toc no clean seam work decide cavity drain csts contaminate tank would release cst toc would monitor tkb release first tk relese result cst toc value ppb occ chemistry supervision rwcr inform
395046,NCAQ,4,NCAQ:4,r nw mcc room light fail fluorescent room light fail mcc room contain mc recommend replace light bulb informed crs sm lighting non essential
399376,CAQ,D,CAQ:D,mte suspended lose calcode c fluke dig multimeter model miss tool crib suspended lose no activity portal j def write no action required none trending purpose
398277,NCAQ,3,NCAQ:3,purchase third rw resin liner grapple alara suggestion purchase third rw resin liner grapple would save dose reduce time grapple system disposal process resin remote grapple system prove effective reduce worker accumulate dose one grapple not available liner must rig manually manually rig require worker enter dose rate otherwise could avoid spare grapple available personnel exposure could reduce utilize spare grapple grapple service make suggestion rp supervision write cr
386473,NCAQ,4,NCAQ:4,pcsc committee meeting quorum not meet pcsc committee meeting conduct yakima gsb chemistry member alternate not attend electrical craft minute late outlook appointment schedule month agenda reminder send week prior meeting attempt locate member supervisor inform
386243,CAQ,C,CAQ:C,enpwrk siem sqa paperwork miss svvr bdr ar miss svvr bdr ar assignment mistakenly associate sqa documentation already submit ar prematurely close svvr need complete bdr need complete submit hard copy record
395512,NCAQ,3,NCAQ:3,r delay follow rpv hydro leak identify hydro evident someone assign lead coordinate repair activity follow rpv hydro engineering provide detailed list wr wo include vpds task require torqueing list provide maintenance coordination lead identify responsible coordinate operations maintenance hp r several man hour spend coordinate repair activity less adequate communication display span three shift poor communication lack clear direction result multiple delay valve packing data sheet torque value prepare immediately follow hydro day shift provide eoc occ maintenance supervisor finn team via email delay due eoc decision try determine fix leak let leak email attach edms documentation
390024,NCAQ,4,NCAQ:4,xd xd fail daily test take xd service generate cr wr
395961,NCAQ,3,NCAQ:3,oil leak rfw dtb turbine bear pmtaos woaos room notice oil leak form turbine bear seal rfw dt b hard quantify amount leakage due airflow attach edms video rfw dt look no oil notice leak location generate cr notify eoc add pcl turbine bearing
400302,NCAQ,4,NCAQ:4,mte reject calcode imi sensors hand held shaker model not use calibration cycle no plant impact rejected no longer need per engineering def writtn no action require none trending purpose
397453,NCAQ,4,NCAQ:4,sa pcv gland follower nut find loose perform nearby drain valve notice gland nut loose one side follower sa pcv notify supervision write cr
386260,CAQ,D,CAQ:D,sec cctv tamper cas receive high tamper alarm rate cctv compensatory measure post walk area conduct electrical maintenance notify cr wr generate
397258,CAQ,C,CAQ:C,geh safety communication sc mcpr geh issue safety communication sc date july document error one geh methodology relate fuel cycle reload calculation regard safety limit minimum critical power ratio slmcpr ts operating limit minimum critical power ratio olmcpr ts could non conservative geh also identify evaluate current operating cycle cy sl mcpr olmcpr cgs value remain adequate no challenge current plant operation no action need address issue current operating cycle however error existence quite time past operability cycle cycle operation need review document consider propietary geh not attach edms initiated cr documentation past operability track
401513,NCAQ,4,NCAQ:4,schedule work unable perform fp pb not site accordance ec wo unable performed cr supervisionfp pb
387622,NCAQ,3,NCAQ:3,state fm facility fire door inspections insufficient annual facility building inspection state fire marshal find facility fire door not eye document annual inspection require fire code finding resolve revision exist fire door inspection procedure fpp finding not require immediate action facility fire door continuosly observe work order corrective action take necessary assign ar tefp resolution facility building fire door
401237,CAQ,B,CAQ:B,rcic suction pressure note low turnover rcic suction pressure note low turnover rcic p not run pressure switch start rcic p not indication control room pressure indication trace rcic suction pressure show repeating pattern pressure decay follow rise pressure pattern stop morning eo dispatch check pressure indication locally rcic pis pressure indicate psig rcic pis indicate psig not expect line eo discover isolation valve rcic pis closed direct open valve rcic p start isolation valve open supervision inform
391199,NCAQ,4,NCAQ:4,nrc identify lighting issue rw elevator stairwell nrc identify lighting issue rw building elevator stairwell one flat elevation one flourencent light dim cr wr write crs informedrw building elevator stairwell one flat elevation
390154,NCAQ,3,NCAQ:3,federal eia report jeopardy due java version update energy information agency eia require federal law electrical generator report generation datum monthly annual basis currently enw unable submit eia report eia site due issue relate java version current workaround eia monthly generation report consist simple email eia staff manually enter information enw however no workaround currently exist eia eiaa eias report annual report much extensive user interface input field without access eia datum entry tool enw would pursue manual workaround well create significant risk mis entry federal database report jeopardize enw timely submittal report currently due information systems help ticket initiated cr provide eia troubleshooting guide discuss submit help ticket
386614,CAQ,C,CAQ:C,procedure enhancment osp inst h attachment osp inst h evaluate sr not take account breach size determine tsp rb possible use attachement breach secondary continment beyond drawdown test limit get accepetable result breach size control per ppm must evaluate part secondary containment operability
389795,NCAQ,3,NCAQ:3,dbai sa update e e typos dbai self assessment e e review upon review typographical reference error identify e typographical reference error find introduction scope section appendix f calculation see edms mark recommend review pers reference insure detail adequately reference include calculation e typographical reference error find appendix c calculation see edms mark ups cr find inprog status move approve status
400145,NCAQ,3,NCAQ:3,dg procedure fuel oil level nrc identify nrc identify sop dgstby sop dgshutdown fuel oil level requirement inconsistent level annotate osp flex procedure alignment level reference surveillance full write cr
402462,NCAQ,3,NCAQ:3,procedure enhancement sop cw ops confusion occur restore cw blow follow isolation signal hal dehal skid additional guidance sop cw ops operation bypass cbd lcv may need recommend assigning ops procedure supervisor inform shift manager close wr cr
387369,NCAQ,4,NCAQ:4,thst brg cntr fail alarm deh thst brg cntr fail alarm deh return previously document wr action wo plan informed crs sm write cr wr
385814,NCAQ,3,NCAQ:3,tfof verify security response site location night evaluate force force exercise security personnel not respond expect security operations manager brief applicable personnel expectation
400098,NCAQ,3,NCAQ:3,isometric drawing hco system not match isometric draw cvi not match instal configuration drawing need build revise match find configuration please assign ar desdftm severity informed supervisor
402532,NCAQ,4,NCAQ:4,hole ceiling panel alara office ciele tile hole alara office gsb write cr wrgsg alara office
386620,NCAQ,3,NCAQ:3,change mt start process save dose sop mt start step test extraction non return valve turbine start test latch turbine plant shut allow new deh system not save dose also allow need repair less dose prevent stall rx start repair complete possible solution make w task perform outage also force outage necessary must quarterly first startup supervision refuse allow test complete past since wer not step
402589,CAQ,D,CAQ:D,crd hcu accumulator trouble crd hcu accumulator trouble due high water level follow arp
384733,NCAQ,3,NCAQ:3,drawing errors unable process document control receive following drawings rev ec assigned status rev revision already issued ec assigned status rev ecs assigned status rev revision rev box incorrect cannot not process drawings unitl correction make errors indicate drawings list hard copy returned engineering correction make
393102,NCAQ,4,NCAQ:4,woa cb fna light bulb base stick trip light socket woa cb fna light bulb seperate base trip light socket extract replacement please repair notified supervisor e sl tg e
392191,NCAQ,3,NCAQ:3,sop cn start need enhancement sop cn start need enhancement section sop cn start step misnumbere thru start thru step label thru contacted supervision issue cr
384438,NCAQ,4,NCAQ:4,sec hk not function design sec hk not function design request maintenance investigate call information unit remove service cr wr generate
388056,NCAQ,3,NCAQ:3,qa sa approval justifi not document deficiency qa department manager approval focused self assessment plan due date extension not document contrary gbp asu auself assessment benchmark processau justification also not document self assessment due date extension procedure compliance issue no know adverse consequence however behavior could lead misalignment management expectation actual focused self assessment conduct factual basis gbp asu self assessment benchmark process require follow document department manager sponsor approval focused self assessment plan sapl assignment department manager approval focused self assessment assignment due date extension document justification focused self assessment assignment due date extension assignment note document justification reschedule focus self assessment department manager approval follow focused self assessment plan not document ar sa inspection management ar sa clearance order ar sa radioactive waste processing ram handle department manager approval justification not document four due date extension inspection management focus self assessment plan sapl deficiency identife corrective action program audit au ca performance improvement initiate cr
400041,NCAQ,3,NCAQ:3,enlab thermometer find tolerance calcode apl apl frio temp model find oot reject please assign enlab apl apl thermometer find tolerance annual calibration check thermometer subsequently remove service environmental services laboratory remove en standards laboratory inventory replace new calibrate thermometer apl f apl f review standard methods book determine no additional action require fail temperature check device enes intend also purchase back set oven thermometer action complete
395180,NCAQ,3,NCAQ:3,ppm error performance wo multiple error discrepancy encounter discrepancy document ppm comment section page procedure need revise correct issue
388263,CAQ,D,CAQ:D,accumulator trouble crd hcu accumulator trouble alarm hp drop hcu crd due water level ops drain water clear alarm
393037,NCAQ,3,NCAQ:3,ewp page work instruction blank aulocke upau work order page lock close work instruction reopen see attach picture work order complete need information understand get lock could individual workstation issue no issue appear work order no action need
398725,NCAQ,4,NCAQ:4,dpia needle sticking needle dpia stick mechanically agitate pressure indicator value change half pound stabilize second mechincally agitate device change another half pound search little quickly stabilize different reading gently tap side housing reading could stabilize anywhere psig informed mcrt seal oil skid
387571,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm crd hcu due low nitrogen pressure cr write trending recharge accumulator per sop crd hcu
393350,NCAQ,4,NCAQ:4,damage insulator find nonseg bus n x work order perform inspection clean per ppm insulator find damage nonseg bus n x section aubau phase engineering instruct insulator replace per ppm notified engineering
388786,NCAQ,4,NCAQ:4,poor lighting vital island poor lighting vestibule area outside remote shutdown room enter vital island rw stairwell entrance walk vestibule area right outside remote shutdown room light fixture need fluorescent tube change increase visibility cr wr write supervision notify non essential lighting lamp change wr cancel vital island lighting
390541,CAQ,D,CAQ:D,dg roof plug leak northwest corner dg roof plug leak approximately drop per minute leak not fall hpcs gen dg inform shift manager sss ops health physics note nrc also comment cr
399180,NCAQ,3,NCAQ:3,wea fn inadequate walkdown planning scope issue implementation wo replace scroll vacuum pump shell work instruction discover inadequate scope work inadequate walkdown planning determine rather replace pump entire assembly would replace include motor task plan determ reterm remove old install new assembly scope miss scope planning revision electrical task per ppm autesting ac motors controls generatorsau need perform prior installation new motor decision make package need revise replace pump scope true scope preventative maintenance pmid piece equipment need determine model work order change reflect recommend assignment planning engineering determine true scope model work order update notified occ wwm operations planning initiate cr model work order update require
389192,CAQ,D,CAQ:D,mte reject calcode c shopmade arm power supply pass calibration rejected no longer need no plant impact def write no action required none trending purpose
390112,CAQ,D,CAQ:D,ids constant malfunction ids not function design compensatory measure place contacted plant electrician support generate cr wr
386816,NCAQ,4,NCAQ:4,mte oot calcode industrial scientific gas moniotr model itx find oot adjust within spec not use calibration cycle def write no action required none trending purpose
386375,NCAQ,4,NCAQ:4,tmu vb mechanical condition question perform wo mechanic experience extreme vibration noise pit level increase manually open tmu vb one mechanic perform twice march november not recall see yesterday see would memorable prior perform work order electrician investigate tmu vb would not go full open per wr ultimately able get valve stroke full length measure valve stem travel compare valve engineeraos datum stem travel correct condition actual gate question indication mechanic see sluice gate not full shut recommend use underwater camera pit side sluice gate tmu va b examine condition sluice gate discuss supervisor crs send work order back planning write ar wr tmu pumphouse
391650,CAQ,D,CAQ:D,oscillograph start alarm cw pb start receive oscillograph started hp c drop alarm cw pb start alarm due sensor j sm undervoltage j sensor reset e tr e tr b voltage kv kv plant controller equipment exhibit normal operation
394132,NCAQ,4,NCAQ:4,arp holder hp need replace arp holder hp need replace acrylic plexiglass use store arp individual panel currently hold together w tape please replace informed crshp arp holders
393537,NCAQ,4,NCAQ:4,hv v g walkdown identify degradation walkdown hv v g identify steam leak come pressure seal instead packing r scope replace packing perform external pm lubricate stem inspect actuator grease base steam leak actuator need refurbe replace pressure seal replace see attach picture edms valve unsuccessfully electrically backseate line
400425,NCAQ,3,NCAQ:3,qa rhr vb ar eval wo not routed qc review qa wot not route qc review work activity per ar eval quality class rhr vb ar eval require modification activity drill hole inspection port de ode bearing brackets installation new au plug drains applicable per ar eval modification require qc inspection per qap asu qap asu work order plan peer verification hold point instead qc inspection mechanical craft supervisor question pv hold point pre job briefing notify qc prior perform work activity peer verification pv hold point annotate qc inspections hold point qc inspection perform qc accept notified occ engineering maintenance planning quality services supervision pv hold point change qc inspection shop work activity per ar eval inspect qc accept
385542,NCAQ,4,NCAQ:4,rrc vd r difficult read rrc vd r use control reactivity change main control room not display correctly make difficult read screen need replace opening wr relace old cloesd one not fix issue duplicate cr
384040,NCAQ,3,NCAQ:3,return supervisor option not work data glance surveillance h ops error find review able return supervisor use return supervisor option past several time try use function receive following message not perform status update status flow not define table recur issue ewp help desk inform follow two work order h ops dataglance surveillance review work order one attachment attachment need return craft get datum page review supervisor prior sro review another work order find h ops need return craft wo miss several page datum require engineering issue report crs work perform cr closing cr cross reference panel update
394216,NCAQ,4,NCAQ:4,argos hp eq not always detect person gsb pap argos hp eq not always detect person inside create cr tell lead hp tech supervisor gsb pap rca exit point
384031,NCAQ,3,NCAQ:3,aed cal not list oustande cmr portal j portal j rcc large bore pipe stress calculation aed cal revision list closed status bdc outstanding change instead actual exist cmr cmr time exist cmrs not exist portal j cmr need add portal j outstanding calculation advance modified status bdc need remove portal j outstanding calculation legacy artifact cmr calculation associate bdc use track legacy administrative issue suggest resolution assignment mechanical design engineering pdf cmr cmr attach edms ar cr
400566,NCAQ,3,NCAQ:3,work stop due contamination work area contamination find tool man lift use replace lamp rw worker request contamination survey tool use work contamination level dpmcm dpm pa las tooling manlift e eq sl decking affected area deconne work allow continue refer survey detail notify call hp supervisor area survey decontaminate no action require time per rp operations supervisor
401852,CAQ,D,CAQ:D,handwheel not break didnaot fit performance wo discover handwheel rhr va not break big manipulate place handwheel contact nearby piping rotate closure opening replacement cid size craftsman stop engage supervision ops engineering see trim handle allowable review engineering determine allow handwheel trim allow manipulation cr generate documentation gold card issue craftsmen engineer limitation use add cid future reference hand wheel may require trim interference exist reference ar cr wo
396608,CAQ,D,CAQ:D,received rod accumulator trouble alarm pa drop receive rod accumulator trouble alarm pa drop crd hcu dispatch ops investigate rod accumulator trouble alarm pa drop crd hcu due low nitrogen pressure ops pressurize per sop crd hcu alarm clear informed crs sm
