AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
394219,NCAQ,4,NCAQ:4,rrc fisa b document list enhancement document page screen rrc fisa b not cvi omm b list please add document rrc fisa rrc fisb document list document find show flowpath internal mechinism initiated cr requested update rrc fisa b make cr reopen edit severity
390767,NCAQ,4,NCAQ:4,hp exceed dose goal month february hp dose month february goal dose overage due pre job survey rwcu ultrasonic flow meter instalation job coverage write cr
383847,CAQ,D,CAQ:D,crd fcvb indicate close crd fcvb indicate closed indicate dual postion light bulb check replace ops report crd fcvb touch low limit switch crd fcva also degrade ref wr crs inform
395731,NCAQ,4,NCAQ:4,cnd va leak sump cnd va leak sump drop minute leak steady pencil stream valve tighten leakby slow informed supervision
390829,CAQ,C,CAQ:C,nrc pir ca not implement write nrc observation ar not implement write not meet intent original action recommend assignment ar chemrad
395956,CAQ,C,CAQ:C,step change ms rvb tail pipe temperature ms rvb step change tail pipe temperature ms rvb go f f relief valve temperature not change write cr informed crs
397566,NCAQ,3,NCAQ:3,ppm editorial change ppm normal plant shutdown step direct set deh setpoint exactly psig achieve rpv pressure lt psig reality deh setpoint require achieve rpv pressure psig vary depend decay heat lenght shutdown factor recommend change ppm step b read approximately psig provide flexibility go beyond psig necessary recommend assignment operation procedure group adjustment
399494,CAQ,D,CAQ:D,washington state eoc crash inoperable washington state eoc work dedicated fax associated phone equipment fail disable crash energy northwest telecom tech test equipment state end fail notified ep dial line commercial line confirm operable commercial fax also reteste confirm operable problem camp murray recommend trend close dedicated fax wr track caq dwashington state eoc camp murrey
395542,NCAQ,3,NCAQ:3,lesson learn r hca rwp available ops not expect hca heater bay one find begining outage b hx operation need go number time generally drive clearance procedure wos not always available alara task informoration hca occurr need readily available hca entry task rwp enter zone arise easily become hr boonedoggle find task rwp job consideration emergent activity rwp support hra hca would viable option lesson learn r per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
390994,NCAQ,3,NCAQ:3,sli tpd not align qual directory revision qualification directory reconcile associated procedure
398280,NCAQ,3,NCAQ:3,wma fna control switch arsd panel research impact upcoming e tra replacement simulator notice wma fna not run alternate remote shutdown arsd panel activate use abn cr evac wma fna always run plant provide cool division switchgear room arsd panel arsd panel switch typically align maintain normal plant configuration normally run equipment stay run case wma fna control switch arsd plant simulator surveillance procedure osp inst osp inst b purpose cr research document correct desire position wma fna control switch arsd andor add step abn cr evac start wma fna verify run
395609,CAQ,D,CAQ:D,e fuse ir tbf clearing e fuse ir tbf supply power cia spva indicating light cia cp see ewdeb fuse replace per ppm amber light light cia cp cia spva programm cia proga cycle back cia spva follow reset none light cia spva lit remain spv light light expect e fuse ir tbf fb v fuse
389843,NCAQ,3,NCAQ:3,nrc recommend align transform parameter monitoring nrc question difference monitor e tr e tr b oil level relative level gauge marking engineering monitoring operator round level meter face transformer hi lo c level marking ppm ops round min max equipment operator log oil level fraction min max engineering refer level relative normal c mark recommend enhance ops round reflect marking level instrument transformer
384865,NCAQ,3,NCAQ:3,opds kv bus pedestal jam nut not thread showin walkdown ccvt project bpa civil engineering representative identify nine kv opds bus pedestal location jam nut not thread protrude see edms picture example concern long term water accumulation eventually lead rusting bpa recommend fill void silicon sealant rtv recommend fill void rtv contacted supervision initiate work request fill void jam nut opds kv bus pedestals north trs condition jam nut not expose thread acceptable see assignment response recommend engineering seal top nut bolt silicon sealant rtv see wr no action require ar cr close
402551,NCAQ,4,NCAQ:4,cw blowdown isolate receive cw chemistry trouble cw blowdown isolate receive cw chemistry trouble alarm write cr unknown vendor still work skid leave day
399823,NCAQ,3,NCAQ:3,missed q manager supervisor continue training q miss manager supervisor training per data access desktop report show individual miss mt building trust mastering conflict individual miss mt safety conscious work environment refresher pilot class quarter hold august th six subsequent session hold august th september th sent email september th not rotate shift remind need attend still room last session
390211,NCAQ,4,NCAQ:4,swph b ladder incorrectly stage plant equipment ladder swph b incorrectly stage plant equipment see attach photo edms img img ladder approve ladder hold bracket touch sw corrosion monitoring loop pvc piping previous walkdown area ladder hold bracket empty currently foot step ladder hold bracket ladder move within bracket one step provide clearance pvc piping however recommend foot ladder replace foot ladder remove entirely avoid contact future pvc piping foot ladder desire long term storage swph b consideration give locating ladder hold bracket different location possibly near entry swph b see attach photo edms img placement ladder initially document stakeholder form review ec sw biofouling monitor installation subsequent walkdown confirm correct ladder storage see attach photo edms img img ladder storage location swph b south wall quality class seismic category area sw b corrosion monitoring loop quality class seismic category ii ladder ladder holder no issue concern safety relate equipment though find touch qc sc sw corrosion monitoring loop no apparent impact continued function condition correct immediately notified supervisor perform observation time correct ladder storage impact plant equipment initiate wr associate cr replace foot step ladder foot step ladder move ladder storage bracket typical detail allow without design change swph b south wall
400806,NCAQ,3,NCAQ:3,high risk challenge meeting standard gap performance high risk work challenge meeting not consistently perform manner meet energy northwest standard excellence although ultimately purpose meeting challenge organization involve critical non routine maintenance activity ensure proper planning preparation work perform meet station display predominant behavior conduct meeting planning meeting challenge meeting planning challenge team member not adequately prepare case appropriately present challenge high risk work plan efficiently meet expect outcome require attendee base type risk identify e g nuclear industrial radiological corporate not always present due improper classification category late identification role responsibility meeting challenger not consistently implement additonal information support example suggest action attach edms discuss cross discipline team meet attendee capture issue identify
400897,CAQ,C,CAQ:C,qa arma trend insufficient rigor work perform ce qa unrecognized trend insufficient rigor work perform computer engineering ce within last year evidence multiple performance gap note condition reports gap include leave blank work orders pre job briefs work perform not use aunaau per procedure not complete entire preventive maintenance pm scope not initiate condition report miss port blocker per procedure not close work request wr per procedure not properly close engineering change ec per procedure not configure device per design specification not populate asset suite per procedure software information not create software quality assurance sqa document require procedure factual basis see edms detail insight many cyber security pm create first time evolution within last year supervisors manager still require provide oversight ensure worker meet station standard expectation computer engineering move different manager supervisors last year may result less adequate oversight work performance contacted engineering supervisor computer engineering area require management attention arma identify quality audit au csq recommend assigning computer engineering
400731,NCAQ,3,NCAQ:3,pm program gap condition report identify process issue not equipment issue request phc recommendation assign maintenance manager e cb put service part ec instal hwc system ec not create pmaos circuit breaker initiate lapse recognize breaker program owner pm detailed inspection breaker originally create line frequency due date sms change pm line outage exist work order cancel due date change align outage r work order subsequently cancel comment auwork not performedau yet appear pm credit due date advance pm frequency change sms rolls royce sms change frequency vbm circuit breaker harden grease investigation cr e cb length service since last overhaul plant impact fail place list forty one breaker judge likely fail due harden grease track stationaos top equipment reliability issue sms reset pm frequency due date summary no preventive maintenance perform breaker since put service although gap due not initiate pm equipment instal pm go eight year without perform date change necessary well document pm change line outage change not appear case wo seem cancel without sms justification
385184,CAQ,D,CAQ:D,dsa pcv regulator air leak wo complete replace cross tie valve ic identify may leak ar initial set instalation new pcv pcv still regulate leak even cross tie valve replacement rust find dsa system cross tie valve replace valve make dead leg engineering recommend pcv inspect rebuild replace necessary either regulator seat particulate regulator not fully funcational due another reason pcv recently instal condition always exist operability not challenege leak minor no negative trend identify since issue identify original cr engineering recomend investigate dg window not work online walk dsa pcva dsa pcva leak minor continuous leakage exhaust port though minor e not cause excessive cycling dsa air compressor exhaust port leakage observe louder wisping update ar cr wr indicate epns dsa pcva dsa pcva instead dsa va
400423,CAQ,D,CAQ:D,aprm chs ar monitor fail aprm chs ar monitor fail not wake monitor push button still provide audible sound actuate issue prevent us perform tsp aprm c need investigate repair crs sm inform
393048,CAQ,C,CAQ:C,potential rwcu rhx tube leak wo identify demineralizer bypass flow gpm flow see total system flow not demineralizer flow rwcu v suspect significant leakage test wo identify leakage gpm would indicate possible gpm tube shell leak rhx leakage would internal hx side reactor water no external leakage exist hx maintain adequate system temperature impact continue operation hx hx health need assess
395211,CAQ,D,CAQ:D,crd sv unusual adjustaed crd v needle valve full turn close see no change rod w speed needle valve turn closed feel unusual compare valve adjust date rod speed remain fast sec band sec
392062,NCAQ,3,NCAQ:3,procedure enhancement sop rwcu start quick restart rwcu quick restart procedure modes procedure direct fully open rwcu v normally rwcu v need crack open support removal rwcu demins service fact rwcu v doesnaot even open enough indicate dual red open light never illuminate remove restore rwcu demins sop rwcu start section reactor water cleanup system quick restart steps direct auverify rwcu v open rwcu demin bypass au not unnecessary cause excessive rwcu flow cause elevated temperature thermal transient possible high temperature alarms one take long also error likely setup valve need almost shut one shut second long valve go fully closed rwcu pump trip low flow recommend change steps read authrottle rwcu v open five secondsau
384061,NCAQ,3,NCAQ:3,return supervisor not work dg ops closeout return supervisor not work dataglance ops closeout panel try return package back supervisor discover option not work show valid option actiions drop contact vendor concern software bug wait solution recomend non caq issue report crs work perform cr closing crs cross reference panel update
393708,NCAQ,4,NCAQ:4,craft alert op report touched valve craft electrician support ac bucket work leval reactor building de mobing work area push cart maneuver tight corner one worker inadvertantly brush peice plant equipment relize componant valve psr v area push cart manuvere tight contacted op stop contact ops come area asse valve possable mis positioning operation validate valve not manipulate crew coach reinforce expectation identify hazzad prior traverse throuogh plant craft supervisor reinforce worker positve behavior
385182,NCAQ,4,NCAQ:4,pwc sv gasket leak pwc sv gasket leak almost arc around valve body recommend replace gasket informed mcr discover secure system currently depressurized not leak
401728,NCAQ,4,NCAQ:4,tg id main generator condition monitor tg id not operate request craft investigate restore service necessary notified crs contacted maintenance investigate restart necessary
391555,CAQ,C,CAQ:C,improper extension caq assignment corrective action assignment not get approve extension accordance swp cap corrective action assignment severity b ar cr perform follow document extension justification include assessment risk progress notes tab assignment request due date extension approval follow first extension request obtain approval owe group manager b second extension request obtain approval owe group manager plant general manager recommend assign c mmgr resolve contacted department email write cr
395629,NCAQ,3,NCAQ:3,tsw pcv imds amds value not correct per engineering perform find tsw pcv valve stroke not match imds amds mike rhodes ask us write cr evaluate no issue valve function open per aov engineer valve not operate open normal operation legacy documentation issue result valve setup limit travel open
399238,CAQ,D,CAQ:D,seis sma fail test pulse signal test performance isp seis wo seis sma mr free field unit fail test pulse signal test currently warning light mr illuminate control room panel mr still function normally degrade condition notified ops engineering supervison
395593,CAQ,D,CAQ:D,dsa eng cc less half full operator round observe dsa eng cc full diesel operator log require level half full full notified crs ans write cr
386908,NCAQ,4,NCAQ:4,cw pb coupling inspection port safety cover couple inspection port safety cover not installe cw pb lift safety cover instal see edms photos informed supervisioncwph
401558,NCAQ,3,NCAQ:3,cms rita imds need update noble gas detector cms sr replace per wo please update imds reflect new value calibration sheet provide vendor discuss supervision engineering write cr document
399601,NCAQ,4,NCAQ:4,light ballast building lighting ballast right door nw corner flex building replace initiated cr nw corner b right door
385974,NCAQ,3,NCAQ:3,security computer data file transfer not functional dmp file transfer process scs corp network stop work approximately hrs comp engineering look cause resolution assist need access authorization stand badge hold cr reopen request eng
384353,NCAQ,4,NCAQ:4,ceiling tile place kootenai rm ft x ft ceiling tile ajar kootenai rm result gap approximately one half tile area tile still appear intact rafter initiated w r notify facilities x kootenai rm materials welding metallurgical lab ceiling tile
386049,NCAQ,4,NCAQ:4,fp inop e bu swa e bu swa find fault light flash ebu non essential hour life safety light cr write photo uploaded edms wr write
395134,CAQ,D,CAQ:D,hcu vaos leak crd v crd v leak hcu v plug remove informed occ
383887,NCAQ,3,NCAQ:3,procedural enhancement arp p arp loss wea fna incorrect step say auto prevent hydrogen accumulation battery room within hour per abn fire attachment au problem abn fire attachment not give guidance hydrogen accumulation sop hvac cr shutdown step say auif battery room exhaust fan require remove service use portable fan room ventilation au recommend arp change read sop also recommend deleting step arp obvious recommend add reference lcs
391657,NCAQ,3,NCAQ:3,correction abn cr evac follow issue find abn cr evac correct next revision attachment list twice table contents flow chart list action autgssau change aueossau match elsewhere procedure flow chart step e specify close rcic v not explain necessary no rms rsd rcic v step specify verify rhr vb rhr v closed not explain necessary no rms rsd either rhr vb rhr v steps w list action epn aurrc rptaau aurrc rptbau epn correct aurrc cb rptaau aurrc cb rptbau respectively attachment correct aubeltineau aubeltlineau horizontal axis recommend condition report direct ar opsproc correct procedure cr incorrect rcic v rhr vb rhr v rsd panel control
387801,CAQ,D,CAQ:D,control rod move two notch control rod move withdraw button push final intended postion system normal drive header pressure notify crs reactivity manager move control rod final position
395998,NCAQ,4,NCAQ:4,cond rv leakby drain cond rv pipe drain light present steady stream come maybe gallon every minute leak like low power high condensate pressure current power visually similar leakage need work
386251,CAQ,C,CAQ:C,esoms not correctly calculate reading stations not calculate correctly station show f manual calculation value station show calculation f manual calculation f additonallyseveral value show red specification not station original approval osp inst h unapprove surviellance put note manually calculate value h reapprove wrot e cr document issue input manually calculate value attempt get calculate correctly no success recommend close trend
394598,NCAQ,3,NCAQ:3,hd lcva regulator leaking wr verify regulator leak hd lcva supervisor talk mike rhodes want remove regulator hd lcva due regulator ir also supply valve one valve second one not need
385908,NCAQ,4,NCAQ:4,cw fn oil level low cw fn cw ctb oil level add line recommend add oil informed mcr
393293,NCAQ,4,NCAQ:4,damaged flex conduit bs v identify walk wo bs v prefabrication damage flex conduit notice head bs v see picture edms generate cr
394114,NCAQ,3,NCAQ:3,incorrect sign west rca access sign west entrance rca incorrectly state cell phone not allow rca may cell phone allow rca control ppm due volume sign wall throughout plant likely find wrong information well
388242,CAQ,D,CAQ:D,receive hp c drop vdc b ground alarm receive hp c drop vdc battery b ground alarm ground approximately k ohm no abnormality bus voltage current minute ground return infinity alarm reset operator dispatch investigate nothing abnormal note reset alarm ground return normal
392545,CAQ,D,CAQ:D,dg bo dg ab batteries show sign corrosion perform h monthly battery test corrosion notice positive post dga battery hold bracket dgb battery took picture notify supervisor consult engineering write cr informed crs sm attach picture crdg
389223,CAQ,D,CAQ:D,isp cia q performance isp cia q find trip cia psb find oot low psig calibration limit psig psig step adjusted cia psb per procedure left trip within tolerance psig cia vb time response step find outside desire range minute second desire min sec min sec record value trend purpose notified operation supervision adjust cia psb write crrx
394917,CAQ,D,CAQ:D,ms va slow closure time not meet per ms va closure time second expect time second not tech spec regulatory commitment use determine whether not slow close stroke time require adjustment inform occ electrical shop shift manager add trmsiv outage reference per system engineer slow stroke time close acceptable acceptance criterion not ts otherwise commitment relate criterion
387851,NCAQ,3,NCAQ:3,need change step note attachment different number pump per cu grease model alemite grease gun assignment make within maint procedure revision data base no procedure revision assignment need ar due creation assigment
394331,NCAQ,4,NCAQ:4,tdas crash sl power transfer tdas crash sl power transfer need reboot tdas sm crs inform
402817,CAQ,C,CAQ:C,fp cp fcp w perform step work order fm module circuit one take disconnect position not send trouble alarm also fm module take disconnect position bring two trouble alarm one drop drop associate fms module circuit one drop keep send trouble alarm drop come well self drop come well notify supervision document cr engineering present issue occur little no impact system still function design wot not correct wot reference condition
393633,CAQ,D,CAQ:D,control rod not withdrawl attempt withdrawl control rod uncoupleing activity iaw ppm control rod not able withdrawl no rod block no issue note rdcs stystem attempt vent control rod insert contol rod fully insert action per abn rod vent double clutch control rod allow rod move no degraded condition
395713,NCAQ,4,NCAQ:4,temporary wiring hang e ir observe temporary wiring hang electrical panel e ir no wor inprogress sign discuss ic shop electrical shop state tath not know work go e ir work e ir write cr instal sop fwh intterlock test currently progress
387055,NCAQ,4,NCAQ:4,trend datum heater bay steam leak large steam leak tb heater bay b heater may geate big camera look south waterfall see west side heater rate gpm either b heater new steam leak heater recommend ensure take care r window tb fw htr ab
387797,NCAQ,4,NCAQ:4,no numbered light light turbine vibration monitor repeat see wr previous occurrence currently no lit bvms number light expect number light lit previously occur change number light light several consistent month see attach photo cr trend notify crs mt blade vib mon tb
396542,NCAQ,4,NCAQ:4,temp lighting ground sparking temporary lighting alpha sjae room ground emit spark due cord contact hot piping unplugged remove temp lighting informed sss write cr
395004,NCAQ,4,NCAQ:4,rll high noise turbine blade removal turbine blade removal activity occur high noise area create area permanently post auhearing protection require equipment operatingau entrance kelly building additional hearing protection require signage post evolution audible decibel level monitor regularly enhancement process would provide warning announcement people immediate area activity would commence recommend cr trend closed review planning outage lesson learn process follow completion r potential action r
390943,NCAQ,4,NCAQ:4,tmu rly tmua c find time tolerance calibration tmu rly tmua c per ppm wo find time current check tolerance second data sheet tolerance second relay test sat datum tolerance notify supervisor psro adjust per ppm left datum tolerance cr inprog move approved status ops review
400295,NCAQ,3,NCAQ:3,continued challenge operator fundamental esom ipad continue unreliable synchronize esoms database directly impact operator abilitiy identify degrade parameter equipment trend requeste help computer services no reliable success esom upgrade perform xref ar no action warrant cr supervisor itboa approve close teh xref
402316,NCAQ,3,NCAQ:3,tgri not mention allow ro perform tag hang sm request assistance maintain boundary tag hanger qual ro ro need refresher course tg qual group tgeo step ppm state auan sro perform ro function tgso tgro esom ro perform eo function tgro tgeo esom long meet qualification requirement function au split tgro tgri clearance processing tgro clearance preparation per ppm ro would qualify tgro hang tag usually tgeo remove ro qualification become ro recommendation add tgri step ppm
391898,NCAQ,4,NCAQ:4,generator condition monitor chart paper eor generator condition monitor chart paper eor called ext leave message instruct front equipment initiate cr make appropriate ops log entry
400206,NCAQ,4,NCAQ:4,mpf revolve door handicap entrance leave unlocked en employee contact mpf facility manager telephone sunday morning october th report revolving door unsecured employee arrive building work notice door unlock facility manager respond mpf lock revolving door handicap door adjacent revolving door also unlocked facility manager lock door well monday morning facility manager contact bechtel security guard inquire knowledge unsecured door bechtel provide key door unlock relock door working fridays guard report must forget secure door leave friday condition report email en facilities leasing manager bechtel build management bechtel safeguard security cr initiate trend cr inprog approve cr move sro ops review
383802,CAQ,D,CAQ:D,vault humidity acceptable range humidity vault bldg oscillate acceptable range increase humidity occur outside temperature normal length time oscillation start continue today dehumidifier charge place vault assist control humidity high humidity reading week average humidity reading anticipate humidity go back range outside temperature decrease cr initiate trend purpose humidity
383654,NCAQ,4,NCAQ:4,form not locate fw soft cappl proto hx cr initiate document trend incomplete non retrievable software classification form software fw soft cappl proto hx issue identify resolution cr complete form provide software owner review approval submit rim
385144,NCAQ,3,NCAQ:3,roa hv water leakage investigation require roa hv unit water leakage year require investigation action prevent corrosion unit require control room support enter due tech spec requirement potential cause could air wash basin refill level draw pump start pump stop overflow basin sign corrosion unit could cause leakage well entry unit confirm cause stop pump someone inside see basin overflow look leakage please see previously identify cr date back cross reference put wet floor sign document issue correction rb north end
383736,CAQ,D,CAQ:D,emergency light e bu asd battery fault perform fire protection walkdown various building non essential e bu asd observe blink red led blink indicate bettery fault per ppm initiated fpsi non functional light write cr wr asd bldg
387379,NCAQ,4,NCAQ:4,temporary man lift stick upper position not lower united rentals sizzor lift model gs ser no stick extended upper position site support contractor support crane modification turbine crane mt cra finish perform thier work lift fail lower second hoist use lower craft elevation stuck man basket elevation locate crane bridge crane tag service repair work work order lift stable second hoist use lower craft elevation controls base lift also try no success notified control room problem also contacted local service rep site evening trouble shoot lift area danger taged also contact project manager lift restore lower position lift rental piece equipment locate nent mt cra bridge
401057,NCAQ,3,NCAQ:3,update sop eleckv ops purpose ar provide guidance picture complete section picture allow remove yard coordinator system engineer remove part kv walkdown section also bullet section remove typically ground device part clearance ground device remove part section c picture show edms help personnel know look satisfy section procedure incorporate sop eleckv ops
402631,NCAQ,3,NCAQ:3,gbp env need revise update gbp env aumanaging regulated waste columbia generating stationau major revision minor need revise updated section type hazardous waste accumulation areas permanent location table painters waste saa need bldg add old bldg site table additional identify issue include mark upload edms recommend assignment ar env revise update procedure review procedure initiate cr
387027,NCAQ,4,NCAQ:4,high toc edr tka high toc edr tka least rd high toc sample tank past day late fail tank oc level ppb ppb ppb unknown source toc informed mcr sent fail tank water edr tk bring total volume edr tk gallonshigh toc rw processing
397209,NCAQ,3,NCAQ:3,no wifi rw work stack monitor surveillance decide use one cordless wifi cisco phone rw area cover miscellaneous material make difficult run phone cord phone outlet wifi no service use lan phone plug phone outlet discuss supervision area clean also limit travel path prm sr bring tool test equipment
384266,CAQ,C,CAQ:C,qa swp sec missing regulatory information qa swp sec auprotection safeguards informationau section miss two requirement cfr aurelief fingerprint identification criminal history record check element background check designate category individualsau cfr contain requirement relief fingerprint identification criminal history record check element background check designate category individual swp sec step incorporate requirement cfr not contain two requirement contain regulation failure adequately incorporate cfr requirement lead denial access safeguards information person authorize access regulation factual basis see edms detail insight no visitor fit description requirement k deny access safeguard information last year see edms additional insight deficiency identify quality audit au se pads mro sae recommend assignment security n
399347,NCAQ,4,NCAQ:4,bs dva open spontaneously alarm pa steam dump valve not fully close receive lock bs dva find full open power ascension complete reactor parameter normal stable appear repeat ar cr write record valve reopen close trend verified plant stable discuss shift supervision
389981,CAQ,C,CAQ:C,qa position description not fully align fsar qa maintenance manager position description not include aspect experience require final safety analysis report fsar section aumaintenance managersau position description miss requirement aunondestructive testing familiarityau specifically list fsar omission not result issue current maintenance manager individual able provide documentation demonstrate fsar requirement meet see edms detailed description recommendation audit au mn identify deficiency maintenance programs audit au mn informed quality human resources maintenance recommend assignment human resources pd revise comply fsar extent condition complete no action
385678,NCAQ,4,NCAQ:4,handle break e cb lpcb handle break e cb lpcb door panel locate nw corner transformer yard perform clearance order tag audit discover lighting panel door could not open due handle break cr wr generated suervision notified non essential lighting handle break e cb lpcb door
391970,CAQ,D,CAQ:D,edna point sw lia show datum not expect monitor trending note edna point l l sw lia appear show incorrect datum sw pump b secure pond level equalize read similar level calibrate sw ltb c spray pond b show ft sw lia spray pond read ft respectively local level indicator pond also show accurate pond level align reading sw lib c contact control room confirm indication reading edna match control room indication local indication also check aid mcr determine pond level meet sr notify sm supervisor
388815,NCAQ,4,NCAQ:4,security explosive detector xd compressor warning security xd explosive detector paap initiate compressor warning need maintenance equipment not operate design cr wr generate security supervision notify equipment take service
398090,NCAQ,4,NCAQ:4,rwcu pump trouble alarm rwcu pump trouble alarm hpa tile come clear twice rwcu pa continue run crd flow remain stable gpm rwcu pump cavity temperature remain stable f rwcu non regenerative hx outlet temp read f write cr informed crs
393777,NCAQ,4,NCAQ:4,first aid employee walk corridor dress area ao tg brush hand wall employee reach dress area realize superficial scratch top left hand employee leave rca wash hand report wps safety band aid apply cr generate wps enw notification make
392587,CAQ,C,CAQ:C,nrc flex equipment nrc resident identify flex veh fork lift miss bldg inspection inspection also identify although equipment obviously identifiable clear epn label could not find follow bb p flex veh flex cab tk f flex cab tk f notified crs document finding cr vehicle document check bldg checkout board verify still park location guidance ppm not clear properly track removal non lcs flex equipment cr generate document procedure gap flex key associate equipment building verify properly check no dnc reassgine ops ar pprog per j twomey j jones
398628,NCAQ,4,NCAQ:4,sa f accumulating water drain approx half gallon water sa f drain water bucket notify mcrrw service air compressor area
386906,NCAQ,3,NCAQ:3,ms stbb two valve not capture close ms stbb two valve not capture close ms vb ms v b large handwheel operate valve discuss supervision decide would proceed wioth no capture device valve handwheel operate gearbox device potential bump cause misposition not exist cr document future clearances tagout aed mec show valve ball valve
401302,NCAQ,4,NCAQ:4,mt elev machine room phone need replace phone turbine bldg elevator machine room not function properly earpiece not loud enough hear phone cord brittle age phone number initiated crmt elev machine room tg
389094,CAQ,D,CAQ:D,og sr gage reading low perform ci daily chemistry monitor check og sr gas pre treatment sample rack find og fic flow mm require mm find og pi hg vac normally hg vacuum per ci try adjust flow og fi mm would not respond adjustment not notice moisture obstruct flow gage og pi read hg vac hg vac verified line og pre treatment system per ppm valve line correct well valve line og sr verified og ris read normal mr hr rx power contacted chemistry specialist og sr tg chemistry sample room
395467,CAQ,C,CAQ:C,data glance ewp wo datum not transfer portal j work order task take complete ewp follow check work order task reveal document tab inside portal j never receive qar document document normally generate completion process ewp contact discover ewp receive error create qar document state error likely cause incorrect revision compile document remove old revision send package qar process correct documentation upload portal j type error address essential qar datum get delete inside ewp leave question long ewp retain datum error code handle evaluate request support address issue notified get inital qar error solve communicated issue supervision document condition cr uploaded wot edms record error see electronic page package error qar process notify correct error add package back qar process qar generate incorrect document revision not issue indicate cr description perform periodically check qar poller error research resolve
385938,NCAQ,3,NCAQ:3,qa incomplete organization change forms qa two chemistry radiation protection organizational change form form process without complete information require swp org form instruction not complete require information may lead miss requirement confusion incorrect administrative processing programmatic update no consequence omission find factual basis organization change radiation protection positon description change process section thru e blank organization change pg department record update form not contain signature specifically requester copy hr input peoplesoft passport signature date blank problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route chemistry discuss issue chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager
384574,NCAQ,3,NCAQ:3,procedure enhancement sop ops sop ops section not work attempt lower drum level use bd v bd v slow approximately inch every minute low level cutout require aux boiler firng mode aux boiler operation annual inspection even heating steam load aux boiler firing mode minute standby minute aux boiler go firing mode steam drum level rise approx inch due dynamic aux boiler low level cutout not occur use section work well situation recommend delete section entirety keep verbage state request autorized inapector annual external inspection place verbage section cr wr writtensop ops
395838,NCAQ,3,NCAQ:3,insufficient radiation evaluation ec cim ec instal rosemount transmitter inside bioshield tg tg area cycle isolation monitoring cim although high radiological exposure identify ec not adequately assess impact transmitter ec identify tg dose rate mrem hr tg dose rate mrem hr base survey result electronic transmitter generic capability rad per epri report generic capability would provide year life transmitter radiation field approximately mrem hr level indicate hp survey life transmitter would range year mrem hr year mrem hr oversight may cause several failure transmitter within first cycle operation cr per discussion eq engineer initiated cr discuss eq engineer eoc design engineering
402760,CAQ,D,CAQ:D,malfunction ids malfunction ids compensatory measure put place
391031,NCAQ,4,NCAQ:4,vendor contractor onsite using e cigarette vape pen vendor contractor see walking front door deschutes builidng use e cigarette vape pen prior enter building vendor contractor coach energy northwest gbp regard use e cigarette vape pen use designate tobacco use areas supervision informed upcoming outage addition processing visitor security form may need educate inform technical representatives contractors vendors new site policy regard use e cigarette vape pens
396673,NCAQ,4,NCAQ:4,cw vbe pc psy accelerometer appear fail accelerometer cw vbe pc psy monitor low pump shroud cw pc appear fail online watch feature ams machinery health manager software show volt dc zero vibration value normal operating voltage range volt dc recommend c troubleshoot repair replace need verified datum online watch part ams machinery health manager
397959,CAQ,D,CAQ:D,cr track repair defective equipment per att require initiate work request track defective equipment repair jumper number log tmr index log wr initiated cr wrrw
385935,NCAQ,3,NCAQ:3,qa discrepancy fsar sharepoint chemistry org qa two discrepancy exit chemistry organizational chart list columbiaaos final safety analysis report fsar chapter post sharepoint organizational structure depict differently lead miss license commitment factual basis fsar amendment chapter figure show environmental analytical support supervisor annotate indicate functional rather organizational structure chemistry organizational chart post sharepoint not show reference environmental analytical support supervisor fsar amendment chapter figure show chemistry organization manager title chemistry radiological services manager chemistry organizational chart post sharepoint show manager title chemistry radiological safety manager problem consider deficiency identify chemistry environmental monitoring program audit au ch discuss issue chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager
392172,NCAQ,4,NCAQ:4,lock alarm system cabinet comm room lock alarm zone fail system cabinet comm room alarm reset reappear second later zone fail alarm system cabinet comm room
384678,NCAQ,3,NCAQ:3,calculation aed cal tmu eja b c calculation aed cal page determine predict axial lateral thermal movement large bore diameter tmu pump discharge pipe downstream expansion joint tmu eja b c reference cvi dwg currently calculation not consider effect exist large bore pipe support tmu tmu tmu reference hanger isometric cvi dwg tmu cvi dwg tmu cvi dwg way restraint vertical n lateral e w lateral diameter tmu line near tmu eja tmu ejb tmu cvi dwg way vertical n lateral restraint x reducer tmu line near tmu ejc support tmu tmu result reduce axial lateral displacement tmu eja tmu ejb result reduce axial displacement tmu ejc calculation update design engineering consider effect exist large bore pipe support verify acceptability tmu eja b c additionally cvi dwg tmu eja b c not indicate whether not axial gap exist item axial rod nut outside face item axial rod lug appear small gap present particularly tmu ejc axial thermal contraction tmu pump discharge piping winter month not result axial loading tmu pump discharge nozzle please temporarily remove exist insulation pad surround tmu eja b c design engineering field configuration axial rod verify information need incorporate update aed cal design engineering may need indicate cvi dwg whatever may identify tmu eja b c insulation pad remove e axial rod gap anticipate vs no axial rod gap condition exist decade not cause actual functionality issue tmu eja b c tmu pa b c no functionality concern subject tmu expansion joint associate tmu system pump station sscs associate ar cr recommend resolution legacy issue design engineering update aed cal discuss supervision design engineering mechanical civil stress da pump program engineer tmu system engineer
389593,NCAQ,4,NCAQ:4,piece mte reject piece mte suspend lose never locate reject no evaluation require rejection form list original def suspension new def rejection no action require see edms full eval none trending purpose
394481,NCAQ,3,NCAQ:3,r lesson learn local clearance cause work delay r lesson learn documentation local clearance two component cause work delay one discipline work component one time rwcu v valve work electrical work local clearance l rwcu v r electrical mechanical work not occur time due clearance procedure requirement rhr vb magnesium rotor replacement similar issue local clearance l rhr vb r major work perform danger tag clearance move local clearance temp lift testing no furhter action require
387121,CAQ,C,CAQ:C,tdas computer malfunction due system memory full tdas process stop due system memory fill accumulate log file cause loss heat balance information primary computer shifted heat balance monitoring ppc computer delete accumulate log file restart process tdas shut verify dmonicore automatically restart heat balance information available notify computer engineering note auweekly computer system maintenance pmau keep accumulate log file lead full system memory pm monthly pm least biweekly ensure uninterrupted primary computer function
401164,NCAQ,4,NCAQ:4,elpss panel need maintenance elpss panel locate rw need maintenance contact security ext detail security notification make cr wr generated rw
385537,NCAQ,3,NCAQ:3,cvi dwg note inaccurate cvi dwg note primary conduit box wth npt connection locate deg discharge inaccurate respect exist field configuration three tmu pump motor exist drawing note accurate primary conduit box tmu pa b c east side motor pump discharge tmu pump west side pump tmu pa conduit box south side motor tmu pb conduit box north side motor tmu pc conduit box west side motor see photo attach edms ar cr legacy drawing issue absolutely no impact upon continue operation function qualification tmu motor tmu pump station ssc resolution cr note need remove entirely cvi dwg additionally depiction item include dimension associate item remove entirely cvi dwg information exist part separate cvi dwg finally dimension associate item remove entirely cvi dwg information exist part separate cvi dwg cvi dwg note update add reference cvi dwg suggest noncaq resolution design drafting
390586,NCAQ,3,NCAQ:3,ed set point adjustment not properly document rhr mo rhr mo work ed dose set point adjust numbers mrem several time course work set point change make allow worker complete long entry without exit area appropriate case permission document come radiological operations supervisor require ppm however two case specific craft supervisor list give approval another case non specific term supervisory authorization use ppm require manual ed dose set point adjustment mrem great mrem require approval radiological operations supervisor discussion hp craft supervisor involve work appear likely rad ops supervisor approve setpoint change documentation approval perform incorrectly self assessment deficiency discuss act rpm rp supervision topic requirement ed setpoint adjustment doucmentation approval cover current rp training continuous training cycle class hp hp trigger points
391776,NCAQ,3,NCAQ:3,enhancement hpi cfr appendix require respirator fit test perform individual standing position hpi not requirement please revise hpi include requirement rad support organization notify gap procedure change request
383711,NCAQ,4,NCAQ:4,perform wo find roa ad not work roa ad signal air supply stroke suspect damper stuck positioner bad investigation need determine issue may need disconnect acuator damper arm notified supervisor generate cr wr repair wo complete roa ad r
388075,NCAQ,4,NCAQ:4,ht htp fp ckt f loss continuity light blink yellow loss continuity light blink ckt f au anti siphon vent red power light not illuminate inside panel circuit breaker label via sharpe marker breaker f close see edms photo please investigate repair informed supervisionoutside building flocculator building
393008,NCAQ,4,NCAQ:4,gra fn dual indication run start gra fn red run lamp come expect green lamp remain energized look ewde contact would stick closed result condition also none lamp work local disconnect bulb check good see attribute screen picture please investigate correct informed supervisor write ar wr g
393811,NCAQ,4,NCAQ:4,tg lighting poor many area safety concern tg lighting poor many area need lamp permanent lighting burn year run cycle safety concern hp suoervisor notified en safety williams safety notified cr wr initiated tg poor lighting
387786,NCAQ,3,NCAQ:3,heat sink nrc surplus detail commitment triennial heat sink inspection nrc provide observation regard regulatory commitment generic letter commitment tracking log commitment contain surplus detail station consider clean detail contain log recommend assign cr non caq ar lic discuss inspection team compliance supervisor line item commitment tracking log commitment make columbia response gl revise remove unnecessary detail specifically c c c c c c c c c c c c c edit remove outdated information reference old cr revision history no additional action require issue
387865,NCAQ,4,NCAQ:4,aim video not function intend aim video system cas sas not function intend please call security x detail generate cr wr
395283,NCAQ,3,NCAQ:3,r lesson learn peer verification r documentation numerous time peer verifier require work task cover house craft nearly drywell work require peer verifier available near jobsite entire time task work peer verifier account hour total labor hour schedule reality full additional resource result dose less shop productivity recommend train temporary employee peer verifier fill role
385866,CAQ,D,CAQ:D,receive p alarm auswitchgear filter differential pressure high low alarm alarm come immediately clear twice ops investigate find wma dpisa read high auho setpoint au ho wo process wma flaa end roll initially identify wr arp direction manually advance wma fla could not complete due end roll recommend expedite wo
400973,CAQ,C,CAQ:C,editorial procedure change require osp lpcs ist q step c incorrectly reference instead gage step effect performance cpt yr pm reviese next year procedure reveiw write cr
401408,NCAQ,4,NCAQ:4,lighting safety concern rhr hx room dark rx building rhr heat exchanger room completely dark except one small light inside door main room control three four light switch completely dark initiate ar cr rx rhr hx room
399724,NCAQ,4,NCAQ:4,r sump not label confine space fdr sump r meet definition confine space per ispm not post require talk industrial safety requirement write cr
401507,NCAQ,3,NCAQ:3,lesson learn enmergent issues tmu pb fp p lesson learn identify two emergent plant issue week tmu pb fp p document attach edms discuss operations manager another duty manager reviwe verification suggest ppm review revision recent manager implement process
