AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
398018,NCAQ,3,NCAQ:3,po reset pressure rv rv not affect currently instal plant equipment part quality receive relief valve purchase order discover base review supplied functional test report relief valve cid serial cid serial po reset pressure not meet purchase order requirement relief valve setpoint data sheet specify reset pressure great equal setpoint requirement come aed cal reference edition asme code sect pg require auafter blow valve shall close pressure not low set pressureau reason purchase order specify setpoint psig reset psig cid setpoint psig reset psig cid discussion vendor determine relief valve question manufacture current asme sect code completely remove aforementioned requirement reset pressure great equal setpoint asme code relief valve manufacture no longer require specific reset pressure aed cal relief valve data sheet rv rv revise also remove specific reset requirement discuss system engineer relief valve program engineer procurement engineering provide concurrence acceptability relief valve provide asme code engineer agree align calculation datasheet current asme sect code acceptable cr support wo document acceptability relief valve receive purchase order drive revision aed cal relief valve data sheet rv rv remove reset pressure requirement no longer impose current asme sect code discuss system engineer efin relief valve engineer procurement engineering supply chain services procurement specialist design supervisor asme engineer work week manager vendor review asme sect code aed cal write cr
390957,CAQ,D,CAQ:D,mte suspended lose calcode fluke ir thermometer model miss tool crib suspend lose efin eval usage since perform usage no data take def write no action require none trending purpose
394118,CAQ,D,CAQ:D,rhr vb no position indication close rhr vb no position indication close plate make contact position switch switch manipulate several time indication not change
399636,NCAQ,4,NCAQ:4,cap kpis not present parb iaw gbp org gbp org attachment require key pis corrective action group present parb monthly basis however not present parb month september not enough time present scheduled meeting timeframe performance improvement supervisor pi manager plant general manager agree cancel presentation due time constraint
402088,NCAQ,3,NCAQ:3,simulator fund not include ge numac replacement two ge numac device locate main control room replace change effect physical fidelity simulator result noticeable difference plant simulator cfr ans require simulator match plant include physical appearance look feel simulated device require regulation match plant simulator change funding simulator not consider planning process replacement see full detailed description photo edms doc cr request funding organization instal upgrade numacs make need simulator change not assign cr anyone training simulator group see full description edms doc recommendation assign cr
401672,NCAQ,4,NCAQ:4,og rfa seal leakage compressor evacuation performance wo step evacuate unit mechanical seal leak not hold pressure seal need replace initiate cr return work package planning
401665,NCAQ,3,NCAQ:3,hcv walkdown identify improvements hardened containment vent walkdown work package several possible improvement identify evaluate implementation valve hcv v hcv v equipment number label visible floor level would aid equipment identification walkdown marked area around bottle rack remote operating station e ir worn not appear correct current boundary mark blue white boundary boundary either repaint replace large covered piece equipment label aufukushima emergency connection device e eq bau see picture edms folder locate right hcv piping could damage earthquake consider relocate component
401525,NCAQ,3,NCAQ:3,nrc opds updates review abn elec grid opds review abn elec grid identify multiple tpyographical error legacy statement need review revise tpyographical error section xfmr v transformer match naming annunciator section section not discuss open phase alarms opds conbsideration legacy statment opds section need revise remove
398707,NCAQ,3,NCAQ:3,ops round enhancement form please add following verbage short instruction asd coolant resistivity reading resistivity lt mohm consider reduce affected channel hz remove service resistivity lt mohm immediately remove affected channel service guidance come p arp current short insturction inform operator generate wr mohm not alert us urgency situation resistivity allow degrade see edms snap shot arp inform mcrops log form govern ppm
399713,NCAQ,4,NCAQ:4,condensate piping degradation find condition severely degrade piping discover work activity cst pit work order piping adjacent cond vb include x reducer flange extremely rusted flaking recommend nde examine pipe wall thickness engineering determine piping need replace see picture edms notify supervision notify psro damage take picture initiate cr
386865,NCAQ,4,NCAQ:4,heating steam leak woa hc k coil steam leak plume come low portion k coil initiate ar wrrw
392731,CAQ,D,CAQ:D,computer point l find tolerance performance wo step computer point l find tolerance low scfm point scfm datum point tolerance per step b notify supervisor operations write cr wr document rw
392639,NCAQ,4,NCAQ:4,yellow cia n bottle wall rack yellow cia n bottle wall rack rx bldg truck bay bottle rack log call recommend bring n yellow n bottle informed mcr email chadd bliss mr submit request new full cia bottle see xref panelyellow n bottle rx bldg truck bay
395035,CAQ,C,CAQ:C,electronic dosimeter lose wetwell work wetwell eo lose ed pocket bend install pipe plug start remove tape outer pc hp tech notice miss notified shift manager occ individual wetwell check dosimeter turn around lean towards work ed fall water individual immediately exit wetwell rp assign individual millirem amount dose ed read check form upload edms
402422,NCAQ,3,NCAQ:3,cid septa filter inspection failure rate pre inspection filter observe high number filter debris internal filter failure rate pull total filter warehouse accept use material find hair synthetic material large ring picture uploaded edms notify engineering procurement initiate cr
385566,NCAQ,4,NCAQ:4,tmu va magnetic plug magnetic plug low housing unable remove due heavy coating paint round square head craft unable inspect metal shaving notify supervision notify control room initiate cr informed engineertmu va tmu pump house
396904,NCAQ,3,NCAQ:3,increase difficulty evaluate habitability sds several year ago osha revise msds go new format call global harmonized system ghs safety data sheet sds revision sds format allow company responsible produce sds limit information provide section ai composition information ingredient many new revise sds receive limit information ingredient statement material contain no hazardous material list oshaaos definition hazardous limited lack ingredient information make difficult provide accurate adequate control room habitability evaluation prescribe nrc guidance individual ingredient concentration need perform habitability evaluation result chemical not allow onsite limit use plant equipment condition communicate chemistry supervision licensing determination path forward condition report cr not currently affect operation control compliance status station
384527,CAQ,C,CAQ:C,isp cms b isp cms b procedure change need two procedure affect tdas point x x calibration tdas point need perform body procedure since must perform field input perform outage wetwell open not perform within procedure erds point could tolerance two year next outage discuss supervisor procedure writer write cr rx wetwell az rx wetwell az
392483,CAQ,C,CAQ:C,cas va b c draw incorrectly investigation cas cb failure wr lead discover cas va b c draw wrong verify technical manual sytem operation per three way valve port close energized dot drawing dot need change valve port left port bottom discuss verify supervisor system engineer
385530,NCAQ,4,NCAQ:4,wano evaluation ai overhead light tmu pump elev wano walkdown following issue identify overhead light tmu pump elevation no safety concern cr work request generate correct tmu pump elevation
386507,NCAQ,3,NCAQ:3,training scheduled within day window electrical maintenance training move within day window due conflict electrical training priority training move result qualification no student become delinquent result move training reschedule late november early december training move approve maintenance tag chair training department manager generate cr per tdi step
392101,CAQ,D,CAQ:D,fire hydrants not work correctly perform find fp hts fp ht barrel drain slow fp hti operate hard hydrant function non saftey related
394449,NCAQ,3,NCAQ:3,ppm need update ppm pass llrt valve lineups section line suppression pool procedure line psr rms hc position drywell atm instead position suppression pool atm not allow line psr v open llrt valve testing suppression pool section psr rms line drywell upper sp instead wetwell sp not allow psr v open llrt testing section sp mislabele drywell upper instead wetwell peer check llrt personnell supervision pen ink procedure write cr contacted chemistry specialist revise procedure find inprog status take approve
385228,NCAQ,4,NCAQ:4,rwcu dmb flow continue degrade rwcu dmb suffer degraded flow inability raise flow due fail rwcu fcb ref ar point rwcu dm b flow lower gpm initiate rwcu hold pump hold valve rwcu dmb flow could not raise rwcu fcb therefore flow lower rwcu dma attempt force flow rwcu dmb secure hold pump unsuccessful rwcu dm flow lower gpm rwcu dmb flow not change hold pump actuation not noticeable effect rwcu dmb p demin p remain steady psid continue hold pump operation not believe detrimental operation rwcu dmb per rwcu dm drop rwcu dmb not isolate go hold mode flow lower gpm note rwcu dmb health currently plant concerns item informed mcr verified rwcu dmb p not adversely affect hold pump operation rw rwcr
388005,NCAQ,4,NCAQ:4,atmospheric monitoring alarm initial measurement performance wo atmospheric monitoring require inside main generator hatch area access require take physical measurement generator thermocouple initial monitoring south side main generator alarm co instrument zero outside tg building initial measurement take measure zeroing instrument identical result measurement take north side main generator no alarm generate contacted supervision operation system engineermain generator
401096,NCAQ,4,NCAQ:4,universal waste storage issue radwaste universal waste storage area radwaste ao inspect part weekly hazardous waste inspection note storage container full universal waste bulb date per gbp env f universal waste must ship no longer one year accumulation begin unclear whether not bulb generate current lampe effort plant date accurate need remove plant ship offsite soon possible lamp generate recently date change reflect correct accumulation start date first bulb add empty container discuss erp manager initiate cr cart waste lamps rw corridor dirty tool crib
391355,NCAQ,3,NCAQ:3,procedure enhancement osp sw ist q step osp sw ist q apply performance cpt request follow statement add n cpt not perform
392624,NCAQ,4,NCAQ:4,houskeeping need cwph oil absorbant waste chronic operational leakage various cwph equipment sat pa b diaphram pump fp pa b motor bearing fp eng consistent generation oil soak absorbant near flamable oil absorbant waste container locate bldg would require transport oily waste ops vehicle significant hinderance change oily absorbant flam proof oily wast container cwph significantly imporve housekeeping effort cwph informed mcr cwph
395930,NCAQ,4,NCAQ:4,xd xd fail daily operability test unit take service cr wr generate
397807,NCAQ,4,NCAQ:4,columbias environmental pi hazardous waste red july columbiaaos environmental performance indicator pi hazardous waste turn red july columbia exceed hazardous waste monthly limit pound cause indicator turn red due increase excess expire chemical dispose july waste r doesnaot jeopardize columbiaaos current medium quality generator status pi anticipate turn back green august discuss department manager develop plan prevent reoccurrence issue
397554,NCAQ,4,NCAQ:4,b cask leak check not perform schedule vendor schedule arrive site perform leak check b cask support shipment rwcu hic hp equipment vendor need perform leak check misplace transit therefore postpone leak check subsequent shipping date arrangement make receive another set equipment leak check currently schedule complete no action require
394974,CAQ,D,CAQ:D,crd fcva limit switch need adjustment performance crd fc loop calibration notice indication control room show dual indication throughout entire stroke test valve notified supervisor write crcrd fcva
395554,CAQ,D,CAQ:D,srm c frequent spike cause srm fast period alarm srm c experience frequent small spike cause srm fast period alarm annunciate hp often concurrent alarm cause activity however also small spike no activity progress suspect due sort electrical noise interference informed crs
383612,CAQ,D,CAQ:D,p alarm rcic mov network pwr loss ol rcic mov network pwr loss ol bisi rcic div service alarm applicable disconnect closed overload verify reset reverified disconnect position overload arp control power fuse may need check
393131,NCAQ,3,NCAQ:3,revision hose station change part mechanical maintnenance critique identify efficiency time dose non year rb standpipe flush connection reactor building hose station fp v hs rb elevation currently hose station use hose station however require craft run several section hose additional ft elevation support flush stage truck rx truck bay hatch drain hose back back follow flush gnerated cr previoulsy discuss fire protection mechanical craft lead engineering ok perform non year performance assign procedure group essentially section ppm reference fp v hs rb oppose fp v hs rb applicable step currently reference ppm pmid yearly rx bldg standpipe flush add maintenance procedure database start within apw track within database enhancement see edms link procedure database
394774,NCAQ,3,NCAQ:3,large amount toc allow enter plant drain large amount toc allow enter plant drain extremely limited ability process remove toc excursion notice let vessel area could source informed mcr chemistry management processing multiple time show slight gradual progress get ppb less spec ppb may take day
385710,NCAQ,4,NCAQ:4,critical group clinical evaluation meeting miss employee not attend clinical evaluation meeting schedule support critical group reinvestigation require rework clinical evaluation meeting reschedule supervisor notify coaching provide clinical evaluation meeting coordinate schedule access authorization
392861,NCAQ,4,NCAQ:4,scaffold west blocks lights leave area dark scaffolding instal wo leave dark west around h compressor safety first request lighting instal area write cr add production priority list scaffolding instal w
399147,CAQ,C,CAQ:C,evacuation route change need sign rte show turnoff george washington way close permanently need revise site evacuation map plan reflect change base road closure also provide sitewide communication change well initiated cr forward ep manager
383520,NCAQ,3,NCAQ:3,drawing update associate tmu v branch line need small bore branch line piping configuration associate tmu v exist field tmu pump house ft elevation overhead not depict cvi iso branch line tmu v not depcite parent small bore tmu isometric drawing cvi dwg cvi dwg additionally u bolt hanger parent small bore tmu piping close proximity tmu v branch line not depict cvi dwg cvi dwg see photo attach edms ar cr subject small bore tmu piping adequately support applicable qc sc condition engineering walkdown complete subject piping need build associate drawing need update necessary field change associate bdc may responsible discrepancy note suggest resolution assignment mechanical design drafting condition note pass perform field walkdown associate ar eval
397294,NCAQ,3,NCAQ:3,nrc identify fire tour rw area not clear fire tour require tour require tour rwn area rw behind shield wall offgas dryer room c c hourly area not enter due high radiation condition area rc ppm note attachment note state hourly fire tour limit aaccessible portion fire area entry high rad contaminated area not require fire area rc include rw room c northern portion not clear ppm clear fire tour recommend revise ppm include note ppm psro conduct brief thefire tour clarify hgih radiation area not require enter note page ppm state hourly fire tour limit accessible portion fire area entry high rad contaminated area not require fire tour route limit portion contain post fire safe shutdown circuit fire area rc include rw room c northern portion information include ppm also not include inaccessible area not require tour fire tour
389458,NCAQ,4,NCAQ:4,cw fn cyclic chirping cw fn cyclic chirping chirp sound like come fan side oif motor ther video attach catch not loud fan wr cr
396084,NCAQ,4,NCAQ:4,rotometer cloudy sr sr rotometer several sample point chemistry lab rw cloudy difficult read need clean replace write cr wr
385026,NCAQ,3,NCAQ:3,qa identified human performance issues qa observation ppm weekly iodine particulate tritium analysis result following human performance short fall previous week september identify waste exhaust air wea label previous week fill wea no designation sample rack evident wea right side air housing previous week instal upside evident visual examination sample rack identify observation right side air housing valve chemistry technician flow not read expect could lead fme wea air sample line filter pull system not discover current week chemistry tech would lead compromised sample not representative wea effluent problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route chemistry manager cr find inprog move approve status ar cr address ar cr per swp cap assignment resolve ar cr create address issue document ar cr appropriate cross reference add
400336,NCAQ,4,NCAQ:4,gamma vision faulty analysis engine vendor follow vendor installation gamma vision version fw soft tech gvision chemistry personnel see unusual trend sample result vendor contact able determine faulty analysis engine provide installation cause software not correctly apply background subtraction gamma spectroscopy result nature error cause faulty analysis engine conservative loss background subtraction sample would potentially cause misidentification license material sample no material actually present background rate chemistry counting room low enough level extremely low activity sample measure extended count time excess one hour measure free release would impact chemistry respond identify positive result though real attempt determine cause unusual result vendor provide necessary software solution speak chemistry supervisor rpm contacted vendor correct analysis engine assistance vendor
400494,NCAQ,4,NCAQ:4,apel fuel oil sediment apel fuel oil offscale high sediment sample high amount separation informed chemistry supervision crs write cr image available image edms file
389193,NCAQ,3,NCAQ:3,evaluate remove old main xfmrs yard decision funding need make remove old main transformer stage pad transformer yard currently no funding activity require quite bit money move transformer yard currently represent additional cost project future transformer replacement impact budget remove transformer
399961,NCAQ,4,NCAQ:4,mte find tolerance calcode heise pressure calibrator model pte find oot adjust within spec not use oot range v def write no plant impact no action require
385853,CAQ,C,CAQ:C,qa initial performer not record odcm wot qa quality assurance record qar show initial one performer not record within offsite dose calculation manual odcm surveillance work order task wot package contrary mi auwork package closureau no know consequence non compliance mi requirement mi rev step state auall individual sign step place initial name aorecord initials performerao section work order au factual basis qar hp wot auppm ssw system effluent monitor ch b cc rcau contain ppm rev step e sign someone not place initial name aurecord initials performerau section work order individual not place initial name ppm cover page within wot insight upon notification quality investigation maintenance supervisor recognize initial individual quality verify individual qualified instrumentation controls ic technician problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route chemistry discuss issue chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager
393519,NCAQ,3,NCAQ:3,co find turbine buillde demin water chemistry take weekly demineralize water sample tg sample point result isotopic show e uci co co mn resampled tg demin water analyze differrent detector still show contamination uci contacted production center flush tg demin water inform write cr wr since op not procedure flush tg demin water inform not use demin water ican free release contacted chemistry supervisor turn contact occ inform tag demin outlet use chemistry go sample demin water sample point reactor building radwaste building sampling tg different sample point dw v tg chemistry complete sample demin water sample point reactor building radwaste building result sampling show sample point clean hp contact decontaminate tg sample point chemistry resample decontamination hp go decontaminate sink could not find contamination chemistry resample analysis no longer find presence contamination no action require
395172,NCAQ,4,NCAQ:4,e tr pressure reading less e tr pressure indicate psig low specification
391324,NCAQ,4,NCAQ:4,rx south pipe space no lighting rx south pipe space need relampe high radiation area notified supervision initiated cr wr rx south pipe space
389540,NCAQ,4,NCAQ:4,work near protect equipment form need performance isp aprm wo work delay obtain work near protect equipment permossion per ppm craft notify crs work next protect relay work halt requirement ppm meet permission via telecon proximity protect equipment identify execution positive equipment properly mark protect worker stop notify crs negative job planning preparation fail plan work near protect equipment conduct walkdown craft complete requirement allow work near protect equipment
398924,CAQ,C,CAQ:C,multiple record submit incorrect dic multiple record submit record control without proper dic proper documentation document notified lead supervisor cr generated tracking purpose coaching provided operations record send back correction submittal
397813,NCAQ,3,NCAQ:3,dbai wording ref ppm r clarify administrative issue reference ppm scaffolding rev say ar remove seismic scaffolding information ppm place new ppm wording need clarify seem say ppm seismic storage requirement transient equipment information seismic restraint scaffold not ppm transient equipment ppm scaffold suggest reference ppm say something like ar remove seismic storage requirement transient equipment ppm place new ppm write cr
397270,NCAQ,3,NCAQ:3,request quick card mg gas dryer trouble alarm response request quick card mg gas dryer trouble alarm response c drop currently find page arp qc station locally tool box preferably folder outside near h skid would reduce number pre stagged copy result housekeeping iissue possible use unverified rev notified supervisor
400166,NCAQ,3,NCAQ:3,untimely ssac meeting senior site alara committee ssac challenge meeting work service water flow element b sw feb not hold timely manner prior portion work commencing result task instal scaffold work start prior challenge meeting gen rpp require ssac challenge meeting activity great equal mrem non outage period work flow element plan right mrem team identify early work challenge due compete priority not reestablish alara planner weekly look ahead meet follow r need challenge meeting not communicate schedule enabler missed job planning preparation prerequisite activity complete prior performance task error likely situation identify resolve appropriate worker practices effective communication use individual actively engage task recommend ar radpl
392615,CAQ,C,CAQ:C,increase reactor chloride follow cfd precoat con dmc place service sp sample take indicate ppb chlorides previous chloride sample take ppb increase sampling already place good practice value rx chloride le ppb sample still action level limit ge ppb per swp che table cr trend chemistry index notified crs email supervision increase monitoring place
384643,NCAQ,3,NCAQ:3,amend sop og ops due degraded temperature monitoring please consider amend sop og ops due degraded temperature monitoring currently three four offgas dryer regeneration temperature denote scale high og tra pt og trb pt pt fail high og tra pt point denote actual temperature sop og ops amend regenerate dryer base time rather temperature suggest least twelve hour regeneration time year ago use time support regeneration temperature monitoring become unavailable notify sm next outlet moisture high alarm may receive ai day amendment complete alarm receive engineering consultation may require ensure adequate regeneration achieve
395226,NCAQ,3,NCAQ:3,pmt p eop not perform ops start p eop prior completion pmt describe wo complete notified supervisor write cr wo already exist perform troubleshooting p eop turbine c reference cr pmt call wo start p eop per sop mt aop test rather bump start pmt test perform via another work order wo cancel wo perform pmt rebuilt p eop follow rewind
384114,CAQ,D,CAQ:D,door not function design door not function design request maintenance investigate call information door key lock cr wr generated security related issue function door work normally
390010,CAQ,D,CAQ:D,es es need maintenance contact security ext detail compensatory measure establish es
394469,NCAQ,3,NCAQ:3,r sw vab spacer spacer sw va b pre fabricated prior outage ring well known need replacement due corrosion no pre outage task prefabricate ready would reduce time machinist welding resource necessary complete sw divisional maintenance initiated cr request mechanical component group manager per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
394508,NCAQ,3,NCAQ:3,evaluate voltage tolerance vdc system log form ppm specify vdc bus voltage indicate e vm dp b hp vdc associate battery float equalize range vdc reading routinely prescribed limit battery float calibration meter current per wo esp amvmbx discrepancy identify several time recommend change required voltage range sr require voltage vdc per osp elec w please evaluate require mcr hp
388840,NCAQ,4,NCAQ:4,netcomp epo hang logout netcomp epo hang logout multiple account restore login capability system need reboot ar eval review permanent fix service device still function normally design issue affect computer engineerings ability manage device not reportable condition not impact operation recommend trend computer engineering notified sm generate cr wr
391861,CAQ,D,CAQ:D,sfs storm indicates yellow sfs storm indicate yellow display screen sfs cp isfsi tms indicate faults rtdaos
397509,CAQ,C,CAQ:C,annulus ave temperature exceed f osp inst h annulus ave temperature exceed f osp inst h night shift osp inst h calculate annulus ave temperature reach f exceed rfo limit f entered rfo increase blowdown flow low rcc temperature take action associate rfo write cr take rfo action
387321,NCAQ,4,NCAQ:4,oil damage possible cause rrc tr asd alarm see wr previous alarm local oil temperature indicator rrc ti ot asd winding temperature indicator rrc ti wt asd year subject oil leak wr seal around temperature indicator warp damage constant oil saturation along temperature indicator sense line also constantly oil saturate see edms photos engineering evaluation need determine temperature indicator sense line damage oil sense line also test replace ensure oil saturation hasnaot degrade insulation result spurious short informed mcrasd transformer
393442,NCAQ,3,NCAQ:3,rll schedule change impact fpc assist alt laptop battery impact discharge test e b maintenance move render rhr v inoperable impact place rhr sys b fpc assist mode per establish procedure since rhr v declare inoperable lift lead make throttle valve sop rhr sdc bypass state not allow rhr v rhr v become inoperable time without formal documentation no alternative possible documentation prepare operations regulatory affairs approve poc capr since implementation ts capr may need readdresse however operator look ahead procedure implement sop fpc assist alt identify problem contact licensing op managemnet occ change sop fpc assist alt allow throttle rhr v manually maintain rhr v operable anticipate since operator look ahead expand team create solution operator stand ready implement schedule not impact recommend schedule tie fpc assist alt b maintenance establish prevent unless plan
387688,CAQ,C,CAQ:C,fcp drop alarm not expect working maintenance ppm alarm fcp drop would alarm time fcp reset maintenance procedure need revise contact operations clear alarmsrevise procedure
401275,NCAQ,4,NCAQ:4,wrong version display ppc u status screen review final configuration dmds update part acumen project ec observe u status screen status exe show previous version number review wo installation document show step update screen miss update screen update display version no functional change no negative impact current state no impact operation update file instal tdas cpu vms ws ppc cpu vms ws update file already include hard drive contain approve code executable need instal no reboot downtime necessary installation generate cr wr
392893,NCAQ,3,NCAQ:3,wo error potentially impact st hrs r wo task schedule step believe erroneously direct operator manipulate opds rmsl task prievew walkdown identify correct epn opds rms n appear copy paste error opds rms l manipulate step opds switch locate rw communications room b submaster shift manager permission require entry informed mcrrw comm room b sub master key require entry email send ops work control review correct need
395950,NCAQ,4,NCAQ:4,deh trouble alarm reflashe lp xover reheat temp fault come clearing temp not use control sugg substitute f engineering workstation
387682,NCAQ,4,NCAQ:4,state fm fire wall repair required b room state fire marshal inspection find fire wall need repair build kootenai class room hole wall door frame appear door hardware lock device change wall frame not restore one hour fire rating status kootenai b classroom see edms picture
396007,NCAQ,3,NCAQ:3,pcr b b procedure enhancent need see edms recommendation sm eng inform
393056,NCAQ,4,NCAQ:4,pm task completion incorrectly credit cond eja cond ejc pm replace expansion joint every year two joint last replace respectively due replace work order cancel pm credit cancel work order reference ar ar not give direction cancel work order extend pm frequency pm not credit ar writtent
400886,NCAQ,3,NCAQ:3,work order task need alara plan work order task not include alara plan work order task not include alara plan mechanic hamper task performance lack alara planning hp investigate task find model work order generate support work hpcs pump every month work order need route alara plan prior take status ready working additional work order generate upcoming work need alara plan please modify model work order include route alara planning contacted mechanic supervisor investigate work order write cr note future pm occurence work order update include rwp hour model also update include rwp hold
384230,NCAQ,4,NCAQ:4,hid fixture need repair ao rxbldg perform eerbr qtrly test per find fixture elpba elpba elpba elpba not work issue document previous quarterly inspection cr electrician need support mechanic operate mt cra repair lamp issue may need make wo support task schedule appropriately order resolve close quarterly write cr document issuehid fixture see wo
388448,CAQ,D,CAQ:D,low specific gravity e b b e b average specific gravity find low battery acceptance find range see wo cr wr report issue supervision e b b e b vi
389798,NCAQ,3,NCAQ:3,dbai sa aed cal c review documentation issue no ssc affect review c dbai sa discover one referenced procedure ppi ppm inadvertent hpcs start supersede abn power however abn power not contain step inadvertent hpcs start remove abn power revision procedure move abn level resolution recommend update c reference abn level recommend assignment ar dmc notify supervisor discuss dbai team lead write cr
399764,NCAQ,3,NCAQ:3,wire land wrong terminal hp e ppaz supply fuse hp not land properly supply hh fuse land hot side gg fuse land load side removal gg fuse de energize hh f hh f load see edms pic research conduct no work order package engineering change identify would modify wiring associate e fuse hp hhf assume latent legacy wiring issue condition address wp no action require
400282,NCAQ,4,NCAQ:4,tmu v pin hole leak body valve water drip pin hole leak body valve picture edms contact ops supervisor
385640,CAQ,C,CAQ:C,qa sensitive ec records not store iaw procedures qa three sensitive engineering change ec package quality assurance records not store accordance storage requirement within site wide procedure addition second portion one ec record not form auwithhold public disclosure cover sheetau contrary procedure instruction procedure use adherence issue no know consequence time ec record file currently password protect cyber security relate ec record contain page mark withhold public disclosure accordance cfr currently store password protection asset suite ec module not current storage option authorize swp sec auprotection sensitive unclassified informationau sensitive information requirement see full detail edms factual basis following plant design change pdc ecs require special handling contain auwithhold public disclosureau sheet store qa records ec edms not authorize storage option swp sec contrary des pdc ec aucyber hardening deh rft rfw level systemsau pdc ec aucyber security time synchronization level switchesau pdc ec aucyber security digital asset protection system daps au addition ec rev part not form auwithhold public disclosure cover sheetau contrary swp rec des insight contractor design engineering state misunderstand requirement des swp sec contractor design engineering surmise form coversheet miss ec part part part together form complete ec record however cyber security program manager agree part form coversheet separate file notified design supervisor design engineering manager deficiency identify plan upcoming cyber security audit au csq recommend route design engineering
399203,CAQ,D,CAQ:D,sw lia read one foot high sw lia read one foot high result false spray pond auaau level high alarm happen run sw pb raise level spray pond sw pump secure level equalize alarm remain
393875,NCAQ,3,NCAQ:3,mt cra main hook upper limit adjustment removal lpc turbine rotor determine not adequate clearance travel main steam line tbg reach turbine power roller suggest add action determine whether oem perform main hoist upgrade responsible incorrect high limit setting need correct condition warranty work
391653,NCAQ,4,NCAQ:4,lack plan fdr tk resin removal see write edms add item plant concern list inform station key personel address issue cross referenced wo schedule work
384027,NCAQ,4,NCAQ:4,e tr gas analyzer yellow caution light lit yellow caution light light e tr gas analyzer e ay tr notify crs
388137,CAQ,D,CAQ:D,crd tk hi water lvl alarm crd tk hi water lvl alarm ops drain water alarm clear ops drain water alarm clear
394318,NCAQ,4,NCAQ:4,cond lcvb packing leak cond lcvb packing leak find inspect valve wo write cr
394709,CAQ,D,CAQ:D,rrc vb fail second leak rate left test ops flush approximately gallon water rrc vb per wr reteste per tsp rrc xb c test unsat leakrate sccm admin leakage limit sccm write cr informed occ eoc
400673,NCAQ,4,NCAQ:4,cw ph spec low cw ph find spec low inform chemistry inform crs write cr
398549,NCAQ,4,NCAQ:4,sharepoint performance issue block upload ewp record sharepoint database performance issue prevent dataglance upload record sharepoint records center issue resolve rebuild index sharepoint records center content database recommend non caq severity performed online index rebuild wss content records dg database production sharepoint sql server instance
398606,CAQ,C,CAQ:C,limit use mdr relay ar address limit use cat id limit add relay failure mdr type diesel start stop circuit procurment need add limit use cat id mdr relay cat id anyother mdr type relay engineering identify epn limit use apply
392247,NCAQ,4,NCAQ:4,spare condensate pump motor not unpackaged available pm wo condensate pump motor cat id utc locate warehouse site require perform semiannual inspection testing motor not completely unpackaged shipment maintenance not perform new refurbished motor stage accessible notified supervisor write cr wrspare condensate pump motor site warehouse
390532,NCAQ,3,NCAQ:3,mrule performance criteria tr b require unavaila currently backup transformer regularly schedule maintenance perform line maintenance rule mrule program function designate risk significant exemption not track unavailability risk significant function mrule program give aunot generally take service applicable operating condition no schedule oos time unless functional failure au need develop availability performance criterion tr b e system need review per numarc potential exist base psa risk tr b e system could make non risk significant recommend cr assign system engineering group discuss cr system engineering supervisors
384225,NCAQ,4,NCAQ:4,finger injury first aid bandaid need individual report receive minor cut finger operate door restroom stall deschutes menaos restroom individual visiste occupational health provide bandaid return back work individual not initially notice injury likely occur lock handle area chip outter coating create abberasive surface coaching provide individual slow pay additional attention perform everyday task contacted facilities repair stall door base discussion facilities temporarily place tape lock handle area permanent repair make complete supervisor evalaution incident complete form complete entry plant tracking log discuss occupational health industrial safety department manager vp engineering
389574,NCAQ,3,NCAQ:3,factory refurbish breaker fail portion bench test ar write document another factory refurbish breaker pull store require repair bench testing task ge power vac breaker utc bench test wo repair wr new anti pump relay new set aux switch instal replace exist component due corrosion picture attach wo pre outage activity require twice resource hour complete duplicate not write way make clear excessive number factory refurbish breaker exhibit problem bench testing task generate ar notify eng repair breakerrw breaker shop
384760,CAQ,D,CAQ:D,partial core bore tmu cbd valve box roof partial depth inch diameter core bore original plant construction find exist foot thick reinfoce concrete roof slab area tmu cbd valve box see photo attach edms ar cr reference aed c valve box location reference aed c aed c valve box detail resolution condition hole need grout repair per ppm tmu cbd valve box quality class per aed c aed c provide design basis tornado missile barrier protection tmu piping component inside although drill tmu line side valve box none core bore drill completely full thickness roof slab deep core bore hole discover approximately inch deep leave inch undisturbed reinforce concrete thickness per civil calculation aed cal ce cmr maximum require concrete thickness prevent local damage fsar table tornado missiles inch foot long section inch schedule pipe travel horizontally ar cr condition not challenge continue functionality tornado missile barrier function provide associated tmu cbd valve box reality fsar table tornado missile potentially capable actually fit subject inch diameter core bore hole inch diameter foot long steel rod travel vertically per aed cal ce cmr inch concrete thickness require prevent local damage associate tornado missile condition note perform field walkdown thirteen tmu cbd valve box protected area tmu pump house associate ar cr condition tmu cbd valve box manway cover no tmu cbd valve box find manway cover position notified operations shift manager operations personnel main control room ar cr condition provide support hardcopy information assist review subject partial depth core bore appear associate heat trace whose installation never fully complete spare place per aed c note
395688,NCAQ,3,NCAQ:3,change dwg ewde ms v indication switch perform wo find field configuration different ewde field change make per wr indication switch wiring change nc switch nc switch see edms form mark dwg
392251,CAQ,D,CAQ:D,typographical error odcm lep basis odcm change part implementation license amendment prepare change discover list effective page lep odcm list b not exist discuss licensing supervisor ame odcm wordperfect wp ame contain rd page b ames odcm represent wp word conversion conversion b reduce page due difference font spacing although lep not consider technical portion licensing basis document swp lic review no prohibition correct error lep outside ldcn process risk error replace new page great lep not correct recommend delta regulatory affairs
387174,NCAQ,3,NCAQ:3,hot spot discover follow edr fdr backwash follow edr fdr backwash new radiological hot spot discover radwaste valve gallery post backwash survey identify mrem hr contact mrem hr cm close proximity fdr v refer survey attach edms detail hot spot post log tracking database no posting adjustment require contacted operations determine flush line not option time fdr v fdr v not epn portal j mel
390935,NCAQ,4,NCAQ:4,rwcu pa seal leak perform walk rw area health physics technician observe rwcu pa seal leak around gallon minute health physics technician also note rwcu pa work recently rwcu pa time rwcu demin service around gpm leakage mostly go nearby floor drain locked high rad contaminate area splash onto step pad also onto narrow hallway clean area area rope write cr inform crs radwaste control room rep rege assingment cancel compliance supervisor concurrence
399756,NCAQ,3,NCAQ:3,deficiency find check refurbe breaker electrician perform configuration task new overhaul breaker per ppm observe excessive sparking charge motor armature craft take video contact supervisor cr trend purpose craft contact supervisor supervisor contact engineering engineering recommend replace motor craft remove charge motor breaker send overhaul utc serial na craft install charge motor breaker configure cr trend purpose cond cb p location e sl compt b
400123,NCAQ,4,NCAQ:4,lighting need rx relamping need rx south pipe space currently not lightie room area post high radiation area work request write no work area sufficient lighting provide rx south piipe space
383876,NCAQ,3,NCAQ:3,miss hp instruments instrument unable find perform hp portable instrument inventory wo instrument include model idad amp idrm search conduct instrument unsuccesful initiate cr notified hps put note hp turnover log keep eye instrument
402028,NCAQ,3,NCAQ:3,request engineering evaluate procedure step osp elec step sta establish real time plot dg voltage frequency sm voltage real time datum not ask procedure attach procedure review historical datum retrieve use edna trend time trend purpose no immediate operability decision make use plot appear administrative burden establish unused plot remove surveillance evaluate osp elec osp elec well procedure enhancement operability determination not impact surveillance successfully complete without real time plot
397816,NCAQ,4,NCAQ:4,eyewash station oos eyewash station next bldg service pressure gage device read psi station need recharge write cr generate wr eyewash station
400923,NCAQ,3,NCAQ:3,mid cycle performance gap wm inadequate work implementation preparation readiness related objective wm personnel prepare work implementation commensurate level risk importance component work execution knowledge experience schedule work work group interface coordination point identify part preparation problem statement instance opportunity identify correct work challenge conflict instruction not take advantage prior implementation preparation phase work management result challenge come fruition work implementation lead real potential risk impact scope revision general schedule delay change current future work week scope reschedule work week informed leadership team initiate cr recommend assignment pso
401185,NCAQ,4,NCAQ:4,tsw vb leak approx drop every second tsw vb leak approx drop every second wr cr
401815,NCAQ,4,NCAQ:4,main gen vibration monitor bad reading perform vibe collection e gen bently nevada panel main control room craft not able obtain reading tg mon rp dual thrust monitor prox prox b approptriate value collect test point course job test equipment not suspect informed shift manager craft supervisormcr
398708,NCAQ,3,NCAQ:3,pmid model wo needs modified need update work instruction pmid rwcu cba rwcu cb manually operate mccb mark current wo maintenancemaintelectric shop folderselectric shop picturesrwcu cb model wo
398597,CAQ,D,CAQ:D,cms particulate filter green color performance wo remove particulate filter dark green color replaced filter per procedure instruction turn remove one chemistry informed supervision write cr wr document rx filter paper change per w green coloring trace amount copper liquid nitrogen see cr engineering eval green coloring
385862,NCAQ,4,NCAQ:4,qa tsw pb excessive packing leakage qa plant walkdown identify tsw pb excessive packing leakage spray past plexiglass shield onto floor note tsw pa no plexiglass shield appear not spray past gland area verify no wr system generate ar cr picture edms wr leakage floor drain deck plate gap area outside walkway mitigate safety risk
395422,NCAQ,4,NCAQ:4,rcc va not close clearance lift cra fans r sop cra ops rcc rms va place auto valve indication go dual not show full close expect one cra fan running cra rms fca place normal rcc va change full open indication rcc rms va place closed no change rcc va indicate position check change light bulb closed indication no change indicate postion placed rcc rms va auto per sop cra ops section start cra fc
393779,NCAQ,3,NCAQ:3,r ppm enhancement recommend ppm step write verify control rod blade crb remain uncoupled control rod drive mechanism crdm prior attempt movement crb prevent damage component leak allow crb recouple crdm procedure note step b say step assume position indicating probes pips installed no indication note consultation undervessel personnel pip installation status shoudl undertake step procedure assumption pip remove support crdm work instal set assumption pre clude move crb pip not instal functional method verify crb remain uncoupled not discuss authorize procedure recommend revise procedure allow alternate mean verify blade uncoupling case pip not instal functional would allow blade movement begin soon crdms torque even parallel site
393940,NCAQ,4,NCAQ:4,tg det spd damage cable find tg det spd cable damage informed supervisor
