AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
384029,CAQ,C,CAQ:C,qa iscr lbid not perform aprm setpoint change qa aprm chs setpoint change per wo instrument master data sheet imds aprm chs revision safety relate aprm oprm chassis factual basis no instrument setpoint change request iscr associate setpoint change procedure auinstrument setpointsau iscr govern process change instrument setpoint not associate design change addition ppm revision section state ausince iscr part design change process lbid screening require complete au hence no lbid screening perform setpoint change setpoint change not perform safety relate design function setpoint change perform conjunction ec revision authorize replacement aprm computer module screen associate module replacement ec not authorize setpoint change insight ensure plant change include setpoint change make per engineering change cover within scope engineering change ensure compliance applicable procedure regulatory requirement discuss design engineering manager
390188,CAQ,D,CAQ:D,e b b average specific gravity low e b b average specific gravity low average specific gravity come criteria great per work instruction wo average less greater battery need place equalize per ppm see wo report finding supervision initiate cr initiat wre b b
397863,NCAQ,4,NCAQ:4,computer point x erratic x computer point drywell pressure low range division become erratic see attach edms trend division point x point impact gds not erds recommend calibration notified crs submit cr
389224,NCAQ,3,NCAQ:3,pack instal cond vc ppm tolerance perform maintenance activity cond vc discover packing order task not meet tolerance provide ppm valve packing data sheet vpds call packing size au x au field measurement confirm pack dimension vpds packing order x install packing due not correct size site incorrect size packing instal r valve wo notified engineering occ
400311,NCAQ,3,NCAQ:3,quarterly corc caution clearance audit cfr quarterly corc caution clearance audit cfr quarterly corc caution tag audit wo document caution clearance hang ge day new caution clearance add total since last audit c irm rms c bs va c cf heat trace c hv c fp sys p c hv va c ir v ir v c md v dvs c ms vb c rwcu v c sw pb c tea fnc c cw phic request technical services systems engineering manager designee determine whether review require
393771,NCAQ,3,NCAQ:3,task not properly statuse syntempo task not timely statused syntempo mask predecessor work cost time people individually ensure task complete write cr
400633,NCAQ,4,NCAQ:4,radwaste processing challange pwr cra pwr cra break limit ability offload resin radwaste control room tank fill ability backwash filter limited cuft fdr tk cuft rwcu tkb full cuft cpr tkb cpr tka full added pwr cra pcl list cr identify impact due break crane
398719,NCAQ,3,NCAQ:3,procedure enhancement osp sw ist q change step osp sw ist q dg write cr
401906,CAQ,C,CAQ:C,qa source log deficiency qa rw ao source locker tracking log four instance incorrect location six instance ditto mark location accurate source tracking record ensure positive control see edms detailed description identify deficiency radiation protection process control audit au rp rw informed quality radiation protection recommend assignment radiation protection
393506,CAQ,D,CAQ:D,water discover manhole e mh eaeb e mh eaeb investigation water leak rw building electrical conduit wao elevation ar cr water discover manhole e mh ea e mh e b e mh ea e mh eb water find run e mh ea e mh eb direction cwph electrical vault b per appendix fsar submergence standing water less day not significantly impact integrity cable water need pump manhole per environmental water discover manhole not pump storm drain must pump back cw basin use exist wr informed eoc discuss environmental maintenance south side radwaste building north side cwph
401472,NCAQ,4,NCAQ:4,ar cr inappropriately trend maintenance ar cr request permanent lock device apply cw v permanent change plant configuration require ar eval ppm section step require wr request change plant return originator submission ar eval cancel instead generate action ar take comp n trend maintenance recommend action generate ar eval operations write cr
385738,NCAQ,3,NCAQ:3,enhancement abn srv cr document ms rva lift reseat performance isp ms ist event ms rva lift second reclose no appreciable change reactor power observe abn srv direct power gt follow open indication reduce power le attempt close open srv may not necessary could result unnecessarily prolong transient second ms rva open suppression pool temperature rise degree f discuss aom crew aom training
384400,NCAQ,4,NCAQ:4,member miss scheduled meeting maintenance mechanical shop craft member miss schedule pcsc committee meeting neither primary alternate member attend meeting shop call no attendee report cr write general notes individual involve event coach no action requre
384072,NCAQ,3,NCAQ:3,computer point b read lbm hr vice gpm performance isp rwcu b wot computer point b read pound mass per hour reading need gpm determine unit change computer point need stay lbm hr add note procedure enry need bgpm not change back gpm discuss computer tech figure problem write cr
392159,NCAQ,4,NCAQ:4,pwc shock suppressor leak r restoration pwc e cbbb replacement pwc leak find r leak several drip per minute onto stage temp power box please fix rb air wash put service weather get point need air warsh picture place edms pwc v cstcod close informed crs ops ask sm add weekend issue list
394918,CAQ,D,CAQ:D,mte reject calcode starrett dial caliper model find oot rejected efin eval cr generate late eval usage id measurement not take per w person org no impact usages information per org no impact rejected broken beyond repair def write no action required none trending purpose name remove cr
400943,NCAQ,3,NCAQ:3,mt disc elev thru not list procedure mt disc elev mt disc elev mt disc elev mt disc elev not list procedure no restoration position available e disc elev ltg commonly use lighting mt elev not list write cr mt disc elev legacy epns bdc epn e disc elev ltg associate ec pdc
397994,NCAQ,3,NCAQ:3,sop hvac cr start procedure change request abn hvac direct closure e disc ppaf e disc ppaf provide power division division quad receptacle power temporary cool fan fan remove per sop hvac cr start however disconnect not place back position revise sop hvac cr start reposition disconnect back position discuss change ops procedure group operations staff initiate cr
389696,NCAQ,4,NCAQ:4,rw elevator door stick exterior rw elevator door continue get stuck not let passenger interior door attempt open move little stop elevator pause close button depressed little pressure exterior door hallway closed direction sometimes open set door not happen floor track carefully inspect debris seem mechanical linkage issue exterior door not contact close sensor completely inform mcr
394472,CAQ,C,CAQ:C,calcs use non conservative temp calcs use non conservative temp identify review industry oe ref ar preliminary calcs perform correct temperature identify insiginficant decrease margin evaluation attach edms change margin not impact plant component movs perform design function shift manager brief
397180,CAQ,C,CAQ:C,record submit without signed transmittal stack qar record send records control without signed transmittal electrical maintenance please refer swp rec section submittal process notified supervision send record back electrical maintenance correction submittal
395702,CAQ,C,CAQ:C,remp stb find oos not sample remp composite water sampler station b find service not collect sample due unexpected loss power floculator bldg approximately restore however amount time exceed battery backup stb cause lose program environmental services personnel reinitialize sampler program restore sampler operation stb oos hour station b sample storm drain water flow evaporation pond stb not odcm require sampler efsec requirement recommend assignment environmental service reinitiate sampler program restore sampler operation contacted facilities write cr
398186,NCAQ,4,NCAQ:4,piece mte suspend r piece mte not use calibration cycle suspend r calcode mitutoyo dial caliper model def write calcode proto torque wrench model jf def write calcode proto torque wrench model c def write no plant impact no action require none trending purpose
386059,NCAQ,3,NCAQ:3,walk access road instead walk path occassion see people walk middle road instead walk shoulder road know walk path energy northwest property drive slow create cr safetynone
391363,NCAQ,3,NCAQ:3,error likely step osp cch ist page one single substep one line long rest page blank page rest substep step start page single step mostly blank page could suggest step substep last one layout issue not technical issue
394223,NCAQ,4,NCAQ:4,nrc sw pumphouse personnel doorknob stiff doorknkob sw pumphouse personnel door door g pretty stiff hard turn need maintenance replacement door function safe egress
398788,NCAQ,4,NCAQ:4,aux boiler leak water wet layup blr lose approximately inch shift wet layup no visible water leak manway cover floor component suspect leakage either go internal leakage tube leak performed visual inspection aux boiler perform walkthrough sop shutdown aux boiler shutdown wet layup section informed mcr
386386,NCAQ,4,NCAQ:4,minor oil leak find pmt rft locb wo discover bolt flange gasket leak one connection remove overhaul issue past address reface flange full contact mating surface operator shut unit notify supervisor sss initiate cr wrrft locb
390544,NCAQ,3,NCAQ:3,nrc inspector delay morning february two nrc inspector delay get dlr impact inspection time please assign sl ar lic upon notify inspector wait dlr hp representative immediately dispatch issue dlr discuss staff importance verify inspection activity location additionally lead inspector identify not well communicate go day result no one available process dlr no action need
401192,NCAQ,3,NCAQ:3,procedure enhancement osp crd step sign check valve position indication first two valve position indicate shared light last two valve one sign spot
395170,NCAQ,3,NCAQ:3,ppi ppm need revision vacuum pull nde method require verify plug weld integrity per national board inspection code nbic however mechanical plug pop plugs not subject nbic rule state step ppi ppm hand step f request repeat vacuum pull instal mechanical plug cr revise procedure either remove part f step add auas direct code programs engineer system engineerau part f
398908,NCAQ,4,NCAQ:4,tb lighting issue performance tb monthly survey note eight lighting deficiency poor lighting service air condensate pump safety concern informed supervision write cr see edms map showing location lighting issue detailed map location location non contaminated area low dose area
394510,NCAQ,4,NCAQ:4,sa v sa v rx use supply air disassembly testing air operator hcu rebuild multiple time open close start operate hard left valve open position allow continue use initiate cr report supervisor sa v rx west side
390869,NCAQ,4,NCAQ:4,asd light need replacement asd building two light need attention one front one behind panel rrc sn asdb light take appear ft bulb one light bulb dull blinking write cr asd building lighting
398296,NCAQ,3,NCAQ:3,dbai ai nrc identified sfcp process improvement ppm surveillance frequency control program procedure lay process extend surveillance frequency alignment nei guidance nrc identify potential gap process need process trigger ensure pertinent information plant modification evaluate event delay engineering evaluation actual approval implementation extension additionally ppm surveillance frequency control program require periodic monitoring approve surveillance extension also need trigger place ensure pertinent information evaluate plant modification review well cr administrative nature drive improvement sfcp process no impact plant equipment cr write mcr inform
384667,CAQ,C,CAQ:C,rx bldg stack critical failure alarm clear receive aureactor building stack critical failureau alarm hp clear attempt identify source alarm event logs detail screen per arp no recent non routine entry record
385161,NCAQ,3,NCAQ:3,procedure enhancement revision ci ci fuel pool sampling document need enhancement revision step substep say sampling fuel pool demineralizer start sample pump no longer always require usually get plenty flow sample pump step say require adequate flow not achieve start sample pump also epn sample pump incorrect psr pa b procedure reference use procedure sign step really not need sign step talk supervision write cr
395038,CAQ,C,CAQ:C,top tier draw missing asset suite legitimate top tier drawing miss controlled documents module occur issue rev via ec ec adl show major rev process itaos yellow mean invalid entry navigate adl c panel error message audocument not foundau display something go abnormal asset suite data need restore research sharepoint en docs library image available time stamp sw sv configuration safety class aq seismic discuss cei supervisor notify document control email group recommend action assign ar rim primary alert group correct inadvertently end front number drawing retrievable asset suite no action require lmar
393918,NCAQ,3,NCAQ:3,lpc bearing upper half loss babbit material nde activity lpc ms dtc bearing bear east end lpc note miss babbit material large area upper half bearing expose bare metal search warehouse no part find bearing require rebabbite last time bearing inspect ndeaod r report show no reportable indication upper low half reference siemens outage service report ndsneta nde initial finding report r edms informed eoc occ eng mgr discuss oembearing gov end east lpc
396212,NCAQ,4,NCAQ:4,deh turbine monitor screen need fix deh turbine monitoring screen differential expansion governor end arrow not show green band likely wonderware issue arrow remain background field remember thee arrow arrear green field see edms pic change also apply simulator computor
391582,NCAQ,3,NCAQ:3,microsoft patch issue deployment delay microsoft patch kb remove control room workstation deployment schedule pm due patch cause issue open multiple document sharepoint see cr auunable open multiple document sharepointau recommend non caq notified duty officer removed patch control room deployment
397725,NCAQ,4,NCAQ:4,cr incorrect epn nrc identify cr identify incorrect epn epn e bu swa wr fspi ar cr wr indicate epn e bu swa indicate fpsi epn e bu swa
397989,NCAQ,4,NCAQ:4,mt hoi main line switch still break upon inspection mt hoi per wo craft identify main line switch not fix previous cr wr write last inspection no resolution problem handle still rotate degree turn position create safety hazard event problem hoist operation operator need turn main line switch event option de energize hoist would unplug metric weld rec south wall create confusion something unexpected happen normal operation currently no deficiency tag hang eqiupment notify supervisor generate crmt hoi
394819,CAQ,D,CAQ:D,nrc identify sm spare cubicle low door latch nrc identify sm spare cubicle low latch lock may not proplery close aligned latch properly engage spare cubicle sm not impact safety relate equipment support sm sm remain operable degraded condition spare cubicle sm spare cubicle
387632,NCAQ,3,NCAQ:3,unidentified peak exit wbc initially identify individual work mt cr replacement project request exit whole body count wbc wbc not identify radioisotope note unidentified peak kev energy present additional wbcs result peak energy not associate activation product associate columbiaaos operation rp department need ensure no licensed material present additional survey another project employee also indicate peak present air sampling work location include sampling gaseous activity not identify license material however gamma isotopic result gaseous sample note unidentified peak kev tentatively identify tl radon decay product likely source unidentified peak worker receive another wbc hour initial count no decon measure take no peak identify worker release no action concurrence rp manager
397102,NCAQ,4,NCAQ:4,wm indicator not run monday july investigation reveal process correctly start hang refresh oracle view database log indicate view issue e generate error since rebuild pass prod database previous thursday yet continue function correctly next three night thus give no indication problem fourth night early monday morning fail prevent process completion problem view recreate wm indicator process rerun view use wm indicator independently test verify
391839,CAQ,C,CAQ:C,rdcs system place mrule status ar cr write accordance sys rdcs system place maintenance rule status status reference cfr mrule performance monitoring program identify rdcs system functional failures ff exceed performance criterion ff also soft lockup system performance criterion reference ar assignment detail accordance columbia rule guidance document system engineering instruction sys failure associate rdcs system evaluate present system engineering manager approve change status reference ar assignment appropriate performance improvement plan need develop outline corrective actions goals monitoring plan return rdcs system satisfactory health status refer system engineering technical instruction sys detailed guidance evaluation ar cr assign ar er cat c create assignment development maintenance rule performance improvement plan
400478,NCAQ,3,NCAQ:3,pipe wall thin downstream normally closed valve fac cross discipline review meeting plan r line replacement not wear identify line locate hd vb condenser nozzle upstream normally open hd v b hd lcva hd lcva close normal operation thin rate line indicate flow line valve closed indicate hd lcva leak high temperature condensate first stage msr drain tank upstream side valve less concern wear however downstream valve condens vacuum condition leakage would flash steam induce erosive effect see fac wall thickness measurement hd lcva leakage investigate prevent damage downstream piping condens penetration downstream piping scope replacement r wo line locate hd vb condenser nozzle tg b
394896,NCAQ,3,NCAQ:3,damaged insulation bs vb work order insulation need instal bs va craft arrive valve notice scaffold cover calcium silicate insulation side bs vb nearby insulation side valve damage beyond repair valve b need strip remain calcium silicate insulation need new pad insulation fabricate instal request engineering operations review damage insulation plan generate work order task repair insulation notified supervision damage find take picture initiate condition report request maintenance supplemental maintenance supervision see email edms epn title body cr correct wo create correct condition no action require
397984,CAQ,D,CAQ:D,nrc small amount oil end rcic pump nrc walkdown find small amount oil end pump crew walkdown find small leak rft rob maybe couple drop day no concern inoperability
399299,NCAQ,3,NCAQ:3,standard find tolerance calcode heise model sth find oot adjust oot paraneter not use calibrate instrument cr inprog approve cr move sro ops review document uploaded review complete recommendation change calibration interval month implement no action require
399648,NCAQ,4,NCAQ:4,rcc surge tank level decrease trend rcc surge tank level start low downward trend downward trend continue surge tank makeup valve occasionally open fill tank start downward trend roughly time rcc hxb tag maintenance rcc hx area inspect external leak drain pipe inspect leak supper nothing find write cr informed crs
391939,NCAQ,3,NCAQ:3,spare conduit ccvt project appear break note spare conduit no active circuit instal spare conduit use ccvt project run ccvt cable appear break find sand small rock inside several attempt clear sand continue enter conduit estimate lbs sand already remove conduit estimate location breach approximately foot north trenwa area need excavate conduit repair order continue ccvt cable installation nde perform bore scoping however limit less due equipment limitation attempt sand small rock removal spare conduit run trenwa run st firewall north towards hand hole hh e mods
383558,NCAQ,4,NCAQ:4,tmu north fish basket insert stuck routine fish entrainment sampling tmu vault north basket not able raise morning august th due insert within cage stick basket not raise safely insert extend multiple attempt mechanical maintenance personnel not able retract insert design method stuck insert need evaluate correct study continue fish entrainment study require cgs npdes permit administer efsec left cage safe position notify erp management mechanical maintenance management systems engineering contacted non destructive examination schedule time camera observation write cr north fish basket tmu pumphouse vault
391004,NCAQ,4,NCAQ:4,poor light rw valve galleries associated rooms poor lighting rw valve gallery valve gallery pipe space rwcu hold pump room poor lighting rw b valve gallery lighting situation area not meet osha standards notified hp lead technician notified hp supervision initiate cr wr esoms log entry maderw valve gallery
389611,CAQ,D,CAQ:D,fire alarm wellhouse not clear fire alarm wellhouse fpc drop receive not clear fp id indication alarm note fire alarm receive concurrent pwc p tubing failure chlorine spill wellhouse non essential fire alarm system
400377,NCAQ,4,NCAQ:4,wch chb cooler vacuum pressure hg round find spec read inch hg read wch pib wch chb cooler vacuum pressure generate cr wr per sopsop hvac wch ops wch pib read hg
393976,NCAQ,4,NCAQ:4,cond cb cc silicone c phase puffer tube cure detailed inspection cond cb cc per step test puffer tube fail upon inspection tube find block silicone tube remove clean tube silicone breaker pass puffer tube test notified engineering
399404,NCAQ,3,NCAQ:3,rcc conductivity high rcc conductivity us cm ccw action level one criterion us cm not action level high trend ph ar recommend deep bed demineralizer change not normal trend demineralizer usually last year last change around investigation progress source contaminatess mean time way clean system change deminerilizer also recommend sampling atp demineralizer water temp take roughly degree fahrenheit would not cause resin degradation notified mcr chemistry supervision chemistry specialist
398488,NCAQ,3,NCAQ:3,isp arm x need revision isp arm x need revise document ic rad cals instead chemistry discuss supervision procedure writer write cr document
389822,NCAQ,3,NCAQ:3,dbai sa basis nureg crane design requirement review load handling program compliance nureg regulatory requirement industry guideline oe support design basis assurance self assessment dbai discover ppm relevant load handling procedure not clearly describe crane design requirement suggest maintenance enhance relevant heavy load handling procedure include ppm clearly state crane design requirement see edms additional detail discuss issue supervisor self assessment team lead initiate cr
397577,NCAQ,3,NCAQ:3,rfw hxa rfw hxb indicate dp high rfw hxa rfw hxb differential pressure indicate rfw dpia b maximum value psid specify cro operate round rfw dpia indicate psid rfw dpib indicate psid rfw hxa high p previously document cr wo perform calibrate rfw dpta rfw dptb finish follow calibration rfw dpia indication remain previous value psid rfw dpib go psid spec psid cr write document new spec read submitted cr wr notify shift manager
400439,CAQ,C,CAQ:C,wea sr erratic vacuum level post maintenance not affect plant operation erratic trend ausaw toothingau vacuum level measure daily wea sr follow return service large step change increase decrease vacuum observe day day reading variance vacuum not observe prior maintenance wo potentially relate maintenance include replacement scroll vacuum pump wea fn difficulty encounter leak testing cr see edms niq plot vacuum trend wea sr spoke system engineer supervsior write cr
387447,NCAQ,4,NCAQ:4,conceptual design ae reject due quality conceptual design ec submit ae en review reject technical representative due amount open issue overall design quality product less expect discuss ae concern rejection ec ae reschedule submittal design product en review contact project manager discuss design engineering manager meet ae discuss issue initiate cr recommend close track trend
391461,NCAQ,4,NCAQ:4,pwc fu attempt start backwash flocculato pwc li read ft yellow backwash light would not illuminate button depress cycle would not start even hold min check lightbulb verify work would not work try reset high turbidity trip see flocculator would start not time direct attempt backwash procedure section assume level indicator malfunctioning level low expect ss take flocculator immediately start pwc li still indicate ft flocculator run dump turbidity within spec flocculator ss high turbidity shutdown take back flocculator set fill request pwc li replace troubleshot inform mcr initiate cr wr
401970,NCAQ,3,NCAQ:3,evaluate tagging deh ac ir proper cleaning performance wo deh ac ir trip replace filter clean coil notice coil evaporator condenser unit extremely dirty although able clean air need evaluate proper cleaning coil water require unit tag could outage prior startup deh maintenance window unit function without properly clean coil long period negative impact unit efficiency engineering evaluate maintenance recommendation
396746,CAQ,D,CAQ:D,lprm b fail upscale control room receive pa drop lprm upscale lprm b read steady control room staff verify fail reading enter abn lprm bypass lprm hv informed crs take action per abn lprm
394751,CAQ,D,CAQ:D,ms vc slow fast closure stroke time per osp ms ist q cr document ms vc closing stroke time great osp ms ist q limit second tdas measure stroke time second closing speed adjust reteste per osp ms ist q wo notify occ rb steam tunnel
385334,CAQ,C,CAQ:C,update draw match field configuration cr identified expansion scope change field wiring configuration match design drawing review discussion engineering appropriate update configuration drawing match plant configuration administrative issue no impact design function component cr write track update drawing since original cr close see cr wo additional information created cr discuss occ maintenance
401307,NCAQ,3,NCAQ:3,phsc presentation request not define procedure no guidance generate presentation require phsc meeting part des process ar screen evaluate project take phsc review require presentation generate not require procedure prior meeting requirement content presentation incorporate des well storage presentation streamline process allow work complete evaluation process rather well evaluation paperwork complete
401039,NCAQ,3,NCAQ:3,tape find monitor duct tape find approach sensor entrance occupy sensor three argos monitor hp primary access point extent condition walk plant argos unit perform condition find one monitor hp alternate access point one monitor mcr condition would not render argos unit inoperable exit argos unit person still pass two separate gem gamma detector prior exit protect area hp supervisionmanagement notify tape sensor extend condition walkdown
391796,NCAQ,4,NCAQ:4,fire alarm system dg dg dg room photoelectric detector locate diesel room need change siemens op eliminate need build scaffold every year clean head generate cr wr notify engineering supervision need work order change exist head siemens op eliminate need build scaffold order electrician remove exist head cleaning op self check system would require change op lead change flash green flash yellow ar type eval need propose configuration changelocate diesel rooms dg dg dg
401524,CAQ,C,CAQ:C,nrc opds e e drawing descrpencies review e e drawing identify e tr e tr b winding not show consitnetly drawing e e tr b not indictae wind configuration secondary winding compare e show wind condifuration e e tr show without burrie delta winding comparision e e update drawing alignment drawing actual transformer wind configuration
402388,NCAQ,3,NCAQ:3,hazardous waste performance indicator red december due generation lb unanticipated mixed waste r cr columbias hazardous waste performance indicator red december exceed target monthly generation hazardous waste pi anticipate return green january discussed issue erp manger
396536,NCAQ,4,NCAQ:4,tsw vc stiff operate blow tmu pump strainer tsw vc stiff operate stem thread seem bind need lubrication informed sss
391450,CAQ,D,CAQ:D,fpc hx room rra cc sw low flow follow start sw pa aufpc rm cooler flow low temp hiau alarm hp r receive crs issue osp sw cto clear alarm performance osp sw c equipment operator note find initial flow indicate sw fia gpm less minimum require value gpm per note attachment osp sw fpc room contain no tech spec associate equipment therefore no equipment render inoperable low flow flow successfully raise gpm dispatch operator add unexpected occupational exposure operation dose report no clear path forward address sw low flow alarm permanent basis
396136,NCAQ,3,NCAQ:3,ppm require enhancement ppm require procedure enhancement two section issue number procedure section first step section bottom page not number sequence assign skip throw numberin sequence rest section section step section list step not follow proper sequence initiated ar cr notify procedure sponsor
388612,CAQ,D,CAQ:D,sw moaau lock washer miss limit switch cover sw moaau lock washer miss limit switch enclosure cover find pm inspection sw moa lube inspect full pm maintenance trough bom sw moa unable find like like lock washer au lock washer locate material quality class aumissing washerau discrepancy purchase washer wide shoulder large lager isnaot issue installation purpose no interference make part unusable add large bar surface ao fastener wrote cr contact occ engineering electricians instal lock washer cid nominal bolt size limitorque model smb thru smb motor lock washer not critical component list limitorque critical components list pdf cvi manual rev different limitorque part number ls compartment cover lock washer limitorque part hs alum cover catid limitorque part ht ductlile iron catids bom list catid limit switch cover ductile iron hs large od ht prefer use ht per design not impact design function ls cover installation lockwasher nonconforme base part list omm lockwasher replace correct lockwasher future currently instal lockwasher non conform desgin
392657,NCAQ,3,NCAQ:3,nrc identify cch cra cch crb control panel clip panel door cch cra cch crb control instal restraint clip not engage panel door closed latch via door latch review component drawing not provide level detail could confirm need restraint clip engage recommend engineering evaluate need door clip panel door not provide helb function not reference ppm see edms picture
396224,NCAQ,3,NCAQ:3,esp bat w inconsistent swp pro esp bat w precaution inconsistant swp pro requirement use na precaution state step partial testing may nad craft supervisor swp pro require shift manager make determination safety relate ts lcs equipment plant battery fall category recommend revise esp bat w consistant swp pro evaluate battery surveillance compliance submit cr revision
388041,NCAQ,3,NCAQ:3,update model wo pm rhr hxa base work perform no impact plant enhancement support future planning maintenance part recent rhr pa replacement torque value rhr hxa shell head shell flange fastener question default ppm value generic composition gasket step wot engineering review actual gasket instal catid support go high torque value base actual gasket use bolting still within allow torque value gr b bolt within design temp generate cr track revision model wo step pmid work step initially ft lbs result ft lb bolting deg f use deg f design temp conservatism take reduction due composition gasket initially put final torque value ft lbs discussion engineering review catid support gasket material bolt connection torque ft lb value assignment also engineering review model wo rhr hxb pmid adjust final torque value allow torque bolting shell head shell flange fastner step use catid ft lbs recommend specific get add work order catid model use show garlock tc tc model reference step tc model ever replace different garlock part torque value get review base gasket composition ft lbs maximum not exceed torque value provide engineering fastener rhr hxa rhr wot well torque value specify pm wot rhr hxa b wots associate rhr hxc probably ft lbs range currently indicate cvi omm e general torque procedure au b fastener
396016,NCAQ,3,NCAQ:3,procedure enhancement abn srv remove requirement lt power prior close stuck open srv evaluate cr
400545,NCAQ,3,NCAQ:3,revise ppm ppm step state aurecord change sts database reflect leak test inventory activity please remove step work order related step current sts software make process labor intensive little value add future access suite update batch update choice would convenient whereby eliminate update source individually generally inventoried leak test time discuss rpspo
391124,NCAQ,4,NCAQ:4,evaluation carboline sevice level coating needed current service level coat use cgs amercoat not available inventory supplier carboline service level coating available not evaluate use cgs evaluation request determine suitability use cgs required revision ppm maintenance coating program coating need r pre outage outage project activity ar cr document need evaluation carboline product timely manner support r pre outage outage project activity not plant equipment issue discussed issue coatings program engineer design engineer supervisor determine aa acceptable path forward generate ar eval request necessary evaluation informed wwm impact schedule pre outage work clarification replacement coating evaluate available catid remain update voc vs allowable application table include new product add ppm
390233,NCAQ,4,NCAQ:4,x ray x ray stop work red indicator light light control panel
398321,NCAQ,3,NCAQ:3,acumen cyber security documentation error global nuclear fuel gnf provide cyber security documentation acumen incorrectly specify kiwi syslog server deliver system use elasticsearch logstash kibana elk stack syslog server cyber security evaluation approve csat evaluate kiwi syslog server not consider elk stack documentation issue no impact cyber security acumen system not turn operation remain testing recommend assignment ar rxfuel resolve conflict cyber security evaluation acumen system issue review cspm cyber security personnel project team design supervision gnf
398517,NCAQ,4,NCAQ:4,asd b coolant resistivity mohm asd b coolant resistivity indicate mohm gy cib log instruction initiate wr change filter mohm notified supervision cr wr initiated
395732,NCAQ,4,NCAQ:4,ms vb leak reactor pressure psig ms vb leak leakage appear come stem area notify occ
398766,NCAQ,4,NCAQ:4,work delay due limited resource qualed personnel performance update ic laptop roho password work delay unable finish work within schedule time due limited resource lack qualified individual technician unable access laptop cabinet tool crib inside plant due tool crib personnel qualify custodian not site technician contact ic supervisor assist open cabinet unable help due deal emergent issue number qualified supervisor shop recently reduce two four still work four limit ability supervisor leave office assist technician field suggest increase number qualified custodian include craft use laptop would also give ability technician lock laptop break without another qualified individual guard laptop technician sight backshift limited personnel site ic technician authorize work cdas csai qualification allow us possession cda use plant equipment unable access none general notes lack resource already address ic shop no action require issue
402596,NCAQ,3,NCAQ:3,lesson learn osp cont ist q year vpi year vpi osp cont ist q require entry neutron monitoring area rx north pipe space lhra additional radiological survey require special equipment rem ball perform execution allow successful completion osp mrem waste discover investigate verify entry neutron monitoring area would necessary additionally evolution delay due rem ball require source check recommend prerequisite add osp cont ist q read follow perform two year vpi verify radiological survey conduct rx north pipe space neutron monitoring area procedure revision embody control dose control cost enabler excellence scrum hp techs need enhancement osposp cont ist q
400126,CAQ,C,CAQ:C,nrc comp measures vs corrective action pod unclear consider difference compensatory measures corrective actions pod per compensatory measure activity restore enhance maintain operability establish address degraded nonconforme condition effect time period prior conduct maintenance restore sscaos condition corrective action action design correct mitigate consequence preclude repetition undesired condition define problem contribute cause example pod trace water sw pb upper bearing oil na compensatory measure list following corrective action increase frequency oil sampling not appear corrective action appear compensatory measure not correct mitigate preclude repetition condition cause change oil oil reservoir appear compensatory action remove oil contain water replace water free oil not correct cause monitor sw pb bearing temperature appear action address degrade condition not appear correct mitigate preclude cause condition condition not challenge validity pod operability status question whether correctly apply term compensatory measure corrective action note six currently open pod total action one call compensatory measure rest call corrective action review guidance ppm swp cap cfr resource manual review six currently open pod
391394,NCAQ,3,NCAQ:3,water find electrical vault b inspection electrical vault b wo water find ao depth tolerance touch submerse cable vault pump doesnaot seem work another submersible pump utilize remove water investigation testing cable cr wr generate engineering notify per work instructionselectrical vault b inside cwph mcc room submersible pump not pump water
387652,NCAQ,3,NCAQ:3,consider perform loop calibration cond dpic r replacement cond dpic online unable verify operation cond pcv due plant condition rercommend perform full loop calibration r validate proper operation cond pcv operation
389646,NCAQ,4,NCAQ:4,fpc v dual indication issue work order proper indictation not recieve stroke valve dual indication never succefully perform stroke row open limit switch believe issue indication light stay valve close stop work place job safe condition notify supervision inititate cr return packagefpc va
393894,NCAQ,4,NCAQ:4,foreign material tsw hx find inspection tsw hx seal oil cooler air side wo clam corrosion product plastic piece find tubesheet heat exchanger tube block material well no performance issue report cycle heat exchanger clean eddy current test plan outage make sure tube integrity no action need trend discuss system engineer initiate cr
400735,NCAQ,3,NCAQ:3,drop rcic turbine trip not update ec rcic trubine trip arp still list rcic disch press low potential trip ec implement low disch pressure trip bypass rcic rms pis override recommend update arp
392245,NCAQ,4,NCAQ:4,spare cw motor cat id heater circuit not work inspection spare cw motor warehouse aka bldg note no voltage present heater junction box motor appear circuit breaker not trip still power receptacle heater plug suspect male plug faulty heater currently feed volt amp single pole breaker notify supervisor generate wr crspare cw motor locate warehouse site cat id utc
391584,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu high water rod accumulator trouble alarm crd hcu due high water level cleared alarm per sop crd hcu informed crs sm write cr wr
386438,NCAQ,3,NCAQ:3,deh pts need add ro computer tristation deh pt file ro c drive upgrade file backup cro file file empty computer cnv late pt file provide necessary control copy contact system engineer addition op outage coordinator would also like pts add computer x
400692,CAQ,C,CAQ:C,part seal surface angle question ar procurement appear angle new part cat id x deg connector crd hcu p connector isnaot new cap cat id seal surface angle issue cause leak due sealing surface tip connector small blemish surface appear connector tip hcu leak procurement inspect connector cap conformity fin issue instal new connector leak require craft order new part get seals hcus engineering determine cat id question currently instal hcu new cr need write evaluate operability affect hcu
392794,CAQ,C,CAQ:C,rwcu v packing leak investigation increase reactor building activity per wr reveal packing leak rwcu v rwcu v stem replace wo repack valve need ensure task not cancel rb rwcu pump room mezz cr reopen license request update rwcu v occ document see email licensing request update complete sdm
386835,NCAQ,3,NCAQ:3,stack monitor equipment expose damage tg rx corridor equipment support stack monitor instal east end ao tg rx build corridor expose collision scaffold cart potentially damaging item move hallway scaffold cart particular concern since scaffold frequently move back forth pre post outage tg rx building nw rx building airlock recommend sort barrier build protect equipment notifed operation write cr tg rx corridor
391706,CAQ,D,CAQ:D,cms p show step change vibration datum several point show increase hz hz spectral datum motor axial point point moa indicate great change previous data set amplitude high ips pk frequency x operating speed hz base increase axial direction frequency see maybe issue motor pump coupling recommendation take another set vibration datum ensure proper placement sensor normal pump operation submit wr get another vibration data set notify fin manager supervisor
385972,CAQ,D,CAQ:D,door r latch stick open latch door r rb inner airlock door stick open handle take open door not latch let swing closed security latch still work not open outside door open
395194,NCAQ,3,NCAQ:3,p eop smoke cause ground b p eop start per sop mt aop test approximately second p eop start b ground alarm come local field operator report p eop smoke place rms p eop ptl secure p eop open associate disconnect informed crs secure p eop work request complete uploaded edms willaims plant services
396832,NCAQ,4,NCAQ:4,sludge corrosion product find tsw hxb perform clean inspect pm tsw hxb perform wo lot corrosion product sludge find block hx tube tube inlet outlet side reversing side block material temperature trend datum donaot show performance issue heat exchanger service heat exchanger tube go clean trend tube clean part wo instruction no action need
391542,NCAQ,4,NCAQ:4,turbulent condition tmu pb around observed support weekly fish basket study tmu pumphouse craft identify turbulent condition intermittent noise vibration every two minute local tmu pb observe fish basket instal remove craft state noise not seem apparent wednesday however local condition tmu pb turbulent review current system lineup craft field condition tmu pa tmu pb service tmu pc secure note sop tmu ops regard tmu v min flow valve open turbulent condition exist pump performed initial review loigic tmu v system flow gt tmu v appear logically close per review surge arrestor valve tmu v also tie line downstream tmu roa tmu rob reviewed computer point l tmu make average show change gpm morning timeframe info contact sss reason tmu pb service oppose tmu pc see screenshot local condition video edms tab
395845,NCAQ,4,NCAQ:4,corrosion find e eq b battery perform quarterly inspection spare station battery bldg electrician note corrosion discoloration intracell connector cell attempt make clean connector corrosion run deep surface material cleaning would intrusive connector need replace monitor trend degradation wo notify engineer notify supervisor write cr wr replace connector e eq b bldg
393397,NCAQ,4,NCAQ:4,current cw temp blowdown may not meet scheduled activity currently use diesel drive pump godwin pump support cw basin blowdown blowdown gpm equate ft per hr need install electric pump facilitate blowdown occ notifiedcw pump house
389119,CAQ,D,CAQ:D,ht htp fp low temperature light blink ckt f initiate cr wr inform mcr
398814,CAQ,C,CAQ:C,radiation exposure record miss unit no impact operate plant since involve radiation exposure records general provision cfr subpart l concern records direct licensee use unit quantity record current process processing utilize form write sign statement individual record current year occupational dose form not list unit form need specify unit quantity record limit likelihood error unit confused someone processing form reference ppm issuance retrieval personnel dosimetry
383801,CAQ,D,CAQ:D,dsa dy blowdown pipe degrade system engineer identify walkdown dg dryer blowdown pipe show sign degradation no leak detect time recommendation clean floor area allow well monitor immediately plan repair replace replace work perform online pipe valve replace union section pipe scope license renewal replace remove pipe valve provide engineering inspection write cr
393074,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot not use calcode rad dig battery torque wrench model db rad def suspend r adjust within spec def write calcode mitutoyo dial caliper model rejected not repairable def write no action required none trending purpose
394399,NCAQ,4,NCAQ:4,find tolerance cond psa performance wo cond pa calibrate cond psa find cond psa tolerance low adjusted switch leave tolerancet f
388204,NCAQ,3,NCAQ:3,procedure revision require isp rwcu b isp rwcu b need revise change computer point computer point currently procedure read lbm hr procedure require gpm change computer point monitor b bgpm discuss procedure change ic component group manager initiate cr revise procedure
402505,NCAQ,3,NCAQ:3,sop dgshutdown procedure enhancment recommend change sop dgshutdown draft copy revise procedure find edms document none
386506,NCAQ,3,NCAQ:3,qa heat trace energize abandon piping qa heat trace energize piping never place service abandon mwr resin processing system panel ht htp pmt rad waste rw supply heat trace mwr tka b process piping piping never place service not heat trace energize heat trace panel support additional mwr resin process piping de energized include ht htp ptma b rw ten separate circuit heat trace piping use electricity unnecessarily refer emds detail recommend assignment engineering issue consider deficiency identify quality sr continuous monitoring roll surveillance discuss design engineering personnel initiate cr cost saving idea sharepoint ar eval need mwr tka mwr tkb not epn mel
396502,CAQ,D,CAQ:D,rhr vb indicate intermediate hp rhr vb indicate intermediate vertical section hp red green position indicate light illuminate rhr vb rhr b shutdown cooling return manual isolation valve locate primary containment valve lock open per sop rhr lu ppm lock valve checklist previously indicate full open suspect limit switch issue recommend add force outage work list drywell entry require note rhr b last sdc system use prior plant startup refer log entry submit cr wr document issue notify crs shift manager
396184,NCAQ,3,NCAQ:3,cvi iso item wrong pipe schdule item draw cvi iso specify use au sch gr b pipe incorrect sch not exist au pipe calculation pipe stress calculation piping associate draw specify au sch gr b pipe sch not available drawing update reflect pipe stress calculation also research issue discover aed spc b need update reflect change well page b specifie sch au small piping documentation issue no impact ssc columbia generating station notify supervisor write cr
