AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
401509,NCAQ,3,NCAQ:3,unable install new filter assembly pm pm change filter tmu fa want install new filter housing style wrong type filter would require welding pm complete change filter exist unit cr wr caputre wo need weld new style filter housing ensure pm write change filter not entire unit every time see wo tmu f planning purpose assembly instal pm need catid replace discuss engineering procurement would need install new style filter unit time replace filter pm discuss cr planning supervisor no action need already address wr comp na cr
384016,NCAQ,3,NCAQ:3,sop dgstart need enhancement well compliance sop dgstart step b direct determination corrective action fault code per attachment attachment tell fault code mean attachment tell clear fault code even though beginning attachment direct go attachment category fault step directly follow step b state auaddress fault code per attachment au would help operator find actual solution problem rather identify problem please add procedure similar step need add sop dgpm follow step b direct attachment discuss supervisor efin write ar pcr
393228,NCAQ,3,NCAQ:3,fme cover leave hydrogen piping fme monitor inform hydrogen pipe tg west end associate hv hv flange break open support hydrogen clearance not cover per ppm one flange cover correctly one flange fme cover shove pipe duct tape wrap around flange hold fme cover inappropriet duct tape leave sticky residue flange surface fme cordinator contact ops production manager day shift ops production manager look ops eo conduct work coach individual via email fme cordinator ensure hydrogen piping correctly cover fme cover no action require fme cord recomend non caq severity level due action take please code cr follow code mnt c ops fme shift manager coach individual involve brief ops email supervisors hu event cr close ops action take
395399,CAQ,C,CAQ:C,tmu sr not collect samples esoms log ops indicate tmu composite sampler tmu sr screen show zero manual sample not work remp personnel environmental services verify tmu sr manual sample not work notice time control mode flash ordinary sampler deliver gallon liter since day per imds sampler deliver mls every minute result ml day liter gallon day tmu sr odcm table efsec require sampler cr wr write different issue condition sample rack not function expect may relate cycle power supply station divisional testing cr write generate wr check box mark recommend add aunotify remp personnel via e mail auremp programau andor extension au sop elec sm
394599,NCAQ,4,NCAQ:4,tsw piping need replace new hxa inlet outlet head fit job wo pipefitter find two tsw inlet outlet pipe spool degrade not advisable weld job due deteriorate wall therefore spool ft replace new one discuss eoc mechanical planner revise wo task include step require replace spool new one
389309,CAQ,D,CAQ:D,ir v hp v packing leak perform wr notice ir v hp v leak form pack gland drop per minute write cr notified supervisor psrorx
396700,NCAQ,3,NCAQ:3,r schedule outage fuel inspection analysis time schedule plan datum analysis support fuel inspection ensure station not wait result make decision outage assign reactor engineering initiated cr
402471,CAQ,C,CAQ:C,delay request pod cr document drift instrument ms dpisd identify isp ms q instrument drift exceed ts allowable value drift period approx month since previous performance surveillance pod request time iod perform consider amount instrument drift cr document delay issue pod issue pod coaching hold individual individual understand impact delay request pod no action require
393762,NCAQ,3,NCAQ:3,evaluate use ultrasonic transducer cisp please evaluate use multiple immersible ultrasonic transducer cisp outage reduce general area dose rate due contamination accumulation section sit cavity water level transducer could hang side cisp continually supply decontamination effort ivvi inspection ongoing could potentially huge saving personnel exposure multiple reason include ivvi inspection less decon require low dose rate cisp removal cavity would additionally lower exposure cisp removal dsp prior outage decrease general area dose rate cisp stage refuel floor prior installation cavity follow removal cavity informed rp supervision alara suggestion
394754,CAQ,D,CAQ:D,dg dc soakback pump cable degraded dlo p input power cable wear cable ground level make rubber susceptible inadvertent step pass door recommend replace rubber cable flexible metal conduit similar ac soakback pump dlo p notified mcr write cr
384543,NCAQ,3,NCAQ:3,ppm revision ppm section coupon replacement ps cpst tsw come first well drain system reduce potential technician spray removal coupon would well section replacing ps whkb bio foul unit coupon station ps cpst tsw come first take native document make change think would work attach edms doc ar please review revise applicable necessary notify chemistry supervision procedure sponsor take inprog approved request initiator inprog due system kick
385176,NCAQ,4,NCAQ:4,pwc v valve leakby increase flowmeter show approx gpm recommend replace valve suitible recurring issue replace year ago repeat issue pond level inform mcr initiate cr wr tighten valve shut direction flush seat little reduction flow
386420,NCAQ,3,NCAQ:3,additional issue ec cc tmu pa replacement ec cc not address weight change associate recent replacement tmu pa e g discussion design change via update ec cmr revision calculation aed cal svi per ddc cvi ec cc package total weight replacement pump motor assembly lb lb pump lb pump foundation plate lb original pump motor per ddc cvi dwg ec cc package total weight original pump motor assembly lb lb original pump plus lb original pump motor weight change address ec cc cvi dwg ddc ec cc replacement pump tmu pa not include maximum foundation bolt load information like include cvi dwg original tmu pump motor assembly maximum foundation bolt load change result tmu pa replacement per ec cc cvi dwg ddc ec cc replacement pump tmu pa include inaccurate detail pump motor flange mount hole contrary drawing mount hole degree rotate not degree rotate degree rotate require match associate mount hole original tmu pump motor cvi dwg additionally degree rotate exist field instal replacement pump tmu pa photo attach edms ar cr progress ec cmr aed cal svi initiate support similar replacement tmu pb per ec cc conclude weight change new maximum foundation bolt load acceptable although not identical instal replacement pump tmu pa per ec cc weigh replacement pump tmu pb per ec cc cvi dwg similar not identical maximum foundation bolt load tmu pb per ec cc cvi dwg exist progress ec cmr support conclusion condition tmu pa not affect continue function qualification instal ec replacement pump tmu pa resolution cvi dwg need update include maximum foundation bolt load vendor tmu pa need update correct depiction pump motor mount flange hole progress ec cmr update include evaluation ec cc replacement pump tmu pa suggest resolution assignment ar efin
389751,CAQ,D,CAQ:D,piece mte reject piece mte suspend need rejected excesse no evaluation require rejection form list original def suspensions new def rejections no action require calcode heise dig gauge def write calcode crimper def write calcode crimper def write see edms info none trending purpose
394567,NCAQ,4,NCAQ:4,rcc v fail auto close expect performance osp inst b section rcc v fail auto close expect less rcc pump breaker close test setup rcc pump run anticipation trip pump power sl fire remote transfer switch take emerg position rcc pb c trip expect rcc v close base less rcc pump breaker close find open inspection close rcc v crs concurrence opene restoration rcc pump recent issue rcc cb pb c suspect problem may breaker position switch take action close rcc v inform crs sm
394943,CAQ,D,CAQ:D,mte find tolerance calcode proto model cwas find oot usage per ppm section c torque wrench acceptable post use verification no action require usage efin evaluation torque wrench person org notify concern wo wo def write edms attach complete def name remove cr
394116,NCAQ,4,NCAQ:4,packing leak instrument rack valve observe audible leakage ir v valve packing likely need adjustment correct leakage write crt e
392221,NCAQ,4,NCAQ:4,two unsat license operator simulator evaluation two licensed operator unsatisfactory performance cycle evaluated scenario administer remediation iaw tdi tdi therefore recommend severity level
395976,NCAQ,4,NCAQ:4,power ascention alarm recieve power ascention rx power alarm receive rrc vbi pa mlbxy motor low brg x alarm downscale alert lamp indicating camera observation data point show vibration come pk g periodically alarm come per arp not alarming alarm reset short time later alarm reflashe alert danger lamp flash recommend investigate correct reset first alarm write cr
396965,CAQ,D,CAQ:D,suppression pool level low alarm suppression pool level low alarm recieve suppression pool level pool level trend edna point x cause slowly lower trend determine due siphon effect rcic system rcic p run additional minute per sop rcic stby cr write trend purpose discuss crs sm performed sop rcic stby restore suppression pool level per sop fpc spc
383855,NCAQ,4,NCAQ:4,cf ts adjustment calibrating cf ts per wo find trip point cal degree f desire setpoint adjusted switch degree f reset degree left value sit
394816,CAQ,C,CAQ:C,rrc lb center lid fastener chain not attach chain fastener hold lid center low bear constant level lubricator total no longer connect sever physicallly verify ssc fitter chain disconnect notified supervision notify pm coordinator notify design engineering not operation concern next cycle run recommend assignment mechanical planning replace center lid rrc lb oil change r wo pmid catid oiler
384331,NCAQ,3,NCAQ:3,edna bear wind temperature hr drift monitor trend discover morning motor bearing winding turbine bearing temperature review decrease degf two hour window remain new low temperature item review cool tsw sw item review pump not service experience temperature decrease conclude not plant system component issue rather issue monitoring datum computer cr information use edna component system status computer point example f w w f date no edna manipulation make morning would correlate signal change trending monitoring issue not plant component functionality concern recommend review computer engineering possible plant computer edna issue
384569,CAQ,D,CAQ:D,refuel bridge not operate expect work refuel bridge perform spend fuel inventory activity bridge reverse motion stop function bridge function expect forward motion park bridge bb verify bridge move manual control contact vendor par discuss issue par recommend following ic fin someone proficient use lm hook laptop bridge plc actually see go ic need investigate subroutine br tr bridge trolley operation rung bridge reverse interlock sound like may relate redibr red zone vio inhibit bridge rev since say use ks zbb zone boundary bypass key sw bridge move reverse everything bridge trolley motion subroutine lm need trouble shoot use laptop hook bridge need make sure monitor mode no change get accidentally change alt
400056,NCAQ,4,NCAQ:4,black barrel unknown substance xfmr yard black barrel rusty lid thyat appear full mostly full unknown substance barrel seal no identification please investigate remove barrel near stair cst pit notified smgt write cr xfmr yard near base cst pit stair
392054,NCAQ,3,NCAQ:3,missed sales tax incentive turbine services contract additional funding request turbine project field service contract last november not include sale tax incentive due amount contract substantial sum money result turbine project must request funding item rxmm management asset management notify overall turbine budget scubbe potential reduction offset presentation phc sc schedule april th asset management state perform extent condition review project discussion include break contract sale tax incentive cost separate budget line item increase visibility
402531,CAQ,C,CAQ:C,osp sgt b step fail start time sgt fnb not within required specification osp sgt b start sec vice sec discuss condition engineering licensing aom crew assign procedure change ops proc assignment engineering provide technical justification update pound step associate osp sgt b b
397244,NCAQ,4,NCAQ:4,pwc v leak shut pwc v leak pencil stream water shut initial leak gpm first shut appear wr wos previously write valve closed action wr ar evaluation replace valve different model attempt flush seat x apply slight additional torque leak rate decrease gpm pencil stream spray pond b south
399958,NCAQ,4,NCAQ:4,mte find tolerance calcode arm power supply find oot adjust within spec not use calibration cycle def write no plant impact no action require
399008,NCAQ,4,NCAQ:4,piece mte suspend r piece mte pass closeout calibrations suspend r not use since calibrate no plant impact see list calcode descriptions associated def no action required none trending purpose
396393,CAQ,C,CAQ:C,qa ppm not align swp cm qa ppm temporary leak sealing not contain specify requirement procedure govern procedurally control temporary change pctc contrary swp cm temporary configuration change tcc detailed instruction ppm not include logging tracking tag field notification authorization signoff install removal time frame temporary repair may remain installed action require extend time frame procedure alignment issue could hinder ability track restore temporary configuration change issue condsidere deficiency identify performance special processes audit au sp quality recommend assign maintenance see edms detail discuss correspond department cr inprog approve cr move sro ops review
385331,CAQ,D,CAQ:D,cas back radio not operational conduct preventive maintenance cas backup radio testing reveal inoperable primary radio functional handheld radio use backup need notified security start troubleshoot cas
396503,NCAQ,4,NCAQ:4,isolate toa awa auto drain due leak past toa va isolate toa awa auto drain due leak past toa va toa va air operate auto drain valve toa hvac airwash basin leak rate approximately gpm indicate closed need repair replace basin drain valve caution tag close toa v isolate toa va prevent waste demin water continuously drain
384507,CAQ,D,CAQ:D,door r hole near bottom hinge need door knob perform find door r dent hole near bottom hinge door knob need replace try lubrication no help
401172,NCAQ,4,NCAQ:4,generator condition monitor chart paper nearly eor generator condition monitor tb w show red near end roll recommend replace prior run tb w
399589,NCAQ,4,NCAQ:4,pwc p find airbound pwc p find airbound frc potable water system low expect ppm vs ppm pump design maintain frc free residual chlorine site potable water ppm no backup frc go low specification state reportable violation recommend fin investigate pump damage recommend ops check pump status airbound work normal shiftly notify shift chemist status crs inform chemistry supervisor specialist notify pump prime air bubble remove
395730,NCAQ,4,NCAQ:4,stm dump vlvs not full closed alarm not alarm stm dump vlvs not full closed alarm not alarm dump valve open plant shutdown stm dump vlvs not full closed alarm alarm least one dump valve not full close hp previously document cr wr never correct informed crs sm write cr wr
396429,CAQ,D,CAQ:D,crd hcu low pressure alarm recieve receive rod accumulator trouble alarm pa drop crd hcu investigation rod accumulator trouble alarm pa drop crd hcu low pressure dispatch ops investigate rb
393627,NCAQ,4,NCAQ:4,mt cra main contactor mt cra not latch allow crane operation wr initiate notify turbine generator project manager occ fin electricians generate condition report
402834,CAQ,C,CAQ:C,correct top tier drawing flow diagram control service air system show cas fcva b c fail close valve system description sd control service air figure show cas fcva b c fail open valve instrument setpoint change request iscr specify valve air close spring open valve mean valve fail open suspect incorrect document cr
391969,NCAQ,3,NCAQ:3,evaluate need recorder tip xr per ppc bridge study plant use original tip system ssc however late fsar section state analog data available drive recorder recorder tip xr appear abandon place no indication recorder function no maintenance history associate recommendation evaluate recorder still need determine test calibrate recorder no longer need abandon place fsar amendment need process associate design document need update discuss issue system computer reactor engineering reference edms picture fsar design documents main control room
402567,CAQ,D,CAQ:D,slc tk lock high level alarm slc tk lock high level alarm computer trending show level make step change detector equipment likely need rodde additionally slc tank high low level alarm not audibly alarm indicate tank level exceed alarm setpoint dispatched ops inform crs high level alarm currently lock panel p test use test pushbutton front apron section audible alarm work investigation perform verify not issue specific card circuit
402157,NCAQ,4,NCAQ:4,mte oot calcode dresser sensor model hqs find oot adjust within spec not use oot range no plant impact def write no action require none trending purpose
402431,NCAQ,3,NCAQ:3,add discussion gi ts basis sr ts basis sr discuss minute acceptance criterion not explain tie minute draw time discuss applicable safety analysis page b nrc letter gi provide nrcaos perspective relationship two value verbiage add discussion sr provide clarification change include rev tsb ldcn tsb discuss ilc class completed form abbreviated administrative ldcn process recommend non caq ar lic
401384,NCAQ,3,NCAQ:3,e wo incorrect mte enter missing wo incorrect mte enter miss mte data glance closed wo current wo could work need get correct mte send hard copy correct mte record incorrect procedure list incorrect
393391,NCAQ,4,NCAQ:4,xds xds constant state stabilize temperature
395371,NCAQ,4,NCAQ:4,unnecessary drywell dose remove air line unplugged junction box lead increase drywell stay time work rwcu drain line msrv testing air need reroute communication field supervisor take longer necessary craft look working phone effort close drywell may not consider remain work would need resource initiate request mechanical maintenance
395708,NCAQ,3,NCAQ:3,ci need procedure enhancement ci need procedure enhancement numbering issue section liquid nitrogen addition step list no information action contain step issue not prevent performance procedure affect safety aspect procedure initiate ar cr notify procedure sponsor ar cr
386901,CAQ,D,CAQ:D,dg float voltage high spec conduct pmt dg battery replacement dg b dg dg bdg b find float voltage high spec reading per ppm h attachment notify engineering evaluate informed wwm ops maintenance engineering evaluatedg south diesel building
389390,CAQ,D,CAQ:D,malfunction sec ids cas receive malfunction sec ids walk conduct zone no clear cause identify compensatory measures post cr wr generate
385775,NCAQ,3,NCAQ:3,zebra zt equipment tag printer main control room mcr equipment tag printer still not function suggest ops management get involve resolution lack solution gt month last cr close indicate expensive fix not excuse spare within foot exist unit equipment tag printer mcr
394317,CAQ,D,CAQ:D,fastener find torque value acceptable value per wo torque verification perform mount hardware solenoid cluster assembly ms spvb c work step require verification ft lbs item cvi ms spvb four fastener find flat short ft lbs ms spvc four fastener fount flat short ft lb ms spvd one fastener approximately flat short ft lbs notify supervisor generate cr fastener tighten ft lb per work instruction left satisfactory steam tunnel ms v b c
402478,CAQ,C,CAQ:C,ewde incorrectly show tbf power csp spv ewde incorrectly show tbf power csp spv top tier portion non top tier portion correctly show power source tbf incorrectly update rev rev show correct lineup reference ee ir
390818,NCAQ,3,NCAQ:3,new motors storage affect schedule work attempt perform w new motor testing cond pa spare motor two motor identifed cid motor still crate unavailable testing not enough information work order outside crate identify motor engineering want prepare question come process drive receipt new large motor get uncrate fill oil space heater energize add spare motor pm electrical supervision management engineering inform issue create road block complete schedule work work order return issue resolve spare moror cid
397635,NCAQ,4,NCAQ:4,security cctv security request electrical support cctv schedule upkeep please contact security cr wr generate
396880,NCAQ,3,NCAQ:3,rll ops outage lesson learn comment one note document rll due new arc flash boundarie requirement ispm necessary evacuate entirety tb w vast majority breaker rack evacuation take min hour people process portal monitor wrap progress testing not pause place work safe condition etc pause work ten minute breaker rack usually result work delay gt min worker exit tb entirely may not return break ispm allow reduce boundary distance physical barrier protect worker potential arc flash event erect temporary wall outage similar use rx would great way eliminate arc flash hazard adjacent worker eliminate need restrict access heater bay andor stop ongoing work copy information one note ops list cr assign remain open review outage critique
401019,NCAQ,4,NCAQ:4,water pool outside chemistry breakroom water pool outside chemistry break room rw building woa fn water also work way wall chemistry breakroom collect inside cause damage wall floor cr initiatedwoa fn issue ar cr wr wch v pipe cap leak rate dpm
399568,CAQ,D,CAQ:D,crd hcu high water level alarm receive receive rod accumulator trouble alarm pa drop crd hcu investigation rod accumulator trouble alarm pa drop crd hcu high water level dispatch ops investigate remove excess water hcu initiate cr inform crs
397897,NCAQ,4,NCAQ:4,piece mte suspend r piece mte pass calibration not use calibration cycle no plant impact suspend r see list calcode descriptions models associate def no action require none trending purpose
402486,CAQ,C,CAQ:C,sw tsb performance sw tsb calibration switch find tolerance switch actuate degree low set point degree set point switch adjust calibration tolerance restore notified supervisor write cr tracking also notify crs due switch tolerance recommend evaluation frequency pm sw tsb
396228,NCAQ,4,NCAQ:4,seal oil side side p oos low side side p seal oil system spec range wg currently one p gauge read number appear trend bad please investigate notified smgt write cr adjust per sop ops no additional action require tb seal oil room
393639,CAQ,C,CAQ:C,cia va exceed admin limit performance tsp cia xb c per wo cia va find llrt local leak rate test exceed admin limit leak rate sccm find leak rate could not quantify due inability achieve test pressure xb penetration minimum pathway sccm per test cia va oscr intrusive maintenance require notify llrt sro occc
385522,NCAQ,4,NCAQ:4,wano evaluation aivalve receipt insp area miss fm wano walkdown following issue identify warehouse walkdown valve receipt inspection area table two valve miss fme cover recommend assignment scs also valve receipt inspection hold area miss fme cover fme issue receipt inspection area resolve additional walk warehouse supervisor perform ensure no fme issue exist none find also discuss supplier quality group supervisor area owner receive inspector ensure fme cover use need warehouse
399462,NCAQ,4,NCAQ:4,security oca bar road around oca barrier need maintenance mulitiple area need leveling additional gravel sand build area could lead vehicle get stick generate cr wr contact security maintenance supervisor road around sdoca
393489,NCAQ,4,NCAQ:4,fire extinguisher discharge transformer yard occur transformer yard wo install new kv ccvt bpa use boom truck support line drop kv bus new ccvt mig welding activity aluminum bus spark enter boom assembly crane cause material inside boom assembly smolder smoke upon notice smoke operator lower boom allow bpa electrician discharge extinguisher prevent burning likely source cheat grass inside boom assembly nest bird bpa electrician clean additional material inside boom assembly
395541,CAQ,C,CAQ:C,csp cvb air operator cat ds need additional piece part pm rebuild cvb air operator find several degrade fiberglass air cylinder internal lining cylinder bubble cause internal binding slow stroke time surveillance purpose cr action create cat ds intent replacement fiberglas cylinder fiberglas cylinder piece part need cid example pmid use create able purchase update bill materials csp aos ab ab ab ect cvb aos b b ect recommend stock notified supervisor
401502,NCAQ,4,NCAQ:4,build water gong not ring perform notice water gong build wet system not ring water gong need repair replace build
392444,NCAQ,3,NCAQ:3,not list lubricant new radwaste chiller ppi ppm need revise show lubricant use new radwaste chiller wch cra additionally verify lubricant onsite upcoming wch cra annual maintenance discussed issue maintenance wch cra general notes ar not need assignment proceudre revision due assignment create within maint procedure revision data base link maint procedure revision data base put edms ar
396860,NCAQ,4,NCAQ:4,fp v sgt maintenance lesson learn work schedule fp v sgt schedule workweek wos respectively valve previously schedule cut scope previous work week due part issue clearance boundary issue current work week activity scheule overlap clearance use work rely open either fp v sgt drain depressurize volume three solenoid valve share common power supply deenergize clearance one clearance hang prevent drain depressurize remain volume valve must either work series no clearance overlap clearance must hang time write cr drive incorporation lesson learn next pm occurence
401048,NCAQ,4,NCAQ:4,tsw v h clog diddnt pass water tsw v h clog diddnt pass water vent thru tsw v h water not pass wr cr
385480,NCAQ,3,NCAQ:3,gt cmr e issue per des track incorporation outstanding cmr assign design basis group vadoli n
390630,NCAQ,4,NCAQ:4,sma hc low coil leak almost spot sma hc low coil leak almost spot repair wo adn report wr please evaluateand repair write wr cr
395639,NCAQ,3,NCAQ:3,sop mt oil ops pl conflict p bop mod sop mt oil ops pl conflict wo sop mt oil ops require exa b b run hydrogen main generator exa b require secure bearing oil pump prevent high level flood exhauster recommend clarification pl condition reference pl engage engineering help clarify requirement notify occ recommend procedure change clarify pl system engineering conclude two vapor extractor system differ role exa b require generator operation base language two separate part oem operation document addition representative siemens consult agree generator seal oil system make operate independent turbine lube oil engineering proper name remove sd metzger
391549,NCAQ,4,NCAQ:4,netkvm sw password expire early netkvm sw password discover expire early require update new password investigation configuration find set day not align ec state day kvm device network set day need update day alignment ec not affect operations device use computer engineering system administration not reportable condition write cr generate wr
400233,NCAQ,3,NCAQ:3,aed mec require update deh pa deh pb not match layout draw aed mec mechanical draw show pump motor deh pa left look west skid deh pb right walk inspection deh motor note deh pb locate left side skid look west deh pa loacte right side look west not match aed mec notified supervisor walk write cr turbine bld elevation
394795,CAQ,D,CAQ:D,crd ao actuator instal degree crd ao actuator replace diagnostic testing attempt teh new actuator determine new actuator instal degree compare old actuator tubing discuss installer actuator correct informed manager wrote cr
395118,NCAQ,3,NCAQ:3,chem permit need update chem permit compressor fluid kt permit specify aulimited use air compressor sacau sullair kt fluid use cas cabc per vendor manual ppm also list sullair fluid kt appropriate lubricant cas compressor chem permit need revise include cas compressor part acceptable use oil chem permit also state keep plant floor drain appropriate may source elevated toc concentration radwaste processing
387269,CAQ,D,CAQ:D,fdr p fail start precoat fdr p hold pump fail start end fdr fu precoat cycle reoccuring problem last month reference wr fdr fu previously reach ith high p lockout per arp hold pushbutton press hold second backwash start note plc logic not reset cycle power supply breaker perform backwash base previous watch successful precoat without perform reset precoat fdr fu precoat flow abnormally low gpm normal precoat flow gpm per procedure gpm reccommende evidence badly degraded septum fdr fu likely two issue relate informed mcrrw
395820,NCAQ,3,NCAQ:3,two instrument isolation valve position perform rfw dtb panel lineup uncoupled testing rft pb two instrument isolation valve find normal position valve find open close valve find closed open valve place require normal position status control not yet regain follow rft b maintenance activity write cr
389266,CAQ,D,CAQ:D,rhr dpisb missing indicator stop snubber performance wo indicator pointer stop step could not complete no stop snubber right positive side rhr dpis b contacted supervision continue procedure write cr document condition per rx
383959,NCAQ,4,NCAQ:4,lpcs pump room lighting need change lighting lpcs pump room need change ot could safety issue mcr notifiedrb lpcs pump room
392297,NCAQ,4,NCAQ:4,lni elevator inspection report pec east inspection report labor industries note require action response due copy inspection report uploaded edms doc pec east elevator conveyence id
388789,CAQ,C,CAQ:C,fluctuate amp e c e c amp control room fluctuate amp power ascention indicate control room locally oscillation reduce amp swing closer full power datum point x plot feed turbine rpm indicate oscillation relate look previous downpower show kind response see edms file edna trend profile investigate feed turbine locally nothing find note rw
395941,CAQ,D,CAQ:D,ms dpisd performance isp ms q ms dpisd find tolerance find trip psi adjust psi per surveilance notify op calibrate dpis per surviellance initiate cr
391877,NCAQ,3,NCAQ:3,procedural enhancement sop cw ops step sop cw ops require performance ppm even isnaot require ppm circulating plant service water halogenation surveillance perform go manually halogenate cw also provide post halogenation sampling step say auif continuous halogenation dehalogenation process not place service plant mode verify one following complete initiate blowdown n one not use ppm ppm problem cw blowdown secure reason like support ic calibrate cw flow meter cw blowdown need reestablish step not give latitude recommend conditional statement add auif halogenation not perform mark step n au
387693,NCAQ,4,NCAQ:4,chemistry technician initial training exam failure student chemistry technician initial training program fail exam student conduct review examination review objective counseling session conduct reinforce importance proper exam preparation exam take subsequent exam result pass grade trend
394511,NCAQ,3,NCAQ:3,westinghouse dhp breaker find testing fail initial testing replacement kv westinghouse dhp type breaker utc breaker not pass auas found reduced voltage trip test per ppm circuit breaker send receive back vendor energy northwest utilize breaker refurbishment generate cr document issue discover circuit breaker contact engineering regard find testing engineer present validate test configuration circuit breaker internal
392539,NCAQ,3,NCAQ:3,kv set open phase alarm come follow set kv set open phase alarm come kv set open phase alarm come time tr b unload alarm voltage verify three phase backup transformer indication appear normal control room indication tr b verify accordance annunciator response procedure alarm verify rw comm room opds rmsl alarm read auopen phase alarmau opds rmsn also read auopen phase alarmau read locally inside opds bldg b alarm set set indicate auopen phase c alarmau alarm acknowledge locally not reset contacted system engineer assist trouble shoot alarm write cr informed crs informed system engineer
384638,CAQ,D,CAQ:D,sw v unable open tagout sw v unable open tagout sw v valve open turn would not go torque deem not appropriate due implication damage valve system operability team enlarge valve reshut turn
384842,NCAQ,3,NCAQ:3,storage area combustible free zone ppm c state maintain three foot combustible free zone around significant heat generating source include boiler authorized storage area within foot tg ao aux boiler item authorized storage area need relocate storage area operation prompt correction request identify part self assessment ar
390311,CAQ,C,CAQ:C,osp flex b miss bolt nut boot osp flex b miss abn fsg nsrc equipment bolt nut boot list inventory storage rack b shelf b page osp flex b
398598,NCAQ,4,NCAQ:4,insulation need repair performance wo note insulation around heat trace cms fis cms sr break need repair informed supervisor write cr wr document continue surveillancerx
397187,CAQ,C,CAQ:C,hpcs ac alarm overload heater block screw not tighten hpcs ac starter hpcs mo strip screw hole b phase th overload heater alarm function restore starter pm work order discover b phase alarm function overload heater lead screw not torque terminal screw hole strip engineering evaluate alternate option repair perform exist work order recommend engineering evaluate current torquing method list attachment ensure list torque value not excessive application notified sm engineering generate cra mc dg room
390351,NCAQ,3,NCAQ:3,note need revision note section indicate no barrier impairment require perform section no long iaw requirement perform section require moderate breach negative portion boundary require impairment use reference table procedure need revise initiate cr
393429,NCAQ,4,NCAQ:4,w sump pump ptl due cw level issue w sump pump fdr p ptl due cw level issue pump currently not power due sh outage recommend evaluate water sump prior restore pump normal opartion per chemistry water need pump sump prior return pump service
391267,CAQ,C,CAQ:C,dg start pmt receive dc fuel pump failure dg start pmt receive dc fuel pump failure alarm cat id reference work order number initiate cr contacted operation contact occ engine take rate speed dc fuel pump failure alarm clear pmt perform rate speed test sat alarm clear initiation dg dc fuel pump failure alarm clear rate speed not rate speed dg not operate rpm hz
396603,CAQ,C,CAQ:C,no pv procedure replacement gauge cia prvs cia prvs safety related component replace gauge part regulator peer verification require icp cia x not peer verification replacement gauge last performance procedure wo two gauge replace gauge cia tka cia tkb procedure sould updatedwrote cr
390932,CAQ,D,CAQ:D,water tight door r handwheel working wo door r door r door handwheel mount bolt loose issue find last annual inspection cr last year door operation mount bolt loose not sure possible extra dammage due not repair timely manner another cr wr
390827,NCAQ,3,NCAQ:3,non en cgs cc wrong po enter cc document non en cgs customer complaint involve extra zero enter po po enter email regard calibration report documentation item intermech po item energy nw asset number itm wtp energy nw calibration report page po number list page calibration report po number please po number correct page email correct calibration report itm wtp recommend assign ar calserv initiated cc cr track trend issue corrected certificate record affect correct electronic database reprint reflect correct information customer receievd correct copy within hour phone call due contract requirement information available ensl sharepoint site
392509,NCAQ,3,NCAQ:3,procedure enhancement msiv failure reduce power level single msiv closure would result pressure rise need lower power lt per sop msiv ops direction perform power reduction reference abn core oprm enable region entry pciv tech spec etc add new section abn pressure assign ar opsce discuss ops mgmt crew e
384938,NCAQ,3,NCAQ:3,outage walkdown indicator discrepancy outage indicator show wots available walkdown not factor wot discipline review dr hold code dr code similar walkdown code prevent wo advance ready status hold remove new hold code create implementation electronic work package project discrepancy not impact percentage walkdown complete show indicator itaos impact number wot show available walkdown outage management revise indicator include code assign severity ar otmg resolution
400719,NCAQ,3,NCAQ:3,lack maintenance vehicle electrician reserve vehicle day schedule work upon arrival kiosk discovered reservation canceled lead huge delay no vehicles avalible maintenance needs vehicle maintenance needed transportation must immediatlely avalible anything short unacceptable supervisor informedlack vehicles
384480,NCAQ,3,NCAQ:3,qa inconsistencies digital instructions sqa procedures qa inconsistency identify within digital design instruction software quality assurance sqa procedure no know consequence result inconsistency potential consequence inconsistency include confusion could result lose productivity misunderstanding could result not meet intent one instruction procedure factual basis detail edms inconsistency instruction procedure step system structure component ssc plant software see edms example regard des des inconsistency procedure step applicable ssc plant software non ssc non plant software see edms example regard swp csw inconsistency procedure step applicable non ssc non plant software see edms example regard swp csw swp csw insight time swp csw attachment appear pertain ssc plant software however correct not currently state within swp csw misalignment note appear due gap within change management respect change make instruction procedure issue identify result sampling step review instruction procedure may not inclusive procedural conflict inconsistency inaccuracy within document contact design engineering manager assistant information services manager deficiency identify follow activity relate last quality audit sqa program quality recommend cr route design engineering
400167,NCAQ,3,NCAQ:3,certified letter not post mail certified letter take post office individual not notice postage miss already post office individual contact lead direct finish mail route return site attempt make contact customer no response lead make decision mail letter next business day consequently letter go not post send via certify mail wdoh thursday result letter not send department health within thirty day require wac letter email wdoh generally licensed device lead monday environmental services post office close certified letter mail no additional action require e mail send applicable individual outline new process handling time sensitive mail new process handle time sensitive mail incorporate mail information sheet resource tab sharepoint
401907,CAQ,C,CAQ:C,qa inconsistent application alpha smear analysis qa sampled contamination survey not meet alpha activity analysis require table ppm not apply consistent alpha smear analysis ensure accurate area contamination assessment increase risk failure identify alpha level area appropriate measure mitigate worker exposure see edms detailed description identify deficiency radiation protection process control audit au rp rw informed quality radiation protection recommend assignment radiation protection
393279,CAQ,D,CAQ:D,clog nozzle swa pond spray ring single spray nozzle ssw b spray ring header ssw spray pond clog allow less full flow nozzle nozzle locate ne corner ssw spray pond photo upload edms ec eval evaluate plugging sw spray nozzle state maximum plugged nozzle acceptable spray nozzle sat notify smssw b spray ssw spray pond
395746,NCAQ,4,NCAQ:4,e tr dga sample take quarterly base recommendation sd myers current issue e tr recommend pm create pmid perform sample quarterly basis support monitoring e tr associate ar cr action take initiated ar sms generate new quarterly pm take transformer oil sample
400274,NCAQ,4,NCAQ:4,f no continuity light blink htp fp f no continuity light htp fp blink panel locate north wall cst pit initiated cr north wall cst pit
383761,NCAQ,4,NCAQ:4,insulation co hx east head need replace insulation co hx east head need replace significant water damage calsil insulation cause brittle crumble wire mesh instal block insulation weight bear strengthen device rust crumble numerous repair already perform head insulation fresh start new material recommend recommend replace aux steam system not service task significant personal safety risk aux steam system run notified supervision ops condition insulation initiate cr wr take picture see edmsaux boiler room
389965,NCAQ,3,NCAQ:3,revise abn tsw basis step state authe trip tsw pump get another trip signal discharge valve reach open closed direction thus trip pump restart discharge valve reach open position pump trip discharge valve reach open au inaccurate tsw pump get trip signal discharge valve open rms pump position auto start step configuration rms auto start recommend remove basis step none
394903,NCAQ,4,NCAQ:4,work order pmt task return work order return back planning work order not clearly define step referenced ppm perform operation perform procedure discuss issue occ prior take package status generate cr document issue encounter withwork order contaced occ
395063,NCAQ,3,NCAQ:3,rll sop cavity drain need sign change elec sop cavity drain need sign change elec rev minor n page step page step u need sign simultaneous verification
384626,CAQ,D,CAQ:D,sw peroxide treatment skip due sw b safety system window service water pump not start peroxide addition no peroxide treatment ssw system perform treatment plan resume discuss chemistry recommend trending
392123,CAQ,D,CAQ:D,section floor coat rw crack work rw area craft identify small section floor coat contain cracking floor meet wall contacted operations engineering operation add picture detail base identify per discussion operation three small section identify per history paint credited floor barrier per barrier impairmenent apply coating address work control process item expect require barrier impairment hourly fire tour impact section crack damage observe one section either side doorway room c one section directly across doorway locate behind portable air sniffer picture attach walk ar cr condition request shift manager flexible toe board along wall run something e g cart wheel barrel edge cause flex flexible epoxy coating paint could tolerate flexible toe board along wall coating flexible toe board damage not underlying concrete floor slab exist coating concrete ar cr subject crack coating appear remain intact additional photo movie attach ar cr edms radwaste floor coating
392793,NCAQ,4,NCAQ:4,des not align new sdp des preparation approval equipment modification specifications give direction process equipment modification specifications des des des old design process procedure update reflect new standard design process per ip eng eng des interface procedure ip eng standard design process speak design lead determined procedure expect cancel new design process recommend action design engineering cancel procedure duplicate issue correct ar cr close ar cr ar cr
394161,NCAQ,4,NCAQ:4,tsw sr valve leak minor leak tsw sr v valve open position informed chemistry supervision cr wr
398633,CAQ,C,CAQ:C,improve program laboratory mdl studies environmental services laboratory not consistently implement requirement ongoing calculation method detection limit mdl sample analyze accordance publish method laboratory procedure mdl perform recommend frequency ongoing mdl determination per guidance cfr appendix b recommend ar cr assign ar enlab discuss mdl requirement staff meeting initiate cr
390592,NCAQ,3,NCAQ:3,non en cgs cc wrong procedure use recalibration commercial customer asset technician note wrong procedure list previous calibration procedure use not test temperature function test recommend assign ar calserv cc initiate cr generate investigation initiate recalibration complete correct procedure
402611,NCAQ,4,NCAQ:4,tmu pc excessive shaft leakage tmu pc excessive shaft leakage north side pump see attach video notified supervisor initiate cr shaft leakage expect tmu pump tmu pc shaft leakage high eo note no increase vibration around tmu pc
396611,NCAQ,4,NCAQ:4,info cr hssf cab annunciator alarm per ci cr require alarm recieved alarm hs yistat stop hydrogen system e stop activated hig priority alarm tele comm vender yv indicate closed cr write chemistry supervision mcr crs inform condition see cross referenced cr wr
396726,NCAQ,4,NCAQ:4,rw bldg exh flow rate cft craft perform work order rw bldg exh flow rate cft step discover computer point mvl unavailable craft stop expand team contact operation supervisor suspect computer point due wea sr c hanging informed electrical supervision operations coordinate shift manager close surveillance computer point mvl
396414,NCAQ,3,NCAQ:3,storage pm utc need cancel per w step storage pm utc cancel recommend acton component system engineer storage pm cancel initiated condition report document number w
391825,NCAQ,3,NCAQ:3,procedure enhancement sop rps ops restore ability transfer rps keep rwcu service open rwcu v disconnect method require entry associated pciv tsas not represent loss safety function since rwcu v remain operable although method defeat rwcu v closure slc initiation determine acceptable ar cr also restore ability transfer rps b keep rwcu service first instal jumper rwcu v disconnect although method defeat nssss manual initiation determine acceptable ar cr open disconnect rwcu v
395258,NCAQ,4,NCAQ:4,gy pb leak pump discharge union connection leak pump discharge union connection tighten union fitting leakage approx dpm
390355,NCAQ,3,NCAQ:3,rxmaint processing database fail open reactor major maintenance processing database fail open use processing application evalute issue find microsoft security update cause ms access file format fail open base column name character limit open case microsoft resolve issue
394979,NCAQ,4,NCAQ:4,breaker service year without pmt breaker wch cbee wch cra replace r time wch cra non operational breaker remain open clearance order chiller later replace put service pmt original work order not perform although applicable datum take chiller pmt recommend action work control schedule pmt per uc pmt schedule march not perform pmt schedule nov no additional action wc need
394282,NCAQ,4,NCAQ:4,mcr annunciator bus mcc ol trip not clear c drop not clear mcr supply breaker mca b c c oc trip switch reset locally breaker alarm not clear supply breaker close depressed pushbutton label push reset oc trip switch supply breaker mca b c c alarm remain lock
397228,NCAQ,3,NCAQ:3,nrc resident question rb man lift storage nrc resident question whether rb steam tunnel plug area approve storage location man lift currently man lift store floor plug
392864,NCAQ,4,NCAQ:4,arp holder p bottom failure plastic arp holder p low shelf failure arp binder return normal resting place follow accumulator trouble alarm recommend either repair arp holder fabrication new arp holder generate wrbinder holder leave hand side p
393696,NCAQ,4,NCAQ:4,e tr nitrogen pressure low e tr nitrogen pressure low spec normal pressure psig current pressure psig please add n talk cr eoc
