AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
387286,NCAQ,3,NCAQ:3,indication plug olnc injection line review datum online noble chem application november comparison previous application note platinum injection line indicate sign plug line pressure normally start psi slowly increase psi day application period november injection line pressure start psi quickly increase psi day platinum application successfully complete persistent intervention vendor manipulate injection flow keep line completely plug oe nuclear plant indicate platinum injection line eventually plug clean recommend assignment chemistry consult ge hitachi regard injection line plug option resolution recommend clean injection line remove injection line auaau aubau feedwater location clean injection tap next refueling outage consider instal olnc injection quills injection quills not instal columbia plan injection tap clean future refueling outage opportunity exist volunteer bwrog second pilot plant installation olnc injection quills advantage columbia cost material service would pay bwrog believe nuclear plant eventually require install olnc injection quills pay full cost material installation cost could well k
398547,NCAQ,4,NCAQ:4,one gfes candidate fail comprehensive gfe exam one ilc candidate fail gfe comprehensive exam lo reviewed exam weak area student develop remediation plan
397406,NCAQ,3,NCAQ:3,roa ts part not mount like like new modle ts wo replacement part not match currently instal part mount configuration not work new ts mount foot protrude face ts unlike old ts mount flush face face mount plate make replacement impossible reference picture task task new like like part need mount plate need modification supervision notfie wo take return ar type eval needed rx
392508,NCAQ,4,NCAQ:4,personal vehicle damage parking lot contract employee personal vehicle damage deshutes south parking lot issue report supervisor cr not issue day due offsite mgr super meeting cr issue require ispm personal vehicle not know vehicle cause damage security site safety notify form complete distribute require see description
393201,CAQ,D,CAQ:D,sec paap ire not function design sec paap ire not function design require maintenance request maintenance support contact detail security supervision notify initiate cr wr compensatory measure post notification make occ
401941,NCAQ,4,NCAQ:4,employee slip ice lead first aid employee traverse across site slip isolate section pavement result employee self administer first aid return work employee immediately notify supervisor sift manager walk surround area additional condition area correct security management shift manager safety occupational health notify cr initiate
387911,CAQ,D,CAQ:D,step change rcic p cycle time run performance osp rcic ist q wo obsevable change rcic p run time prior rcic run hour cycle time time rcic run hour cycle time increace time hour period wr give excellent guide possible leakage path not appear impact current availiblity rcic system suggest continue monitor especially current retest rcic mo call osp rcic ist q informed supervision observe change plot attach edms cr write
401670,NCAQ,4,NCAQ:4,tdas x oot performance wo step tdas x datum find tolerance informed supervision operations write cr wr per step b rw mcr
400066,CAQ,C,CAQ:C,dg gov oil sight glass change without procedure update dg governor oil sight glass change without associated sop dgstby procedure revise cr document recommendation revise dg procedure new style sight glass due date revision schedule sight glass change procedure hold place sight glass replacement work order recommend procedure revision asap sm occ notify oil level verify per cr response pcn initiate resolve level gap procedure
402569,NCAQ,4,NCAQ:4,ladder cable spreading room ladder find cable spread room ladder removed cable spread rom
384076,NCAQ,3,NCAQ:3,sop cond ops procedure change require sop cond op section disable condensate booster pump low lube oil pressure trip transfer lube oil cooler need revise use electrical tape cover termination point prior determe white wire termination point maintain positive control white wire termination point determing reterming discuss revision operations procedure group supervisor
391444,CAQ,D,CAQ:D,receive hp drop cw ph hi lo alarm receive hp drop cw ph hi lo alarm alarm lock ph steady use point f locally cw pnl cw phits cw phr steady no automatic action occur cw blowdown remain service start temporary log main control room alarm clear approximately time power turn de halogenation skid
392565,NCAQ,3,NCAQ:3,sop fpc demin sop fpc spc need enhancement sop fpc demin sop fpc spc need enhancement informed crs sm send propose change via e mail ops procedure group
395231,NCAQ,3,NCAQ:3,cost error may esd present preliminary cost number senior management cost associate calibration lab outside work benefit columbia approval grant transfer cost calibration lab columbia esd audit number provide accuracy discover discrepancy dollar amount increase approximately percentage increase error reveal lack predictability lack oversight lack cost control enabler miss business planning preparation verification validation supervisor oversight worker practices recommend cat esd validate number asset management communicate discrepancy upper management write cr discussion perfomance improvement department advise ctegory would appropriate issue action note original cr address complete no action necessary
398777,CAQ,C,CAQ:C,qa qc rejection asme itemaos sw fe qa qc identify damage material perform acceptance asme part wot material not acceptable per qc inspection plan g due observed damage asme stud cid flat spot not allow nut pass flange face cid linear indication extend across seal area could cause leak path issue identify shop activity notify asme ple en maintenance supervisor qc level iii quality services supervisor equipment not instal plant see attach picture edms file
392014,NCAQ,3,NCAQ:3,rft locb coating pump bear failure disassembly identify low bearing fail driver keyway round issue believe cause failure gear pump removal gear pump gear appear debris gear due not able rotate pump not evaluate till disassembly pump see picture edms write cr notify engineering supervisor please evaluate upgrade model conditioner rft locb
398722,CAQ,C,CAQ:C,procedure ppm not follow cr document screw lose within electrical cabinet within control room cr assignment create supervisor follow step require per ppm section unrecovered fm actions per section des evaluation require foreign material not remove system des never complete due supervisor believe electrical panel within control room not system error occur miss communication engineering craft supervisor ar assignment closure note document screw not retrieve shall leave within electrical cabinet concern fme coordinator bad case scenario screw could rub cable cause short engineering need document condition allowable per des evaluation craft supervisor not follow guidance within ppm obtain evaluation discuss situation maintenance program act supervisor craft supervisor reopen assignment cr cap supervisor permission accordance swp cap create new assignment cr craft supervisor create assignment accordance ppm section engineering perform des evaluation condition no action require ar author recommend caq severity level aud trendau due action take cr
387058,NCAQ,4,NCAQ:4,trend cw fan spurious alarm fan ol vibe high alarm come clear twice no fan trip backpressure steady verify no fan trip cw electrical building
387018,NCAQ,4,NCAQ:4,cw fn fail start cw fn fail start deice evolution send operator reset overload locally reset vibe day safety cw fn inform crs sm
399054,CAQ,D,CAQ:D,ppc crt rwm display spastic erratic unusable ppc crt rwm display spastic erratic unusable please see video suspect crt need repair replace write cr drive repair
385874,NCAQ,3,NCAQ:3,security controller player radio not receive security controller player radio not receive information specific security responder location contact security drill program coordinator additional information change gear ticket initiate evaluate transmission interefernece ir security management notify
389380,NCAQ,4,NCAQ:4,late esom entry maintenance electrician electricial supervisor work schedule hour without update esom ic tech enter esom pt day instead day list pt slip no violation occur esom update update esom correct hour notify component group manager error
397018,NCAQ,3,NCAQ:3,add heat trace panel breaker sop elec ac lu similar add heat trace panel breaker follow panel sop elec ac lu similar procedure ht htp ptm ht htp ptmaa ht htp ptmba ht htp ptm ht htp ptm ht htp ptm ht htp ptm ht htp ptm ht htp ptm restoration position currently not available write cr
401198,NCAQ,3,NCAQ:3,csp ph w procedure enhancement csp ph w attachment require two value record rwcu cr fail specify either sp sp detail procedure section initiate cr
395472,NCAQ,4,NCAQ:4,gy pb leak pump discharge union connection restart evaluation walkdown leak pump discharge union connection gy pb puddle form floor connection moisture note discharge union connection refer pic attach edms notified supervisor eoc create wr fix leak
387030,NCAQ,4,NCAQ:4,toa fna trip several day ago toa fna find not run leave tb lineup steam tunnel high temp alarm come since rd supply fan start maintain non idea usable lineup run toa fna b prefer could clearly not multiple fuse find blow would cause fan trip equipment work fix operation fan swap start toa fna stop toa fna fna start build dp get less negative ho expect desire shortly fan run light find not light bulb appear good condition dp get negative ho operator open toa fnas door find fan windmille slowly no dp across door fan trip appear problem deep random blown fuse
387039,NCAQ,4,NCAQ:4,tg te tbmff fail high main turbine thrust bearing deh cab chassis slot input indicate alarm deh computer correspond tc tg tr pt indicate f see edms datum sheet trend type dual unit te
387741,NCAQ,3,NCAQ:3,condensate booster pump suction pressure drop condensate booster pump suction pressure steady heater three heater place service psig approximately time dump valve b heater close booster pump suction pressure drop remain steady psig mcr not able explain happen inform crs sm adjust cond dpic open raise condensate booster pump suction pressure back psig write cr evaluation
395242,NCAQ,4,NCAQ:4,ms mob high running current pmt ms mob high run current ppm require run current less run amp name plate name plate amp amp test datum amp attach evaluation show high running amp allow stroke overheat require cooldown period stroke open close close open see attaache evaluation edms recommend replace motor note cycle stroke instead identify cr cover page
383566,NCAQ,4,NCAQ:4,bird nest top east side spare transformer e tr n bird nest top spare transformer e tr n pull static ground termination winding notify superviser write cr work request wharehouse cable cutting area
400054,NCAQ,4,NCAQ:4,f power light ht htp fp not illumninate f power light not illuminate swap bulb not rectify problem write cr informed crs
393871,NCAQ,3,NCAQ:3,rll rcc v body gall need replacement work wo inspect rcc v discover field seal weld inch expect stainless stainless fine thread oversize weld past cause valve body bind gall point not able remove bonnet require new work plan cut replace valve lesson learn energy northwest work valve perform seal weld question notify supervision occ planning pictures upload
397211,NCAQ,3,NCAQ:3,alara suggestion frametome coatings framatome new line product quartec coating recently use nuclear power station say ability minimize radiological contaminant adhere component could potential greatly reduce dose especially refuel floor outage recommend research product like product use station source nuclearstreet com world nuclear news
398870,NCAQ,4,NCAQ:4,blr level trend abnormally blr level trend unexpectedly drain path not identify see edms doc detailed discription issue inform mcrtg
391066,NCAQ,4,NCAQ:4,zinc tk basket ring find inside basket internal inspection basket elbow remove notice possible oring material inside nde contact boroscope use verify basket head oring break protrude groove piece ring inside basket require removal plan notify work week fin manager head removal progress remove basket
400904,NCAQ,4,NCAQ:4,cond pa sound insulation air exhaus cond pa sound insulation air exhaust screen small bit see picture write cr trend history recommend close trending history
400197,CAQ,C,CAQ:C,qar file lose due wo take finish assignment two task monthly fire brigade package return supervisor mistake accept return assignment tab data glance wo task review take finish assignment instead advanced working complete review supervisor not train complete wo task assignment screen result no qar file generate dg need change generate qar whenever wo task complete possible issue need communicate supervisor prevent loss wo datum write cr configuration dataglance use aofinish support tasksao function supervisor assignment tab finish support task activity support take support task directly finished status asset suite supervisoraos assign panel activity available asset suite task status approve ready job type table tidwotsk equal one follow ad administrative co clearance order hang lift nh shop pm ops review not require np pm ops review not require no othr pm ops review not require ns essential pm ops review not require os operations support sc scaffolding erection removal sh shop work sp support task xx administrative support work order task activity perform option task none task require completion comment go directly finished status use function write follow closeout text completion comment aosupport task finish ewp qar also not create task finish manner couple clarification quality record not create task task require operations authorization control room communications aoao go entire process sro review pre work control room communications flag change aoao aoao aoao set finished option available supervisor assignment tab task take work status qa record generate
397546,NCAQ,3,NCAQ:3,repeat universal waste storage issues weekly inspection universal waste storage area locate gsb machine shop identify two deficiency storage universal waste lamp waste store open container without secured lid without label condition not meet state federal requirement store universal waste repeat issue craos write cr
384244,NCAQ,4,NCAQ:4,e cb close open light socket miss bulb discover lamp bulb miss closed open light socket thus new one not put due unknown bulb type e e put wrong lamp would break socket informed sss mcr initiate ar
394489,NCAQ,3,NCAQ:3,qa storage level c item not proper storage location qa identify box refractory ceramic fiber store outside build rather inside building require swp mmp warehousing attachment section factual basis portal j identify catalog id refractory ceramic fiber q level storage level c swp mmp warehousing define level c item require protection exposure environment airborne contaminant gravitational force physical damage require level c item store within fire resistant tear resistant weather tight well ventilate building equivalent enclosure contrary quality identify box contain refractory insulation catalog id store outside build painters material warehousing see edms picture insights discuss warehousing traffic supervisor site support contractors manager agree current method storage inappropriate item storage level requirements site support contractors manager take immediate action move item appropriate storage location obtain appropriate equivalent enclosure allow storage current location problem consider deficiency identify performance work order rework penetration seal r stm tnl door r quality recommend cr route site support contractor contact site support contractors manager williams plant services insulation question relocate c van near cst tanks add one week closure date ar allow time review action perform complete
395917,NCAQ,4,NCAQ:4,occ management text messages not receive people morning occ send notification regard voltage regulator replacement not receive everyone att customer not get text alert however receive text alert verify text send destination cellular carrier text receipt carrier verizon not guarantee consider good effort not track cellular carrier outage user location poor no service text message may not deliver timely per wci notification system non accountable communication system mean personnel not assume message deliver please assign cr ncaq follow email night shift occ mgr
392739,NCAQ,4,NCAQ:4,circ water basin inlet netting hole circ water basin netting nrc find informed mcr initiate cr cross reference wr nette circ water basin inlet
398746,NCAQ,4,NCAQ:4,wra ac leak water floor perform operator round observe wra ac leak water onto floor water leak enter stay clear area communication room puddle floor around four square foot ac unit seem work fine room temperature time degree see also cr wr similar issue picture attach informed crs write cr back shift mechanics notify blow condensate drain line drain pan empty unit no longer leak water floor fox back shift mechanic notify blow clogged drain line condensate pan empty unit no longer leak floor fox
395459,NCAQ,3,NCAQ:3,sop rw fdr ops procedure enhancement recommend procedure enhancement sop rw fdr ops section normal proccessing fdr tk note beginning procedure allow skip step fdr recirculation mode tank selection fdr tk edr tk edr tkb step occur step recommend move step step renumbere step change note submit ar
389460,NCAQ,4,NCAQ:4,e ay tr n service light blue lit e ay tr n service light blue lit wr cr
399951,NCAQ,4,NCAQ:4,tg e v green led no longer illuminate tg e v green led no longer illuminate shift indicator shift color green yellow orange burntout not suspect power supply bad least not right indication turbine vibration still indicate please invetigate issue repair tg e power bently nevada vibration monitor main turbine currently use monitor elevated turbine vibration write ar document issue drive resoloution
402491,NCAQ,4,NCAQ:4,bre oca monitor oca monitor not function design contact security detail bre oca monitor not function notified supervision cr wr genertatedbre north building
396245,CAQ,D,CAQ:D,cia tka pressure read high gt psi pressure cia tka read cia prva gauge read high per ppm ops tour operating logs bottle disconnected pressure blee still read psi pressure could trap cia prva cia spva gauge need replace see edms screeen picture inform crs
399971,CAQ,C,CAQ:C,dsa va excessive flange misalignment performance pm internal inspection excessive misalignment flange note au nozzle style check valve retain flange resilient seal recommend removal pipe strain contacted occ engineering cold spring identify per cr acceptable per ppm maintenance piping systems p since piping cold spring acceptable no dnc obdn
394456,NCAQ,3,NCAQ:3,rll lesson learn llrt delay due chem tech qual tsp psr r delay hour due insufficient number chemistry technicians qualified fatigue rule occ inform wo schedule start move no chemistry resource support task add wo plan
394283,CAQ,D,CAQ:D,pmt wma fnb exceed criterion work package percent unbalance wma fnb not meet criterion pmt per wo percent unbalance current great specify work instruction current phase amp phase b amp phase c amp voltage imbalance within tolerance similar result find march wo wma fnb current unbalance record cr write current reading later record less unbalance coil replacement wo satisfactory current reading recommend measurement line current phase early convenience current reading record could indicative fail fan motor result normal bus loading time reading take result test equipment discuss result craft review history component discuss sm initiate cr
399486,NCAQ,4,NCAQ:4,hvac system security check point need thermosat bre security check point need temperature controller instal hvac unit building need maintain degree proper operation sec xd sec xd informed security supervision hvac inwall unit security check point bre
386710,NCAQ,3,NCAQ:3,incorrect scope cch cra electrical work cch cra electrical inspect chiller pm tie pm requirement mechanical pm cch cra replace chiller oil filter mot chill scope replace chiller oil oil filter cut open inspect filter foreign material wear product change purge unit oil filter drier replace oil educator filter replace filter drier motor cooling line replace refrigerant filter drier clean drip leg educator nozzle oil return system remove screw cap bottom drip leg refrigerant vet line drain moisture system check leak refrigerant oil water no electrical scope mot current electrical task check oil heater meggere compressor sl cubicle work order return planning notified work week manager planning supervisor notify electrical component manager informed
390989,NCAQ,2,NCAQ:2,aggregate review risk recognition event december march six event occur common contribute cause theme emerge failure recognize risk consequence decision make action conduct prior job planning preparation implementation work task result event cross referenced condition report see edms additional event detail investigation occur review event aggregate identify gap current station focus area aukey actions behaviorsau area improvement response action recommend sl ar entrisk ar perfimp discussed issue performance improvement manager strategic plan risk manager initiate cr no suggest additional action time no gap identify station focus area key actions behaviors allow focus area action run time measure effectiveness performance organization station focus area reinforce use hu tool excellence model expectation risk management principles everyday work see assessment matrix additional detail edms
387910,NCAQ,3,NCAQ:3,plant water usage rate increase last day plant water usage rate increase form gpm gpm
393656,NCAQ,4,NCAQ:4,perform wo find ibd ts f oot ibd ts f trip find trip f sp f f adjust within tolerance
384639,CAQ,D,CAQ:D,fpc pa seal leakage degrading fpc pa outboard mechanical seal leakage sufficiently bad water droplet flung least high personnel access remainder room become personnel contamination risk recommend repair prevent personnel contamination informed mcr generate ar wr
390530,NCAQ,4,NCAQ:4,rw mt elev brake not lift radwaste elevator mt elev fault due brake not lift computer reset depress machine functional afterward happen numerous time past fer week informed mcr
390926,CAQ,D,CAQ:D,door r need maintenance door latch r need maintenance contact security ext detail security notification make cr wr generate door secondary containment barrier non essential fire barrier security barrier helb barrier
399214,NCAQ,4,NCAQ:4,sec mdet fail nightly testing sec mdet fail nightly operability test unit remove service cr wr generate
385253,CAQ,C,CAQ:C,dg vm dg replacement different fit replacement dg vm dg find different fit instal unit mount hole conduit entry not line identify performance wo audg vm dg replacementau see edms photo recommend assignment procurement engineering perform item equivalency evaluation discuss occ procurement engineering
401591,NCAQ,4,NCAQ:4,sa dy st stage trap indicator lit sa dy st stage trap indicator light recommend investigate repair informed shift supervision generate ar wr
396581,NCAQ,4,NCAQ:4,oil leakage identify wo oil leakage identify wo transform yard walkdown system engineer notify cr trending information e v dh w mls e v dh e mls e v dh w mls e v dh w mls leakage contacted system engineer initiate cr trending info
391247,NCAQ,4,NCAQ:4,rwcu p trip open rwcu va perform rwcu tkb resin transfer accordance sop rw rwcu ops section rwcu p trip open rwcu va rwcu tkb recirculate great minute per step upon request resin drying system operator proceed procedure step open rwcu va open valve immediately rwcu p trip attempt repeat procedure result informed mcr write cr
393195,NCAQ,3,NCAQ:3,break rigid strap bolt inch conduit temporarily remove per work step cond pa inch bolt old broke notify supervision crcond pa conduit amc
386069,CAQ,D,CAQ:D,e bu sws emergency lamp fault light red service alert led indicator blink time indicate emergency lamp fault previously report wr please investigate repair informed mcrrw stair adjacent mcd
396073,NCAQ,3,NCAQ:3,r alara progress review sac shield door r progress review ipr alara task open close na nb sac doors insul support miss estimate dose accumulate within hour duration take open n sac shield door opening sac shield door short duration evolution may meet criterion ppm alternate progress review plan future planning ipr perform completion sac door opening natural half way point consider write cr notify rpm per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
399322,CAQ,D,CAQ:D,rea cb fna open light could not change find open light burn remove e bulb could not successfully install new bulb informed mcr sss initiate ar
392834,NCAQ,3,NCAQ:3,osp flex procedure need revise discuss tim hancook make clear year performance osp flax satisfy month requirment run pump month run not require lcs establish agree industry good practice please add statement purpose section specify performance year section take crewdit month requirment write cr
388650,NCAQ,4,NCAQ:4,repeat actuation tmu rly tmub c review recent trend work history tmu rly tmub c identify component may degrade susceptible unanticipated actuation occur crs tmu rly tmub c provide overcurrent protection tmu pb generate pump trip case inadvertent actuation no concern tmu pump trip time tmu pb currently service prior return tmu pb service recommend tmu rly tmub c replace calibrate spare currently instal relay provide engineering analysis informed supervisor condition
395307,NCAQ,4,NCAQ:4,cnd vc not display proper flow performance cop cw fill step cnd vc no water flow fire hose disconnect valve reopen bucket valve would allow approximately drop minute
401100,CAQ,D,CAQ:D,dg engine governor oil level low dg engine governor oil level low inch lt minimum request maintenance add oil require fin notify add oil dg engine governor
401017,NCAQ,3,NCAQ:3,qa noncompliance update require isdi cyber qa isdi cyber aucda backup programau not update annually contrary requirement section therein procedure use adherence issue no know consequence factual basis isdi cyber revision section state cyber security program manager auensures procedure update annuallyau isdi cyber revision issue however no update minor revision issue exceed duration annual requirement insight update requirement isdi cyber not schedule action within organization no know regulatory requirement update isdi cyber annually contact assistant manager cyber security deficiency identify quality audit au csq recommend assign itmgmt reccomend cat itmgmt cause know error meet procedure guidance consequence low not regulatory commitment update document annually benchmarking ensure industry alignment document update
395810,NCAQ,4,NCAQ:4,cf mx precoat tank agitator not start perform cfd precoat cf mx agitator suppose turn press start button not start stop button relay cond rly tdr component electrical diagram without knowne relay specific not know weather relay energize not informed crs get permission move forward
385515,NCAQ,4,NCAQ:4,wano evaluation ai fme cover rad bag leave rad drum wano walkdown following issue identify fme cover rad bag leave unattende rad drum housekeep recommend assignment rp laborers area owner fme cover rad bag leave rad drum remove no action require rw k
396958,NCAQ,4,NCAQ:4,washington eoc dedicated fax inoperable monthly fax check washington eoc dedicated fax find inoperable contact state put ticket fix fax notified ep scc recommend close wr washington state eoc
401099,NCAQ,3,NCAQ:3,generator h leakage procedure guidance recommend procedure enhancement either abn hvac abn generator provide guidance minimum tea fan run vs amount main generator h leakage ensure h dissipate turbine building safe manner
387889,CAQ,D,CAQ:D,osp ms issue encounter iv rv section wo osp ms perfomre follow noted isse ms vb ms vb fail automatically close iaw step action cycle valve take multiple time additionally opposite side valve cycle attempt clear permissive ms vb b cycle opposite side valve try cycle ms vbb without success eo dispatch perform attachment work open indication ms vc ms vc not return open automatically also require eo intervention locally verifry valve open valve indication verify open check limit switch cycling ms vc require test step perform twice indication ms vc fail indicate correctly additionally mrem occupational exposure recieve operation surviellance request correct consult supervision work procedure
394280,NCAQ,3,NCAQ:3,special tools mte remove stage area tg tool mte miscellaneous pant equipment blade vibration probe lvdts move tg ic stage area bag tool arrange specific job turbine deck take no one receive turnover take tool crib check expand team different departmentsao laborer siemens dayshift anyone know please put back special tool one kind type need could delay job impact schedule job come notified supervisor different department initiate cr action trackingtg item not relocate replacement acquire
394221,NCAQ,3,NCAQ:3,rll cvb replacement air hose inadequate connection ar perform rie replacment ss braid hose new hose not specify correctly minimize fitting connection since hose specify tube fitting cause maintenance double amount tubing connection instead normal valve originally hose need specify tube adapter swagelok part nos ss fmtata ss fmtata recommend action change part number remove exist stock warehouse may help maintenance afi mechanical joint air hose cat would also need instal bom cvb air operators take cvb engineer wetwell show issue keep finger cross make change need long time could not show supervisor not papr qualified
387230,NCAQ,3,NCAQ:3,steam cycle loss mwe course october november unidentified steam cycle loss appear thermal performance tracker gradually grow fluctuate around mwe loss know steam cycle relate condens performance remain steady account cw flow issue cr recommend assignment ar pprog evaluation tracking cim evaluation steam trap monitoring initiate bop thermal performance no immediate impact station safety operability initiated cr begin review cim datum discuss bop engineering
401467,NCAQ,3,NCAQ:3,cond pab oil level high cond pa cond pb oil level th specification ge le
396202,CAQ,D,CAQ:D,excessive run time edr pa sump pump excessive run time edr pa sump pump possibly cause stick level switch edr ls investigate repair necessary informed mcr rwcr operator
384468,CAQ,D,CAQ:D,rcic v indicate closed run rcic v indicate closed run gpm rcic fic output turbine speed rpm write many time not fix wr writtenrb
392729,NCAQ,3,NCAQ:3,dw leak approx dpm dw cea dw leak approx dpm dw cea connect dw sw rhr system ball valve isolate ce system no epn approx drops min stem pack leakage floor approx foot floor rhr hx room sw corner informed sss mcr consider add dw isolation valve dw cea dw ceb portal j mel applicable station documentation e g procedure drawing reference cvi dwg
396750,NCAQ,3,NCAQ:3,main generator hydrogen dew point degree celsius main generator gas dryer place service approximately week main generator sync grid due clearance order place repair leak discover air test r hydrogen dew point indicate positive degree celsius main generator gas dryer place service normal operation dew point negative negative degree celsius hydrogen compressor start lower dew point note sop h coops generator gas dew point lt degree celsius normal operation another note state dryer may isolate day recommend evaluate main generator gas dryer service week unforeseen consequence main generator discuss crs sm
398023,NCAQ,4,NCAQ:4,asd resistivity approach low spec mohm channel asd resistiviity approach low spec informed mcr initiate ar request due weeken approaching
388511,NCAQ,4,NCAQ:4,cas cb unexpected oil level change clear tag cas cb unexpected oil level change clear tag clearance cas cb cas cb oil level verify full clear first three tag press reset button oil level decrease full minimum require log informed crs write cr
392127,CAQ,C,CAQ:C,nrc timeliness repair nrc resident inspector note cr wr write material deficiency roa cb fna breaker trip indication not repair review associated wo show wo planning stage no schedule repair yet establish no safety concern communicate though timeliness repair comment material deficiency previously identify nrc observation regard timeliness resolution material deficiency review cr wp outage scheduler uc determine work line bundle next overhaul breaker pmid jan uc change wp daily outage schedule jan associate work note no additional additional action reequire
387730,NCAQ,4,NCAQ:4,ppc comp error error light ppc comp currently light tdas currently use primary computer system request computer engineering investigate resolve error ppc available becme necessary swap primary computer system notiifed crs
401880,NCAQ,4,NCAQ:4,improper hour implementation procedure operate crew perform editorial revision fcp active revision time revision file main control room binder hour list revision cause confusion automated process workflows apw assign revision email send document control per swp pro step c however not apparent hours implementation occur coaching provide individual perform hours implementation revision number fcp correct apw prior document control file revision location site cr trend purpose no action require
400105,NCAQ,3,NCAQ:3,mid cycle assessment timely closure lco inop sheet mid cycle assessment admin process ensure timely closure lco inop sheet currently no force function close lco inop sheet active sheet review prior turnover turnover describe oi however since track inoperable equipment no ts action list long need task periodically evaluate active sheet sort date closeout require enable crs sm evaluate new active sheet turnover would still need knowledgeable active sheet part plant status feed back comanche peak cr write
384770,CAQ,D,CAQ:D,document result rhr hxa thermal performance cr initiate document result rhr hxa thermal performance current margin calculate error test methodology also calculate verify test datum accuracy le heat balance error past surveillance margin cr write trend purpose document result wo pmid discuss crs sm
395481,NCAQ,3,NCAQ:3,sop cond rfw lu error four valve incorrect epn rft va rfw va per rft va rfw va per rft vb rfw vb per rft vb rfw vb per write cr
395070,NCAQ,3,NCAQ:3,contaminate water spill hose disassembly take apart inch drain hose use drain rfw main steam line piping steam tunnel residual water spill hose floor rx drywell step pad area water quickly wipe however appear contamination spread around immediate area hpaos check contamination level floor mop several time decontaminate walkway area floor back normal contamination level mop additional help dedicated hp support use eo disassemble drain hose avoid instance au drain hose bag survey hp disposal coached eo invvolve
395151,NCAQ,4,NCAQ:4,cas ca high oil level cas ca not currently operate per log compressor oil level standby specify sightglass oil level currently sightglass please investigate whether level acceptable not reduce oil level notified smgt write cr tb e
392138,NCAQ,3,NCAQ:3,unable determine new ops log new ops log state log throttle position condensate booster pump oil cooler tsw outlet valve not determine without operate valve log need modify inform sss crsops electronic log
390047,NCAQ,3,NCAQ:3,ppm enhance composition gasket material currently per ppm reduction calculated torque value use composition gasket use torque determine ppm base bolting material size design temperature document cr wot durie previous rhr maintenance window dec engineering allow go calculated torque value bolting would allow temperature gasket instal catid could handle gasket stress consider positive recommend engineering review tool calculator call gasket calculator etc available reputable industry know manufacturer supplier gxxxxxx etc engineering review auto calculator specific server approve use info engineering review update accordingly generated cr pm fairly generic reference reduction however new material specific available input actual material part use bolt pattern configuration bolt size material design temp use aid determine appropriate torque value base actual system configuration support actual flange connection originally document ar cr back specifically lb flat face flange b connection however cr cross reference ar eval result state no action need base follow mean procedure planing guide state know specific gasket material contact engineering potentiial high allowable torque value base bolt yield design temp contact levi woods initiator ar cr back follow additional information
394486,NCAQ,3,NCAQ:3,rig qualification not identify need work orde historically arc chute removal not consider rigging task wo not require rigging qualification newly adopt method item lift however well within realm rigging evaluate qualification requirement potential procedure work order instruction change worker observe tg remove arc chute circuit breaker use portable gantry frame chain fall wire rope sling per esp cbsf step f observation observer check find none worker rigging qualification notified electrical component group manager mechanical component group manager training leadership site rigging coordinator initiate cr
395530,NCAQ,4,NCAQ:4,crd dpi read high p crd dpi read psid appear crd fa currently service please swap filter require notified supervisor rx
400241,NCAQ,3,NCAQ:3,incomplete ppm update ar cr resolution ppm r mnrr recently issue intend include update resolution ar cr dbai nrc ppm not ref scaffold however issue revision not include update provide ppm mark attach ar cr edms mark page address mark page not please update ppm include addressing ar cr ppm mark page see e mail attach ot edms ar cr revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
386887,NCAQ,3,NCAQ:3,different style gasket identify issue sat v sat v removal wo identify gasket remove teflon style vs cgi style issue flange connection blind flange reuse one old teflon style gasket issue need address verify prior final installation sat v document cr work planning engineering correct gasket type
394359,CAQ,C,CAQ:C,rra fn fail start durin performance osp inst b section step rra fn fail start rewire wo perform wo per step inoformed occ e fuse frtp bbf remove verify good reinstalled fan start recommend rep rege determe definite activity could cause fuse loose
395557,NCAQ,4,NCAQ:4,outlet not function outlet da b rb ne not function create crrb ne floor machine scissor lift
389086,CAQ,D,CAQ:D,mte suspended lose calcode monarch portable stroboscope model nova strobe last c job elect not locate suspended lose efin eval surveillance subsequetnly perform no issue def write no action require none trending purpose
394260,NCAQ,2,NCAQ:2,worker enter wetwell without sign onto clearanc performance wo worker enter wet well perform peer verification step not sign onto clearance order realize clearance order need sign hei mmediately contact supervisor contacted maint manager perform event investigation clearance order level event address ar huit assiigne maintenance address issue operations parent cr no additional action require cr
396695,NCAQ,3,NCAQ:3,draw filing table broken multiple drawer filing table slighlty open not close completely due drawer jammed drawer seem somewhat misaligned well prevent drawers not fully functional issue report rim lead supervision well work control personnel work request create along cr drawing filing table locate yakima bldg work control far right back wall near window
399009,NCAQ,3,NCAQ:3,inadequate cr closure mnt dept clock resets eb first line supervisor training development snapshot self assessment inadequate closure identify five maintenance department clock resets see edms detail analysis recommend reopen correct deficiency identify edms cr completion self assessment future analysis contacted maintenance cic maintenance manager
391817,NCAQ,3,NCAQ:3,sop rhr sdc contain caution undefined term section sop rhr sdc contain caution regard excessive radiation exposure prevent failure rhr pump operate audegraded core conditionau caution relate r fsar commitment however no threshold value coolant activity level give procedure could use determine audegraded core conditionau exist cause confusion task training lorq simulator instruction please define write cr operator feedback simulator instruction
390151,CAQ,C,CAQ:C,ewds outboard msivs not match e drawing ewde list fuse aa f bh fa fuse bb f bh fa not match ee cp h p e drawing list fuse bh fb bh fb ewd list need update match e drawing write cr
389729,NCAQ,4,NCAQ:4,edr ao actuator seal blow pressure decay test edr v find satisfactory no leakage wo revise perform pressure decay test edr ao cross tie spv pressure decay test fail gross leakage indicate piston seal edr ao blow require rebuild borq warner body globe valve miller double act piston notify fin sro planning generate work request perform repair
384556,CAQ,D,CAQ:D,e cb open light stick socket find light burn try replace light bulb stick socket could not change without extra risk damaging component initiated ar inform sss
386018,NCAQ,4,NCAQ:4,rfw mod la redundancy comm module auremote readyau lead recent walkdown digital feedwater level control system e cp h p note auremote readyau lead rfw mod la not light indication normal may imply systemaos redundancy not function rfw mod la redundancy communications module subcomponent feedwater level control plc necessary systemaos auhot standby cpu redundancyau loss redundancy would result several conditional single point vulnerability currently no impact rpv level control since possible problem limited indication e faulty led investigation need cross referenced work request generate investigate ultimately correct issue identify craft wo package walkdown
397872,NCAQ,4,NCAQ:4,receive oscillograph started alarm receive oscillograph started alarm due kv neutral oc j reset bpa report low monumental hanford line relay back plant inverters hotwell feedwater heater controller containment vacuum breakers exhibit normal operation kv kv portion grid not affect tr tr b voltage kv kv
396341,NCAQ,3,NCAQ:3,evaluate cond pb excessive leakoff evaluate cond pb excessive leakoff pump seal leakoff much last cycle approx gpm informed mcr leakoff normally flow little no plant impact
387799,CAQ,D,CAQ:D,rhr pa low bear oil level low run rhr pa low motor bear oil level low run per osp rhr ist q oil level require min max mark operate oil level apporximately less low operate range mark oil level sat standby however still margin raise oil level withe band per osp rhr ist q standby oil level establish no high standstill level motor cold please add oil standstill mark rhr pa shutdown reach ambient temp note rhr pa pump room high rad area informed mcr rx rhr pa room
391619,NCAQ,3,NCAQ:3,osp sw ist q step need write currently step read quick connect fit downstream sw v removed new step read quick connect plug downstream sw v installed change would align procedure ic step c inform crs
394835,NCAQ,4,NCAQ:4,daily dose report fac dose incorrect notice fac ut top ten job actual dose not increase investigation find one fac ut work orders incorrectly enter spreadsheet correct wo entry spreadsheet corrected fac ut scheduled actual dose daily dose report informed supervision
399839,NCAQ,3,NCAQ:3,cvi doecumentation update need cond lcv cvi documentation cond lcv need update remove otherwise address bailey rq position transmitter associated linkage no longer hook aov cond lcv per aov program manager position transmitter cond lcv permanently disconnect linkage remove position transmitter still mount aov subject position transmitter item cvi dwg cvi dwg cvi dwg errantly still show linkage position transmitter instal not exist field see photo attach edms ar cr additionally contract cvi drawing cond lcv appear refernce cvi omm apparently supersede cvi omm finally cvi omm may also require clarification baily eq position transmitter cond lcv spare place linkage permanently remove suggest resolution aov program manager documentation cleanup no impact effect upon physical plant
394519,NCAQ,3,NCAQ:3,qa scaffold outside room r unnecessary qa scaffold outside room r support work rra cc unnecessary continuous monitoring field work activity quality auditor observe work perform work order rra cc water side inspect clean anode replace work order contain task install remove scaffold door r door r support work rra cc door remove not open far due piping interference refer ar person not access cool coil fan air handler not enough room person squeeze doorframe air handler get side unit cool coil piping locate refer picture edms extension ladder locate inside mcc room reach cable tray mcb mcba reach cool coil ladder scaffold platform safety relate motor control center instal different scaffold task cool coil work order recommend remove outside scaffold task model work order rra cc inspect unit clean coil rra cc water side inspect clean anode replace also specify model work order rra fn replace neoprene coupling sleeve rra fn lube internal fan shaft bearings scaffold instal inside room r not outside initiate cr revise model work order associate rra cc rra fn require access unit
398251,NCAQ,4,NCAQ:4,external network switch failure external corporate network switch dmz c fail cause failure williams time clock facilities key boxes ero external network drop nrc unused except actual ero activation replaced network switch confirm service work notify ep williams facility lead no action recommend network switch dmz c
396081,NCAQ,3,NCAQ:3,classification power panel documentation not affect operability equipment ec deactivate exist prm stack monitor equipment not revise mel change classification e ppbc augmented quality load e ppbc de energized no safety relate augmented quality load power panel per ewde rev reclassify non safety relate leave power panel classify augmented quality would keep environmental qualification program require eventual replacement circuit breaker due expiration qualified life discuss reponsible design engineering personnel suggest assign design engineering
388050,NCAQ,3,NCAQ:3,individual remove training less hour notice mechanical maintenance remove trainee leak path sealing less hour notice second time individual remove last offering trainee make training need schedule no documentation pgm concurrence provide send communication pgm request concurrence per gbp tqs notify maintenance initiated cr recommend severity owe ar trnmt
400001,CAQ,D,CAQ:D,dg rly dg k find time tolerance calibration dg rly dg k per ppm wo find time second tolerance second relay test sit contact change state notified supervisor psro testing complete sat per ppm left time tolerance second
399355,NCAQ,4,NCAQ:4,e tr desiccant break desiccant dryer bead escape wire mesh build mesh glass create gap several inch top uncover core bead still fully contain inside dryer informed sss
384566,CAQ,D,CAQ:D,cbd fr circ water flow blowdown flow read high cbd fr circ water flow blowdown flow read app gpm blowdown secure wr cancel repair calibrate per see note wr
