AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
384841,NCAQ,3,NCAQ:3,tg ao east storage area need housekeep tg ao corridor east end storage area poor housekeeping large amount yellow plastic string light two location could expose overhead cable tray heat see edms various unenclosed combustible loose combustible string lighting remove place steel job box prompt correction request identify part self assessment ar williams plant services evaluate take action item tool crib owne string light contact responsible shop manager supervisor wps item correct left picture add edms file show clean complete wps
388945,NCAQ,4,NCAQ:4,cl li not accurate gallon cl li not read accurately gallon issue previously write march ar indicate lower tank level follow increase tank level gallon continue use see attach chemistry record trend today cl li indicate gallon actual tank level via inch mark side tank indicate gallon level difficult see look tank marking low level informed crs write cr
386389,NCAQ,3,NCAQ:3,potential safety concern deliver bottled gas rca warehouse craft personnel identify potential safety concern regard delivery bottled gases chemistry lab hp delivery location concern specifically method entry exit delivery return rca current delivery entry main rca personnel entry congested area volume gas deliver remove create pinch point personnel also move bottle rca rope barrier bottle no storage rack secure transfer additional bottle recommend assignment either supply chain industrial safety purpose assemble team address concern team include industrial safety supply chain health physics maintenance initiated cr no immediate risk station personnel however depth review process warrant positive behavior craft personnel display healthy questioning attitude towards safety expand team resolution no schedule delivery rca type next wednesday warehouse supervisor present support evaluation possible action
393939,CAQ,C,CAQ:C,rcc va de clutch pin break backseate rcc va per wo declutch lever lock pin break pull lever handle go loose handle spin loose shaft supervisor inform work performed found declutch lever key sheared replaced key placed rcc va backseat issue resolve
396058,NCAQ,4,NCAQ:4,emergency lighting need replace wo loght find reach fixture cr wrelpba
389714,NCAQ,3,NCAQ:3,dbai sa fsar sect incorrect reference fsar section fourth paragraph reference calculation c minute operation action close reactor feedwater valve rfw va rfw vb section calculation c discusse closing valve operatoraos discretion minute requirement not discuss specifically abn core discuss minute requirement section basis section therefore addition c abn core also add reference change reference fsar not require ldcn see edms fsar reference markup sent markup licensing add additional reference abn core fsar section issue document dbai sa database well discuss dbai sa lead operations design mechanical supervisor
391432,NCAQ,3,NCAQ:3,asd replace gto capacitor rating issue currently gto asd drive refurbish epc project ar process sme question peach bottom drive snubber capacitor rating different show dwgs plant instal snubber capacitor draw b sheet cb define capacitor value qty u parallel uf total attach cr peach bottom part number ap uf cgs one ap uf previously ar wo document capacitor replacement gto peach bottom must replace capacitor cgs gtos installation time frame however no know record capacitor replacement instal peach bottom gto cgs drive lead conclusion potential capac capacitor mismatch peach bottom drive gto instal without capacitor replacement upon reach sme impact not foresee electrical problem run gto module uf cap long module bridge leg reasonable assurance operation drive present no problem leg uf snubber cap leg uf snubber cap instal bad case would gto fail gto uf cap gto uf cap unequal sharing voltage would result high normal snubber discharge current snubber dump turn gto high voltage snubber watt loss high uf cap factor wouldnaot problem unless enough uf unit service tax cool system vendor consider unlikely recommendation replace uf cap wit uf cap spare operating unit early convenience wr create inspect capacitor drive replace discrepancy find recommend assignment system engineering notified suprevisor discussed shift manager write cr document issue
387075,NCAQ,4,NCAQ:4,edr dpis continue operate incorrectly recent history issue edr dpis spiking high secure edr processing edr dm dpis work recently issue still persist give false high p lock ability process force rwcr operator reset edr plc restore function put undue wear plc edr processing system sometimes take mulitiple attempt get edr processing informed sssrwcr
386862,NCAQ,4,NCAQ:4,sim thor abort ilc training scenario loa ic get thor problem cell lock simulator min training time lose follow thor abort procedure capture datum instruct sim sr report
390523,CAQ,D,CAQ:D,mte oot calcode fluke temp probe model pk find oot adjust within spec not use oot range f degree no plant impact def write no action required none trending purpose
383581,NCAQ,4,NCAQ:4,asd glycol resistivity low gy cia b b resistivity spec ohm gy cia write day ago resistivity ohm filiter need change informed crs
400285,NCAQ,4,NCAQ:4,safety plant installed ladder need antislip replace ladder go rx rx use access tip mezzanine need anti slip rung cover replace top bottom rung no cover rest degrade informed rp supervisioninstalled plant ladder locate rx
394096,NCAQ,3,NCAQ:3,pipe break c condenser walk work order task ms dtc repair support weld condenser press tap discover pipe break access ao tg recommend engineering review verify pipe need repair ms dtc
383630,CAQ,D,CAQ:D,rcic v not operate e mca cr write ensure iod perform rcic system due rcic v inoperability deficiency track via cr rcic v bucket miss jumper allow operation e mc rcic v operate manually support surveillance testing cr write
401965,CAQ,C,CAQ:C,ewde drawing incorrect draw ewde aua power filter assemblyau one fuse hot drawing show fuse l l notified system engineer
394183,NCAQ,3,NCAQ:3,damage support hanger extraction steam sense line pipe support hanger extraction steam pressure sense piping damage hanger locate upper northeast corner bravo condenser bay per system engineer sensor piping no longer use remove cap necessary no immediate concern issue cause damage piping see attach picture edms folder
387734,NCAQ,4,NCAQ:4,vibration note deh ac ir trip blower wheel performance pm wo vibration note blower wheel cool coil require use water next cleaning vs air brush vacuum condition require clearance order place perform maintenance craft notify supervisor issuet
396907,NCAQ,4,NCAQ:4,tg mon de danger long short setpoint reverse danger long danger short setpoint tg mon de reverse go annunciator b not affect function incorrect since least see wo see attach picture observe direction toggle switch recommend action correct next calibration r write cr issue simply swap setpoint display setpoint alarm etc correct theyaoll work theyaore switch no evaluation make fix
395818,NCAQ,4,NCAQ:4,ms va ai no open indication ms va no open indication latch main turbine follow transition mode one
400801,NCAQ,3,NCAQ:3,qa wr not close per ppm qa work request wr not close complete tamper seal instal e cp lsp pwa review wr reveal still h appr status october contrary ppm work management process wr properly close per ppm end plant record procedure use adherence issue no know consequence requirement see edms detail factual basis see edms detail insight interviews reveal standard practice use worker ask fix fin senior reactor operator sro fin supervisor production sro close wr work complete interview reveal group responsible get complete wr records route list wr await approval alert group auopssssau operations crew supervisor opssss no longer use replace opssro notification quality fin sro complete close wr contact assistant manager cyber tamper seals deficiency identify quality audit au csq recommend assign itmgmt reccomend cat itmgmt cause know individual not need create wr tamper replacement risk low tamper replace timely fashion per procedure assignment create add note swp csw wr close
392778,NCAQ,4,NCAQ:4,dlr run x ray individual run dlr x ray machine come paap individual remove jacket fold jacket badge pass x ray thataos notice dlr go coach proper practice keep dlr time williams plant services
391380,NCAQ,3,NCAQ:3,condensate booster motor utc serial no not match ec cond pa utc not match ec serial no cond pb utc not match ec serial no l ec cond pb ec cond pc change new ge motor need include first three letter serial number spare condensate booster motor utc not correct serial number record new ge motor two different serial number ec cond pb ec cond pc verify current record serial number match motor instal plant documentation issue notified supervision engineering warehouse issue attach edms document recommend action correct issue
388565,NCAQ,3,NCAQ:3,e b e b b charger equalize position start esp bat w weekly battery test find e b e b b equalize position determine w conduct check specific gravity battery specific gravity low generate cr wr place charger equalize position informed wwm ops maintenace management complete weekly battery check wr rw vital island
392638,CAQ,D,CAQ:D,rps rly kd buzzing sound rps rly kd buzzing sound soleniod sound not present previous day relay energize normal position no know reason relay immediate danger fail mcr
390001,NCAQ,3,NCAQ:3,state fm record water temperature kootenai water tanks state fire marshal inspection december find water temperature two fire water storage tank kootenai complex not record monitor temperature require nfpa standard inspection testing maintenance water based fire protection systems important heating season tank heater use water temperature degree f temperature recording require weekly since no low temperature alarm kootenai tank assign cr ar tefp revise weekly fire pump test procedure fpp include notation tank water temperature
394206,NCAQ,3,NCAQ:3,sheared pin pipe wrench remove stud inner cylinder lp c pin jaw pipe wrench shear piece fall condenser retrieval attempt underway stop work notify supervisor turbine coordinator cr initiated
387945,NCAQ,4,NCAQ:4,no eng support task rcc vb inspection not engineering support task wo perform internal inspection rcc vb engineering support task use properly plan engineering support require order complete plan work schedule discuss fellow engineering supervisor inform planning request document similar issue cr reference complete task generate cr diligence discuss lead scheduler support task direct plan cancel per change management several month ago resource need particular wo support function resource add task engineering resource task cr wc communicate change engineering
391182,NCAQ,3,NCAQ:3,ppm need enhancment step need update word use protocol delete protocol availalbe use counting informed chemistry count room specialist write cr
383512,NCAQ,4,NCAQ:4,repair mt elev prior take mt elev service currently mt elev turbine building elevator service mt elev rw elevator isschedule take service five month begin next week mt elev not work prior load place upon two rx bldg elevator make likeli fail notified smgt write cr tb
394757,NCAQ,4,NCAQ:4,not access door due immobilized manlift door request open material transfer door already write faulty operation therefore not open electrically cr due manlift park directly front door access restrict manual clutch operator chain drive move manlift attempt red fault light would not reset even follow instruction reset preclude material transfer c van notified smgt write cr tb w
398889,NCAQ,3,NCAQ:3,standard find tolerance calcode wahl model mc thermometer heat prober find tolerance adjust not use oot set point cr assign calserv thier request
386989,CAQ,C,CAQ:C,qa ldcn record miss poc chair pgm signature qa quality assurance record qar licensing document change notice ldcn cyber security plan miss require signature plant oversight committee poc chair plant general manager pgm issue identify ldcn form blank check box complete not two form miss package upon notification quality information services personnel provide poc meeting minutes show ldcn present approve poc poc chair pgm sign approval minute however ldcn record copy vault not document poc pgm approval form contrary swp lic aulicensing document change processau procedure use adherence issue no know consequence requirement see full cr detail edms factual basis qa record copy ldcn change csp aucyber security planau rev retrieve vault audit team follow error form section aupoc meet no au blank section no approval signature poc chairman section no approval signature pgm section auis ldcn hold approvalau auyes noau box not complete section audo change management action need coordinate ldcn implementationau auyes noau box not complete form aupoc review criteriaau not include package form auoperability impact determination screeningau not include package insight see full cr detail insights information services personnel provide information require signature originally obtain submit records information management rim identify five month later ar cr cyber security plan change ldcn not submit nrc within day rim could not locate associate qar ldcn vault part cyber security group reproduce ldcn package inadvertently not require signature obtain not box check two form leave qar ldcn correct resolve issue contact assistant manager responsible cyber security deficiency identify cyber security audit au csq recommend route ar itcyber
398874,NCAQ,3,NCAQ:3,restock h resin require rad waste control room use stage h resin edr fdr filter resin please several new pallet h resin bring rw behind rwcr approximately ft resin use daily basis resin not available operation force use h resin support water processing result frequently change filter fast accumulation spend resin dispose informed mcrh resin edr fdr filter unit
401645,NCAQ,3,NCAQ:3,sop cw ops suggest enhancement first note section state cw blowdown stop prior halogenation cw tsw system blowdown not need secure dehalogenation system function correctly also push e stop button generate cw chemistry trouble alarm additional note consider alert operator expect alarm
384328,NCAQ,3,NCAQ:3,engineering op sop eleckv ops need revision sop eleckv ops need revision step generic step nore detailed not statement step ensure place selector switch position need step meet plant configuration control allow touch read read also require e tr proceedure assignment engineering determine remove service op rev procedure tr b change need trb work october
399799,NCAQ,4,NCAQ:4,woa fla eor woa fla end roll inform mcr
394019,NCAQ,4,NCAQ:4,ibm tb west detector failuretb
392626,NCAQ,4,NCAQ:4,rwcu fcv pmt testing pmt testing rwcu fcv control room request demand full open use rwcu rmc observe proper operation rwcu fcv demand open valve position feedback indicate approximately open verify measure current rwcu e p find input expect input rwcu e p rwcu rmc full open demand approximately pmt testing verify rwcu fcv open inch travel use test equipment investigation require contacted supervision control room write cr rw mcr
398007,NCAQ,4,NCAQ:4,piece mte suspend r proto torque wrenches pass closeout calibrations suspend r not use since calibrate no plant impact see list calcode description model associate def no action required none trending purpose
389473,NCAQ,3,NCAQ:3,ec insufficient level detail fp impact ec audehalogenation systemau issue currently instal cwph efin notify fire protection project include fp p jockey pump backup water source dehalogenation system cl skid tsw pump new piping design show ec edms r page fact project tap tsw piping come fp system not state ec package text ec section auplant impact integration classical fire protection plan impactau section not address issue result multiple round fp mod review comment not review aspect ad mark fire protection yes additional review fire protection regulatory impact perform via lbie fsar f include paragraph fire protection water supply system interface plant system although new system interface small ldcn may warrant list new system interface not operability issue lcs primary water supply system since maximum water demand new sample line ai ml min gpm aspect review not design concern construction continue discuss design engineering system engineering licensing fp staff cwph fcr rq issue ldcn approve reference action complete ar close
401466,CAQ,D,CAQ:D,nrc opds miss fastener screw opds bldg b hvac duct walkdown tr b opds identify miss fastener screw outside opds bldg b bluiding transformer yard hvac duct see attach picture edms cr pictures location miss fastener screw take
401409,NCAQ,4,NCAQ:4,lighting safety concern rw c pipe space dark room label c pipe duct space locate behind door c north end rw valve gallery know old metallurgy room room completely dark no function light available significant overhead source radiation pipe northern portion room southern end much low regard dose rate first time see lighting completely absent room initiate ar cr rw c pipe space
390970,NCAQ,4,NCAQ:4,lighting lighting northwest corner not work overhead light provide light fuel inspection area set light stringer provide additional lighting area overhead light northwest corner rx
399365,NCAQ,3,NCAQ:3,qa no documentation procedure enhancement evaluation qa no documentation evident procedure change evaluation ar sa assignment self assessment utilize nrc ip determine energy northwest access authorization program meet regulatory requirement ar sa recommend evaluate whether security programs implementing procedure swp spip access authorization program need enhance meet requirement regard social security number verification contrary ar sa description no documentation find either completion note edms evaluation no change make swp ipic result evaluation failure document result evaluation make difficult validate justification no procedure change factual basis self assessment utilize nrc ip determine energy northwest access authorization program meet regulatory requirement identify enhancement r evaluate whether swp spip security programs implement procedure need enhance meet requirement regard social security number verification ar sa assignment number ar sa description field direct auevaluate whether swp spip security programs implementing procedures need enhance meet requirement regard social security number verification evaluation identify procedure change create action cross reference sa create assignment sa tracking purpose provide documentation completion note edms au swp asu self assessment benchmark processao step require document action take completion note upload support document edm no documentation evident either completion note edms insight activity infrequently perform individual procedure swp asu reference step require document action take would note adhere quality recommend cr route security access controls ar secac contact security services manager concurrence
386552,NCAQ,4,NCAQ:4,edr filter high diff press alarm lock currently edr dpis indicate psid red alarm setpoint needle psid however edr filter high differential pressure alarm edr dm lock not reset rwcr plc reset twice no avail please investigate notified smgt write cr rwcr
392391,CAQ,C,CAQ:C,fo tk diesel quality unknown total dg fuel volume minimum specification gal since not correct csp c complete ensure fuel fo tk meet dg quality requirement sample csp c perform offsite result not receive typically receive within day sampling recommend chemistry department follow herguth labs determine result sample fo tk diesel
391508,CAQ,C,CAQ:C,oprm ch growth rate stick ppc overview screen oprm ch growth rate indication stick value n screen channel fluctuate expect value steady state condition investigation oprm summary screen oprm ch indicate value come cell constantly indicate maintenance perform aprm chs today review computer point hsd prnm oprc g indicate value fluctuate expect prior maintenance request maintenance investigate repair necessary notified crs mcr rw
397501,NCAQ,4,NCAQ:4,fail nwt cross check due instrument bias report value chloride sulfate nwt set bias low due instrument bias low concensus know value high outside sigma instrument calibrate sample run new analysis provide acceptable value cr write trend cr documentation purpose issue not due chemistry technician error notified chemistry supervision ran sample
388227,CAQ,C,CAQ:C,slc tank level become deviant expect behavior slc tank level become deviant expect behavior level slowly increase expcete level gal peak indicate step change drop finally settle gal level indication recently check tolerance wr no action take dw supply tank check close air flow hte tank bubbler verify correct eo operator recommend rodde bubbler allow unrestricted air flow possible crystal boron form restrict air flow seem consistant obeserved indication please correct issue blue dot slc li indicaton x utilize osp inst h daily follow arp high level alarm mcr operator investigate much reasonable possible inform supervivion respone arp informed sm crs reopen cr correct note assignment
397327,NCAQ,4,NCAQ:4,cond vb gearbox leaking oil onto ground cond vb gearbox leak oil onto ground create slip hazard recommend instal catch beneath valve prevent oil accumulation ground picture attach informed supervision write cr wrtb west
387032,NCAQ,4,NCAQ:4,edr tkb release cst high toc edr tkb authorize release csts chemistry concurrence high toc concentration limit toc ppb toc level edr tkb ppb analysis within specification tank release due shortage storage space radwaste identified source toc intrusion take measure stop continued intrusion see cr authorized release edr tkb cst
397939,CAQ,C,CAQ:C,eoc bases reference ne cr identify calculation ne msiv closure direct scram failure not maintain current basis b safety relief valves srvs rtp reference ne extent condition review evaluate basis license basis document reference ne b reactor protection system rps instrumentation reference ne function reactor vessel steam dome pressure ai high state auno specific safety analysis take direct credit function au cgs introduce specific safety analysis support facility operate license no npf amendment gi basis function b update reflect change b function main steam isolation valve ai closure update reference function well function c average power range monitor neutron flux high function consistent amendment b safety relief valves srvs rtp applicable safety analyses description update reflect amendment credit rps function reactor vessel steam dome pressure ai high rtp recommend assignment ar rxfuel update basis reflect license amendment cr
401309,NCAQ,4,NCAQ:4,ctma fla cooling tower electrical building ctma fla filter dirty light light recommend clean replace filter supervision notify cr wr generate
392619,CAQ,D,CAQ:D,e c ac light bulb e c ac light bulb recommend electrical maintenance replace bulb informed mcr
392308,NCAQ,4,NCAQ:4,lni elevator inspection report reactor bldg ne inspection report labor industries note require action response due copy inspection report uploaded edms doc reactor bldg elevator inspection id conveyance id
399884,CAQ,D,CAQ:D,wo issue issues indication perform wo not indicate wo transfer backup emerg power iaw step alarm e emergency power alarm lamp not illuminate alarm verify work take test back alarm come clear locally mcr testing continue complete sat note mcr get alarm hp c drop time normal emergency bkrs mcaa mcaa
390546,CAQ,D,CAQ:D,qa e bu r indicate charger fault qa e bu r service alert light flash indicate charger fault quality field walkdown auditor identify e bu r service alert light flash three time pause flash time charger fault green light steady indicate ready mode initiate cr wr discuss operation
390494,NCAQ,4,NCAQ:4,pra euhb fan uncouple motor pra euhb fan uncouple motor heater find heating coil warm fan not turn upon inspection motor also not turn heater indicate red light pra euh b protect heating element pra rms euhb take caution tag create see edms photo informed mcrtmu pumphouse
395146,CAQ,D,CAQ:D,fp p small oil leak fp p small oil leak connection supply turbo leakage slow manageable photo attach fp p oil level within normal band may require tightening new piece hose n
398796,NCAQ,3,NCAQ:3,bs dva indicate open hp bs dva indicate open hp close discover perform compensatory temporary log lock annunciator hp steam dump valves not fully closed annunciator already lock due bs dva fail open ar no noticeable change reactor feedwater inlet temperature normally monitor instrumentation def f plant computer overview display rfw ti indicate def f indicate lp heater shell pressure indicate normally bs pia psia b c heater indicate psia psia respectively hd lica maintain lp heater level setpoint automatic controller output near notify crs sm submit cr document condition notify aom crew wwm eng backshift coordinator sent management text add pcl
394624,NCAQ,3,NCAQ:3,contract individual injure hand rig activity individual work crane nuclear org code injure hand rig activity individual assist maneuvering hard seat rfw va webbing left hand thumb index finger catch pound disc piece angle iron drywell individual exit drywell report supervision occ health evaluation rx major maintenance manager control room notify oi complete require ppe wear evolution discussion crane hard seat move rfw vb
398571,CAQ,D,CAQ:D,ann fuse clear amp f receive annunciator alarm find annunciator panel alarm drop tp drop dark test checked fuse ann e fgb found f clear remove associate card individual drop replace fuse per crs fuse immediatly clear insertion suspect power supply failure no visible olfactory evidence apparent panel f agc length v fuse
393486,NCAQ,4,NCAQ:4,gsb chiller nitrite level low monthly sampling gsb chiller indicate nitrite level approximately ppm desire system concentration ppm per ppm chemistry supervision responsible specialist notify chemical addition schedule chemical addition perform low nitrate expect upon chiller start lay winter no action require gsb basement service build chiller
389587,NCAQ,4,NCAQ:4,tsw v could not vent plug vent tsw tsw v operator fail get indication air water valve cycle full open closed multiple time attempt make clear possible blockage fail per crs alternate vent path use tsw v ha equal height pipe several foot away valve pipe header need replace clear blockage informed mcr find alternate vent path
393729,NCAQ,4,NCAQ:4,sam top detector fault service cr wr writen noritye supervisonhp eq tb west
397262,NCAQ,3,NCAQ:3,drop object met tower perform work met tower ladder rung per wo water bottle fall individualaos tool pouch strike another individual shoulder bottle tie use rag tie handle individual harness bottle become dislodged work activity fall strike shoulder individual working ft work stop supervision notify strike individual report incident state fine individual send occupational health review classify report time cr generate documentation
384967,CAQ,C,CAQ:C,typo lcs f basis lcs compensatory measure f completion time hour verify cell float voltage ge vdc basis compensatory measure f say hour reasonable amount time perform required verification voltage ge vdc appear basis need update reflect allow hour vice hour state write cr
392640,NCAQ,3,NCAQ:3,procedural enhancement sop rhr sdc sop rhr sdc step inappropriately say place danger tag rhr rms fcvb even though switch not use boundary valveaos disconnect danger tag open equipment tag use rhr rms fcvb instead oi step say auin danger clearance c normally equipment tag unless c use clearance boundary use clearance boundary c red tag require control switch position not information place placement configuration field job hazard analysis also require use c clearance boundaryau comment also apply follow step sop rhr sdc
384275,NCAQ,3,NCAQ:3,prnm service pdis cpu data not run unvsrv exe program recieve prnm datum local prnmrcvr exe program not function correcctly cr go computer engineering investigate data engineer trend datum not affect operation prnm data still work pdis cpu data try restarting process not work rebooted server not work
383750,NCAQ,4,NCAQ:4,fp neil not notify upon closure permit fpsi not show notification neil upon closure impairment neil notification establish document approval portion permit appear gap permit close without neil notification establish email fire marshal email request neil notification closure would suffiecient cr trend purpose
401993,NCAQ,4,NCAQ:4,near miss employee slipped ice walk pavement outside build employee slip ice lucky another employee walk help catch balance area appear adequate gravel employee good traction shoe area slippery anticipate no injury occur good example walk carefully icy condition employee notify supervisor
391714,CAQ,D,CAQ:D,receive hp drop noble gas rad alert alarm receive hp drop noble gas rad alert alarm cms risa channel alert level e steady cms risb channel e steady well alert level alert level set approximately time low alarm channel reference tcms risa
391786,CAQ,D,CAQ:D,rhr moa actuator not engage motor mode motor replacement rhr moa actuator would not go back motor mode appear stick manual initial operator removal motor replacement actuator would not go manual mode rotor find seize stator failure drive motor replacement force relieve motor replace operator go manual mode not go back motor mode notified supervisor work control engineering mechanic planning engineering come field validate situation recommend full overhaul actuator rhr hx room
394851,NCAQ,3,NCAQ:3,cr feedback need currently cr generate no feedback give write cr need notification email notify write cr action take many time cr cancel take care no way know status without look specific cr portal j notified supervision
402233,NCAQ,4,NCAQ:4,simulator cgs simulator computer stop communicate simulator equipment discover effort correct problem fail time continue pursue issue monday december no training impact notify otm
384644,NCAQ,4,NCAQ:4,mte oot calcode mitutoyo od mic model find oot adjust within spec not use calibration cycle def write no action required none trending purpose
394026,NCAQ,3,NCAQ:3,r lesson learn cw basin dewatering consider two low head godwin pump instal dewatere circulate water basin addition instal second pump consider remove restrict orifice circulate water blow line improve dewatere time second flange fabricate r support two pump operation per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr per email eric franke see edms two action need install godwin pump facilitate fast drain rate eric create action per op r ar track action consider remove restrict orifice cbd ro allow fast blowdown flowrate temporary blowdown rate ar eval create cross refd ar
385827,NCAQ,4,NCAQ:4,srs ppc syshealth software version documentation documentation issue not impact software functionality current instal version ppc soft syshealth v correct however sequential version number not maintain not version approve equipment minor revision per des des ec ec not include equipment minor revision update software version match software requirements specification equipment minor revision ec not list correct version software document software requirements specification ec not follow sequential versioning ec create version version create ec software version history upload edms related ec add xref recommend comp na no corrective action require current configuration correct
391049,NCAQ,4,NCAQ:4,e rly find time tolerance calibration e rly per ppm wo find time current check tolerance check second data sheet tolerance second check second data sheet tolerance second datum sat notified supervisor psro clean adjust relay per ppm left datum tolerance relay test sat
396651,CAQ,C,CAQ:C,qci hold point need add planning wo planner mistakenly identify ec work order not need qc inspection due pwti state quality class parts acquire ql work order return qci hold point add planner coach
386844,NCAQ,3,NCAQ:3,temporary collection bottle sump r temporary poly collection bottle gallon capacity locate floor near r sump connect plant piping tygon tube collection bottle use sop edr ops manual determination drywell identified leakrate sop write bottle connect use per procedure disconnect store however note sop allow bottle remain connected multiple sample anticipate sample hose container may leave connected discretion crs sm however section procedure apparently not perform regular basis not frequently would seem bottle not routinely leave connected system via tygon tube identify review cr see edms photo contacted shift manager discuss
400484,NCAQ,4,NCAQ:4,several light fixture near crd valve area several light fixture completely around crd valve area rb near mcb ba room please investigate repair notified smgt write cr light fixture near crd valve area rb nw
394162,CAQ,D,CAQ:D,tr deluge system issue performance ppm audeluge systems trip test strainer flushau tr follow step appear fp v solenoid valve not close inhibit restoration system stop job initiate cr wr notify supervision mcr occ
386401,CAQ,C,CAQ:C,common cause drywell oxygen increase since march year seven cr relate drywell oxygen concentration go recommend evaluation referenced cr determine common cause create appropriate corrective action reduce occurrence oxygen leakage drywell assign group ar seeic discuss supervision see individual crs iod information
400490,CAQ,D,CAQ:D,siren single amp failure weatherwarn monitoring system identify partial alarm siren notify ep upon arrival technician find amplifier remain function amplifier fail replace restore siren full capacity recommend ncaq trend site
392706,NCAQ,4,NCAQ:4,sop warmweather ops impact degraded equipment performance wo follow item identify part step no issue identify affect nuclear safety issue affect generation cw pc currently operate odmi expect operate odmi follow r tmu lcva exhibit abnormal operation ref wrs tmu pc caution tag c tmu pc spuriously trip no apparent cause cr e tr n fail fan fan schedule repair week heat summer wo asd building hvac multiple work request identify asd building temperature gt operationaos log specification f ref wr issue present increase risk generation hot weather operation informed sm
395335,NCAQ,4,NCAQ:4,r excess flow check valve testing ai poor preparedness rpv leak testing excess flow check valve testing perform parallel utilize pressurize system meet requirement gt psig subject surveillance isp efc b isp efc b b perform dayshift planned hour task b start night plan hour task constraint f warm rate f hour start f start rpv hydro testing hour would impossible meet without cease efc work andor depressurize rpv due inability complete testing prior f constraint efc scope cease crew back order complete efc testing rpv temperature need f psig hydro generated cr event require critique poor job planning prep coordination task preview result rework alter plan efc testing note ppm alternative pressurization line allow efc testing continue rpv leak test complete
398435,CAQ,D,CAQ:D,tr low voltage b phase performance control room log identify b phase tr kv tr b c phase respectively kv kv kv bpa munro control center contact indication kv no degrade condition identify osp elec w perform verify operability start transformer cr satisfie step osp elec w notified crs contact bpa munro perform offsite power alignment initiate crmcr indication history observe fluctuation indicate b phase voltage calibration bpd provide voltage require remediate fluctuation note one instance ar cr write pod key takeaway articulate page state failure loss e tr bpds b bush potential device bpd output affect component provide alarm andor indication not affect proper function e tr transformer transfer power kv transmission system cgs kv kv distribution switchgear base history relate observed condition go calibration corresponding bpd epn e tr bpds b
389926,NCAQ,3,NCAQ:3,legacy issue wo title shell no impact plant several pm still maintain word shell title provide insight first time pm several occasion job come upon review activite pm scope perform previously generated cr recommend assignment plan group add type review part work order plan not currently either mi mi review title word shell review truly first time occurrence not update model associated pm work order title remove shell title either case case effort job plan query make work order shell title perform proper review get new baseline know one not perform review mi mi word shell first time previously word not find
392655,CAQ,D,CAQ:D,blue dot light rw stair vestibule blue dot light fixture rw stairway vestibule bulb please relamp notified smgt write cr rw stairway vestibule blue dot light normal emergency egress light ballast fixture per ppm non essential
383503,NCAQ,4,NCAQ:4,rrc trs datum storage card full rrc trs compact flash data card full recommend change card evaluate periodicity pm ensure data not lose normal interval notified crs submit cr work request
388507,CAQ,C,CAQ:C,hpcs tis dg wiring draw issue perform wr investigation spurious alarm find wiring hpcs gen dg stator rtd htr term box not match ewdi red black wire rtd cable hpcs swap also shield cable hpcs ground not notify supervision agree descreprancie not affect indication alarm take picture include edms
390294,NCAQ,4,NCAQ:4,cw ctc covered stair roof damage allowingbirds poop cw ctc covered stairwell roof damage allow pigeon access stairwell poope stairwell handrail several area hand rail unusable
385754,CAQ,C,CAQ:C,ewdec need update ewdec cch crb position reference ewded however drawing cch cra vac believe reference ewded request update ewd correct information
395938,CAQ,D,CAQ:D,crd hcu low pressure accumulator trouble receive hcu eo add n per sop crd hcu restore normal pressure rb
400743,CAQ,D,CAQ:D,cra fnc fail start attempt restart cra fnc pmt wo control switch place auto green light cra fnc go briefly come back eo field note green light go briefly red lilght come briefly green light come back replace red indicate light mcr appear fail cra fnc start expect rcc vc open expect containment temperature remain unchanged notified crs
388822,NCAQ,4,NCAQ:4,ppm need procudure revision mt cra process upgrade crane vendor new componenet instal result upgrade affect mechanical electrical maintenance scope pm ppm need revision procedure order perform work order mt cra inspect maintain test crhoi generate cr document need revise ppm informed mechanical electrical component managers act maintenance services manager procedure revision track ar no action require ar
402423,NCAQ,3,NCAQ:3,needs replace update new configuration cond dm update new ifd modification not procedural guidance removal installation new modification need filter change notify engineering supervisor need change initiate condition report
397855,NCAQ,4,NCAQ:4,tmu v surge arrestor open early tmu surge arrestor valve observe open tmu header pressure indicate psig tmu pi tmu v not suppose open psig per first note arp tmu v open mechanically via relief valve pressure gt psig logic diagram associate tmu v support tmu rv cause surge arrestor open high pressure suspect tmu rv lift prematurely cause surge arrestor also open prematurely
386868,NCAQ,4,NCAQ:4,hxb upper end bell weep oil around lift point hxb upper end bell weep oil around lift point field supervisor
394253,NCAQ,3,NCAQ:3,drop item auaau inlet waterbox fme level area work wo replacement anode inlet waterbox au nut fall employee hand fme level work area notify occ direct supervision team follow guidline provide ppm add focus plan retrieval retrieval plan establish form fill upload edms alpha inlet waterbox butterfly valve williams plant services
394053,NCAQ,3,NCAQ:3,support rfw cut facilitate rfw dtb overhaul performance w remove interferences overhaul rfw dtb necessary siemens cut lower wx steel member support rfw due interferences generated conditional report siemens field engineer notify occ recommended engineered approve bolted splice plate added cut line facilitate future overhaul work propose permanent configuration change require ar type eval associated authorization engineering preliminary assessment indicate commercial change modification package ccp would need rfw dtb room west wall elev
395156,CAQ,D,CAQ:D,rpv insulation package rcic injection bulkhead flange inspect rcic flange note surface flange sign erosion inside seal surface flange enerate cr upload picture edms documentation qc accept flange cleanliness installation rcic injection line work order step identify qc inspection flange damage cleanliness inspector state appx depth indication way around erosion ring first identify r see ar cr along pit flange sealing surface flange skim cut time improve sealing surface examination current photo flange surface show still adequate gasket sealing surface no action require time greg silvan
394937,CAQ,D,CAQ:D,cia tka leaking regulator cia tka leaking regulator low thread connection place service per sop cia ops connection snoop check leakage odserve thread connection contacted supervision isolate bottle write ar wr
395386,NCAQ,4,NCAQ:4,near miss report en employee near miss incident faulty chair wheel break individual fall ground not injure chair lesro industries l see edms photo chair ispm follow incident report notify management facilities industrial safety issue chair mark aoout serviceao remove employee office provide coach employee requirement report incident happen incident happend bring leadership
383691,NCAQ,4,NCAQ:4,asda gto driver red light flt asda gto driver red light flt daughter gto card xdcd no alarm mcr attempt contact system engineer crs inform
400020,CAQ,C,CAQ:C,edna web trend not accessible ero centers explorer lock attempt trend datum technical support center tsc emergency operations facility eof via edna web via network folder likely not confirm issue may exist alternate tsc alternate eof data need emergency operations support activity informed ep manager eof lead controller tsc lead controller edna trend datum still available via edna trend software enhancement operator aid tsc eof
386108,NCAQ,3,NCAQ:3,nrc enhancement ees resident inspector recommend revision ees follow update manufacturer name gould shawmut new name ferraz shawmut correct misspelling shawmut two location page image page replace illegible discuss nrc design engineering
386210,NCAQ,3,NCAQ:3,unable replace cbd valve due excessive leakage attempt perform replacement cbd v wo install cbd v wo could not due excessive leakage not sure water come river isolation valve contacted work week manager supervisor
399357,CAQ,D,CAQ:D,fdr p not stay run start attempt recirculate resin fdr tk per sop rw fdr ops discover fdr p not stay run pistol grip switch take start switch spring return center auto position pump motor stop pump also use transfer resin fdr tk waste cask currently resin level infdr tk cubic foot remain seven backwash resin go stir recirculate allow settle hope suspend solid fdr tk would allow settle oppose pump back fdr tk decant perform informed shift supervisor
391391,NCAQ,3,NCAQ:3,motor r cond pa install not pmd two new condesate motor deliver pm perform wo first document pmd motor motor wot instruciton n ad one motor instal plant wot instruction reference bldg motor bldg motor shaft not rotate quarterly lead shaft sag cupping bearing need motor destine cond pa installation check test prior installation assure equipment reliability year contracted supervision contacted notified component engineer supervisor contacted notife electrician supv mechanical supervisor cr review
399450,NCAQ,4,NCAQ:4,fail ebu craft perform wo ebut tg emerg lt annual inspect ebus fail inspection e bu e bu e bu c craft stop notify supervision fail ebu order receive new battery place charger impairment cr write per ppm control room also notify issue fpsi
386761,CAQ,D,CAQ:D,mte suspended lose calcode proto torque wrench model lb miss clean tool crib suspended lose efin eval mte lose no afffect maintenance perform non safety related cw pump pmt perform statisfactorily show mte work properly maintenance pump vibration accepatable def write no action required none trending purpose
395009,CAQ,D,CAQ:D,rrc tr pt not work rrc tr pt temperature indication not work properly large swing temperature f upscale computer point x show indication point require supprot rrc pump start per osp rrc c recently work
402176,CAQ,C,CAQ:C,need update test key switch instal wea cp order make performance safe however not update reflect use key wea rms cp test wrote cr informed procedure writer provide mark copy procedure revision task create within maintenance revision data base link task assignment create within edms ar no action require issue
397478,NCAQ,4,NCAQ:4,output tg mon vb not detect main turbine shaft vibration data acquisition tg mon vb output signal could not record rest bearingsao datum tg mon vb module bentley nevada indicate vibration level bear main control room mcr module display read normally consistent edna datum around mil loss output signal inhibit data acquisition bearing not impact datum collection bearing purpose current datum collection effort calculate balance requirement bearing bearing necessary datum require balance move location acquire not affect condition deficiency appear isolate output three jack front module rel abs sies not use operation condition not impact operation ability read vibration level see panel alarm follow monitoring arp requirement module obsolete need replace refurbish check ground swap cable swap connector swap jack location informed supervisor acting manager bentley nevada panel mcr
386959,NCAQ,3,NCAQ:3,evaluate material staging practice compliance mi tour plant reveal numerous area material stage work progress sign point generic auemergent maintenanceau work order appear auemergentau work order use way stage material extended period time discussion operator reveal observe equipment stage long time note work completion date sign update periodically rather remove stage material practice contrary mi section auwork progress postingau state posting indicate job duration aunot exceed day start date job duration may extend additional day supervisor approval require au recommend maintenance evaluate material staging practice compliance mi material staging necessary recommend identify permanent staging area also recommend not use emergent maintenance work order work progress sign see edms
402224,NCAQ,3,NCAQ:3,recommend enhancement sop rcic injection qc recommend add reset rcic turbine mechanical overspeed trip section sop rcic injection qc recommend add step abn rcic isol trip would new section sop rcic injection qc also add step sop rcic injection qc end new section allow initiation rcic injection
396457,NCAQ,4,NCAQ:4,add scope low pressure rail car restraint perform nde magnetic particle testing area new weld rail car work order crack find deck rail car tollerance inspection zone no crack find weld contacted weld engineer package weld document revise contacted qc review sign new revision
395247,NCAQ,4,NCAQ:4,hydrogen peroxide distribution line drip drip leak elbow hydrogen peroxide distribution line downstream valve swcf v second elbow line turn toward sw pond b contain drip notify chemistry specialist supervisor record condition accordance w ppm distribution line second elbow swcf v
