AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
391005,CAQ,C,CAQ:C,qa arma no impl instruction requirement qm qa no standards laboratory instructions slis exist implement three specific requirement within qm austandards laboratory quality manualau require administrative sli implement specific requirement manual noncompliance cfr appendix b criterion v auinstructions procedures drawingsau require quality affect activity prescribe instruction procedure drawing implementing instruction require work not normally perform companyaos quality manual hand actual consequence no sli use tamper seal inconsistent use quality find one seven similar decade box tamper seal actual consequence no sli qm change process include change management instruction approximately calibration certificate issue since incorrectly show previous revision qm requirement see edms factual basis see edms insight qm not commit make reference columbia generating station procedure preparation review approval revision document affect quality contact business services manager responsible ensl area require management attention arma identify quality audit au cl recommend route ar calserv note support fourth extension ar find poc meeting schedule cancel due inability poc committee meet quorum requirement rescheduling poc meeting impact approval three site wide procedure require order satisfy ar closure action derive fy calibration lab internal audit list araos require extension beyond date extension request accordance requirement swp cap recovery plan upload edms ar extension request closure notes tamper seal address swp esd section procedure contain procedural guidance address receive asset without tamper seal address tamper seal calibration standard qm sli use address miss tamper seal cgs mte standards asset qm sli use calibration labaos commercial customer qm change management follow requirement outline gbp com qm apply commercial calibration perform lab support ala iso accreditation see edms ar extension note
391547,NCAQ,3,NCAQ:3,license reactivation doumentation incomplete two licensed operator reactivation paperwork documentation time shift incomplete require iaw ppm attachment report cosistently add reactivation paperwork objective quality evidence oqe purpose two subject personnel not propely log esom iaw esom user guide improper login prevent summary datum provide report function esom evaluate esom login process improvement trending repeat issue reference ar date cr initiated
398781,NCAQ,4,NCAQ:4,pwc sv pencil stream body bonnet leak pencil stream body bonnet leak find pwc sv pwc v shut isolate notify mcr write cr wr
392653,CAQ,D,CAQ:D,hcu high accumulator water level alarm hcu high accumulator water level alarm cr trend drained hcu water notify smgt write cr rb
395067,NCAQ,4,NCAQ:4,dose alarm radiation worker receive dose alarm weld tb heater bay informed supervision interview worker fill ed alarm form write cr ms va williams plant services individual start fire watch scaffold co worker scaffold close reach dose goal individual co worker trade position individual monitor dose prior commend work scaffod prior weld individual fail monitor frequently start weld upon receive alarm individual put work safe condition notify co worker leave area notify hp individual restrict rca pende interview rp supervisor rpm dose alarm setpoint mrem total dose accrue mrem rwp alara task individual understand mistake make importance monitoring dose rpm authorize rca restriction release follow survey document vsds form complete form histogram upload edms
384981,CAQ,C,CAQ:C,tfof evaluate target set nrc evaluate target set inclusion additional component describe station target set nrc identify consider minor violation f cr submitted contacted security furhter clarification
390277,NCAQ,4,NCAQ:4,puddle find underneath dw v walkdown rhr pump room dw v find leak two square foot puddle water find floor underneath valve valve high rad area leakage rate not perform demin water makeup suppression pool use dw v secure day half earlier valve isolation valve rhr room demin water hose connection valve take closed direction little movement observe unable determine valve leak seat manual valve slightly open write cr inform crs
390459,CAQ,C,CAQ:C,dg enga governor speed set low identify speed seete dial dg eng currently set acceptable range dial adjust within acceptable band dg no longer protect setting impact mechanical governor not credit feature governor control system not rely upon safety system performance sm notify dg governor setting verify governor speed setting find within proper band adjusted speed setting dga middle band per sop dgstart jaw
384659,NCAQ,3,NCAQ:3,procedure change osp sw performance osp sw part annual sw sys b outage question arise concern require line delay completion hour lco clarification procedure could avoid delay see edms detail complete surveillance generate cr
391325,CAQ,D,CAQ:D,rea red field cable connector need replace ar write document failure rea red repeat occurence failure occur last time sureveillance perform month ago suspect cause repeat failuter cable connector detector work order need plan schedule repair connector
393985,NCAQ,4,NCAQ:4,cw bld investigate cbd ft discover cw bld instal without maintenance technical involvement insulation cause cbd ft fail power remove maintenance need knowledge skid future troubleshooting repair notified supervisorcw bld cw building maintain repair outside vendor no action require
385718,NCAQ,4,NCAQ:4,plexiglas vs lexan coupling guard prefabrication portion wo notice one pre cut plexiglas crack instal latch another piece cut lexan cause delay installation cr generate trending
384884,NCAQ,4,NCAQ:4,e fi mp indicate flow pump e fi mp find indicate flow e p p not run notified crs
385428,NCAQ,3,NCAQ:3,new hot spot hs detect rx monthly survey performance rx building monthly survey new hot spot hs discover scram volume discharge piping hot spot locate underside piping near weld join bottom drain svd tkb connect crd v connect bottom drain svd tkb crd v common drain line lead svd tka dose rate hs take teletector mrem hr contact mrem hr cm near radiation area boundary mrem hr created hs hot spot log document survey vsds prod initiate ar cr attach hs piping take picture send alara rp supervision
400610,NCAQ,3,NCAQ:3,esoms late entry maintenance late entry maintenance worker org code manloade show worker schedule esom not reflect information supervisor correct esom no action require
395770,NCAQ,3,NCAQ:3,rll no task un pin cond springcan no w task un pin suction discharge pipe springcan condensate booster pump w task instal pin springcans need go remove follow completion pipe fill task add wo r copy future outage work order
384288,CAQ,D,CAQ:D,fp v handwheel break operate fp v handwheel shear yoke arm spin freely could remove hand wheel desire break occur close valve no valvle operator use normal amount force use valve slightly difficult easy operate expect stop inform crs broken stem bush accurate failure description
392282,NCAQ,4,NCAQ:4,caution tag c ss pcf no closure mechanism upon tag review per ppm caution tag c ss pcf referenced wo closure task lift clearance order take finished verification field show tag still hang no clear closure mechanism caution tag per ppm section c verify danger tags caution tags instal gt year appropriate closure mechanism identify caution tag day old notify efin supervisor ops work control see xref wo added lc c ss pcf wo task hc task repair ss pcf r
401080,NCAQ,3,NCAQ:3,new badge photo fail transfer security computer new badge photo not successfully transfer security computer corporate network gap transfer dmp export file underlying cause computer engineering send new full image table manaully correct issue notified security services mgr computer eng analyst
398576,CAQ,C,CAQ:C,makeup demineralizer trailer high uv chlorides detect chemistry detect higher normal level ultra violet chloride makeup demineralizer trailer output chemistry specialist inform vendor notify swap charcoal bed
384111,NCAQ,3,NCAQ:3,edr dm extremely short run time edr dm double b w precoate night shift water fly day shift consist normal edr tk water decant water cpr tka b cfd p steadily rise processing result reach high p hour first shift use historicaly would consider extremely fast filter last day not hour water process pass chemistry analysis b w precoated edr dm per precoat criterion sheet
391308,NCAQ,3,NCAQ:3,nrc sms meet intent rg rev nrc question station meet intent rg ai nuclear power plant instrumentation earthquakes rev position current configuration seismic monitoring instrumentation trigger free field sensor would not annunciate control room station need evaluate foundation level sensor annunciation control room meet requirement rg rev require cr reopen author request inadevertently cancel
388155,NCAQ,3,NCAQ:3,gen rpp procedure issue gen rpp control temporary shielding implement procedure control temporary change regard installation temporary shielding note current practice regard review conservative suggest gen rpp condition report resolve issue informed supervision
395865,NCAQ,3,NCAQ:3,ms tcvb degraded aov program trending diagnostic indicate unusual internal valve friction need open inspect repair replace valve stem plug assembly internal r notify aov program owner document via cr diagnostic report tb
397837,CAQ,D,CAQ:D,sec cctv sec cctv not function design generate cr wr
393005,NCAQ,4,NCAQ:4,cathodic system loss dc alarm hp board w drop cathodic system loss dc well no pump house
391862,CAQ,D,CAQ:D,sfs storm indicate yellow sfs storm indicate yellow display screen sfs cp isfsi tms indicate fault rtd
392406,NCAQ,4,NCAQ:4,receive oscillograph start hp c alarm receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j sensor kv neutral ground overcurrent bpa report follow cause grand coulee hanford kv line trip lockout b relaying involve multiphase pole not reclose c no damage equipment locked e no emergent outage need f no kv kv involved g no line equipment outage need h no affect kv kv grid j kv k no ras initiate l grid frequency change temporarily lower hz initiated cr notified crs contacted dittmer
387967,NCAQ,4,NCAQ:4,rcc vb internal inspection result performance wo rcc vb inspect internal check valve reliability program engineer perform inspection mechanical craft identify backstop area bonnet show sign impact disc stud valve flutter full open position expect application close pump woodruff keyway area hanger arm become widened allow hanger arm move shaft start move due turbulent application wear would expect continue would not affect valveaos ability stroke flow woodruff key able cycle valve externally disc also rotate flow indicate wear hanger arm face disc washer rub currently instal disc hanger arm gap approximately au new disc arm assembly gap measure au freedom motion seat contact check au feeler gauge satisfactory inspection result document attachment ppm work order valve acceptable reassemble check valve reliability program engineer recommendations rotate bonnet undamaged backstop location maintenance replace new bonnet measurement verify trend next performance pm check valve reliability program engineer work request generate package plan disc hanger arm disc shaft sub assembly assemble weld prior next schedule performance pm pm sister valve rcc va rcc vc would prevent schedule preventative maintenance task go long additional wear observe decision replace part make notified mcr initiate cr wr package plan disc hanger arm disc shaft sub assembly assemble weld prior next schedule performance pm pm sister valve rcc va rcc vc
385058,NCAQ,4,NCAQ:4,tsw hxc metal label rivet break metal label tsw hxc cond booster pump lo cooler break hold place duct tape booser pump lo cooler metal label still attach via thi rivet please evaluate label actually require properly secure hx remove see edms doc pic suspect label undamaged label note lo hx within close proximity booster pump pressure switch stay clear area informed mcr tg w
399189,NCAQ,3,NCAQ:3,ems implementation rfw va b rfw va b station response ar cr hd va handwheel fall craft go operate include initiattion wr implementation ems aed prc handwheel rfw va rfw vb rfw va rfw vb self ems subsequently implement rfw va rfw vb via wo also replace original chainwheel valve regular handwheel bolt aftermarket chainwheel adapter unfortunately ems not applicable rfw va rfw vb epn not list page current r ems additionally cvi dwg cvi omm not update reflect chainwheel configuration change handwheel plus chainwheel adapter suggest permanent accept disposition legacy configuration change rfw va rfw vb ems applicable rfw va rfw vb ems not yet implement either epn wo rfw va canceled due old work order project number wo remain unworked unscheduled r outage work order safety issue prevent repeat actual failure columbia similar valve hd va ems implement rfw va rfw vb wo associate wr rfw va consider r rp exist r wo rfw vb wo als consider r change r rp
398477,NCAQ,4,NCAQ:4,security bre door handle need maintenance security bre door handle need maintenance contact security extension information security supervision notify cr wr generate support security bre south spray ponds
402498,NCAQ,4,NCAQ:4,e bu swa fail annual inspection perform wo e bu swa fail annual inspection per ppm craft notify supervision initiate cr post impairment lantern control room also notify fpsi non essential lighting
388983,NCAQ,3,NCAQ:3,alara suggestion new fuel receipt sliding door shielding elevated dose rate exist opening floor level adjacent r door rs railroad air lock slide door rhr b mezzanine area close proximity crane bay hatch concrete foyer popular place store tooling equipment unnecessary dose take individual perform rig lifting crane activity new fuel receipt project start possibilty estimate mrem could take individual spend time area need discuss alara plan request slide door shield prior stage activity new fuel receipt door currently bolt wall inside rhr b mezzanine not functional area consider permanent shielding
398436,CAQ,C,CAQ:C,top tier draw e reference incorrect fuse drawing zone k reference fuse gg f power indicate light bs va drawing available list fuse gg f field walkdown verify gg f not exist gg f correct designation reference follow drawing ee cp h p e va ewde ee cp h p
387077,NCAQ,3,NCAQ:3,vpn cert expiration iebs vpn certificate expire iebs laptop request computer engineering support repair notified computer engineering security managementiebs
400530,CAQ,D,CAQ:D,mte reject calcode amp crimper model passed post use veification go nogo plug gages ratchet not hold reject no plant impact def write no action required none trending purpose
390195,NCAQ,4,NCAQ:4,configure rrc cb asdb inspection step c auxilliary switch contact find resistance reading acceptance criterion ohm notified supervisor replace auxilliary switch
395819,NCAQ,4,NCAQ:4,seal steam leakoff lline b rfw turbine lp stop dpm leak seal steam leakoff line bs vb ss rob see west side rfw dtb bs vb leak lagging make difficult pinpoint leak exact locatiopn
386173,NCAQ,4,NCAQ:4,cas cc low oil cas cc oil level low spec please add oil notified smgt write cr tb
395705,CAQ,D,CAQ:D,jet pump loop flow indication low mcr jet pump loop flow read ms fia p main control room read mlbm hr rrc pa run comparison jet pump b loop flow read ms fib read mlbm hr rrc pb run jp dp jpdp read p mcr consistenly read see attach graph jet pump b loop flow edna edms ms fia non safety relate indication use input osp rrc use flow adjustment per abn rrc loss
400369,CAQ,D,CAQ:D,roof leak hpcs dg room water discover floor hpcs dg room wet floor post could not find cr leak leak appear come side one roof plug removalbe block cr wrhpcs dg room
386366,NCAQ,3,NCAQ:3,security exceed dose budget oct security department exceed dose budget mr receive mr month october mainly due nrc evaluate fof drill associate training prior inspection good alara technique practice month cr generate
397200,NCAQ,3,NCAQ:3,qa power block housekeep not standards qa quality identify housekeeping issue throughout power block work progress sign not maintain current several reference wo additionally equipment find not approve storage location fire extinguisher store upright inside white iron ground strap substandard power block housekeeping could degrade regulatory margin nrc previously express concern length time work progress sign stage power block ar cr see edms detailed description photo identify deficiency operations ts programs audit au op ts informed quality maintenance operations recommend assignment maintenance
398244,NCAQ,3,NCAQ:3,break key fence north asd building craft discover break key fence report supervision crasd fence door north
397784,CAQ,D,CAQ:D,hpcs room temp high spec hpcs roome temp near dg read f high log spec f informed crs hpcs room temp
400794,NCAQ,3,NCAQ:3,ppm ams continous air monitor need revision ppm need revision ppm section state two arrow press need arrive correct menu section procedure require three arrow press second change need section section h section need remove section filter medium change not ams operation step conflict section note section third change involve section direct user section filter medium replacement facilitate state change filter medium accordance present step move section fourth change please consider appropriate prerequisite procedure not include prerequisite stop training talk supervision write cr procedure issue suggestion remedy
395207,NCAQ,3,NCAQ:3,pcr tsp dg loca b check div also tsp dg loca b tsp dg loca b step event marker initiate ge test switch note redundant step initiate event marker require unplug ge test switch event marker jack initiate manually instal ge test switch plug event dg rate time event marker initiation not work parallel ge switch already close
385940,NCAQ,3,NCAQ:3,procedure enhancement sop start several time sop start co hxa co hxb mention noun name neither exist procedure refer co hxa b actually co hx boiler deaerator portal j noun name co pa b also need change reference proper heat exchanger co hx sop start enhancement
399086,NCAQ,4,NCAQ:4,h analyzer heat trace trouble alarm come h analyzer heat trace trouble alarm come ht ts sr action abn perform temperature reading locally f mcr inform heat trace low temp alarm f f input annunciator per imds find temp f
385763,NCAQ,3,NCAQ:3,rad material find main control room individual take fluke multi meter label radio active material ram main control room mcr designate clean area mcr staff recognize ram label instrument notify hp follow survey conduct instrument deem non radioactive material review survey detail hp technician inform mcr staff ram not permit mcr unless escort hp even instrument tool pass sam article monitor sam although fluke deem non radioactive follow investigative survey imperative rad worker adhere procedural guidance govern entry conduct exit radiologically control areas gen rpp procedure provide guidance work inside clean area locate within rca potential ram enter clean area clearly exist responsibility rad worker familiar guidance gen rpp help mitigate potential although incident non threating breakdown process achieve excellence predicate worker knowledge utilization error prevention tool doubt ask hp gladly provide assistance hp supervision inform follow survey conduct initiate minor fact find operation
398643,CAQ,D,CAQ:D,cch pib find gt psig round ar trend ops round cch pb suction pressure psig required band psig pressure lower psig surge pipe make valve pwc vb check close cch pb suction pressure also high reference ar notified crs
391107,NCAQ,4,NCAQ:4,cond tia high oos cond tia rft outboard seal water temp indicate f ops round high spec f informed mcr write cr
395279,NCAQ,3,NCAQ:3,r lesson learn esoms temp lift cause work delay r documentation current procedure practice not allow someone accept temp lift unless already clearance order temp lift affect prevent oncoming shift worker sign perform work temp lift rehung whether administratively actual esoms software familiar site not limitation recommend software update program change remove limitation
400315,NCAQ,4,NCAQ:4,unable complete tower cleaning due crane failure wo crane use support cleaning cool tower distribution deck experience mechanical difficulty result clean last remain cool tower cw ctb not fully complete cr initiate accordance swp pro document inability complete entire scope pm cw cool tower distribution trough thoroughly clean r accumulate little sediment debris interim delay cleaning cw ctb month next pm occurrence not challenge capacity tower distribution deck adversely impact capability cool tower perform design function small amount hydraulic oil spill mechanical failure environmental estimate quart not reportable per gbp env
395656,NCAQ,4,NCAQ:4,rft ao tnga not engage turn gear air cylinder configuration not allow proper engagement turning gear au short ability fully engage turning gear past tie back tie wire multiple time allow turbine roll turn gear mechanism air cylinder problematic year need address control automatically notify main control room supervisor suggest add bronze thread bush end ram compensate length need engage turning gear ar type eval need
400697,CAQ,D,CAQ:D,ids malfunction cas receive malfuction alarm ids compensatory measure post walkdown area conduct tumbleweed find remove zone loose pin also find pole zone electrical maintenance notify cr wr generate
389532,NCAQ,3,NCAQ:3,apel tec room fire door found block open inspection apel building fire protection engineer find telecommunications control room tec second floor fire door halon confinement door prop open note room ep area concern discussion facilties craft supervisor determine work progress since previous weekend prop door open allow electrical cable route hvac upgrade supervisor indicate fire system barrier impairment permit not initiate since exemption allow procedure fpp follow exemption require constant attendance impaired fire door restore immediately necessary unfortunately crafts leave open barrier not restore fire door halon barrier several day fire door restore normal service today recommend cr route facilities management incident discuss craft prevent recurrence recommend assign org ar facil fire door halon barrier restore shortly discovery not cgs issue
395460,NCAQ,3,NCAQ:3,radwaste walk behind shield wall housekeeping deficiency identify ao rw behind shield wall example item find include tarp floor wet leak need change laundry trash light bulb tube daw barrel initiate cr address housekeeping concern discuss situation rad ops supervisor talk operation investigate source leak radwaste
387654,NCAQ,4,NCAQ:4,xd need maintenance xd needs maintenance cr wr security supervision notified
383673,CAQ,D,CAQ:D,rcic dt oil level low standby level rcic dt oil level low standby level informed mcr crsrcic dt rx
390269,CAQ,D,CAQ:D,fp wet system water motor gong personnel perform work around cwph find fp wet system sprinkler system water motor gong lay ground outside cwph assume ice roof make conact gong break gong due position water motor gong system fp suggest isolate system fp v avoid flooding cwph intiated fpsi intiate cr contact sm cwph
400602,NCAQ,4,NCAQ:4,build sprinkler escutcheon hole ceiling big sprinkler building men bathroom gap around escutcheon hole drywall ceiling large escutcheon cover need repair facilities job build men bathroom
400019,NCAQ,3,NCAQ:3,adobe acrobat subscription license notification adobe acrobat subscription license notification receive user pop expiration warning use software en license march vendor support ticket open escalate resolution notified leadership recommend ncaq itmgmt
401498,NCAQ,3,NCAQ:3,enhancement need model wo wo annual metal sampler cal check chemistry sampler since instal spb sample point need add table work instruction present next year cal check perform satisfactory metal sampler instal spb write current chart informed chemistry supervision write cr
391035,CAQ,D,CAQ:D,fire door not meet criterion work find c door closure arm need replace door rip metal near strike
395852,NCAQ,4,NCAQ:4,rfw vbi xe pa read erratic rfw vbi xe pa read erratic currently rfw dta speed control rpm no abnormal noise rubbing report locally read range mil mil rfw vbi xe pia inform crs sm
385362,NCAQ,3,NCAQ:3,house keeping inspection wo performance wo several area issue light attach picture wo look ewp light issue easily identify correct effected areasau reactor light fixture dg light fixture service water pump light reference attach picture ewp well lighting identification cr write effected area supervisor notify lighting issue
385050,NCAQ,4,NCAQ:4,repair ml unsafe equipment remove plant man lift ml currently exist r elevation storage authorization permit along north wall man lift tag field unsafe equipment not use since gt year see photo attach edms ar cr please repair man lift necessary remove plant hung deficiency id tag reference ar cr associate wr man lift field
385397,CAQ,C,CAQ:C,ppm procedure require revision review ppm fp p loss power test identify procedure not include step reset control circuitry reset control circuitry step sop fp stby implement procedure step already add ppm fp p operability test help prevent unexpected auto start pump ensure proper available standby lineup follow testing sm crs inform verified margin still exist late date pm mark reccomendation procedure change attach cr reccomend replace step procedure show attach mark copy ppm
399149,NCAQ,3,NCAQ:3,sop fpc demin need update return fpc dmab service sop fpc demin section currently fpv fcva b verify auto fpc fica b verify auto leave fpc fica b manual desire sometimes procedure doesnaot verify fpv fcva auto always desire reference section address concern add step verify fpv fcva auto add step verify fpv fcvb auto
391731,CAQ,D,CAQ:D,e sm unit miss part e sm unit cubicle e cb cdtp miss several part moc assembly pantograph channel linkage not instal moc switch connect rod switch channel present moc switch contact spare component not require e cb cdtp operation however cubicle not meet design configuration miss part procure instal
399117,NCAQ,3,NCAQ:3,ppm procedure change ppm rev incorporate abn fsg battery pack usage alternate method emergency depressurize rpv normal mean not available per ar step incorporated provide operator confusion perform section imply abn edmg must enter original intent ar remove reference abn edmg section start step previous warning caution note step also remove intent emergency depressurization reduce rpv pressure lt psig review rest section change no ec pressure indication mcr
394708,NCAQ,4,NCAQ:4,internal find degrade cond vb performance wo cond vb initial inspection find valve internal degrade disc arm disc post find excessive wear point disc rub body disc nut not tack weld post expect anti rotation lug disc degree position small portion disc arm rather large area arm disc nut pin find missing cr generate eoc contactedtbg
399488,NCAQ,3,NCAQ:3,swp csw need additional guidance detailed description self assessment usa peer assessment checklist item identify swp csw cyber security procurement need additional guidance follow process procedure need provide guidance storage approve test plan store complete test plan template previous sample example good look like test plan part design process review department management not impact plant operation please assign cat ar itcyber assign cat itmgmt causes know procedure lack guidance cyber test plan require non trusted vendor action create update procedure item low risk no instance identify procedure not perform not reportable per cfr
402452,NCAQ,3,NCAQ:3,r outage clearance nd check milestone po jeopardy r outage clearance nd check milestone po jeopardy base extrapolated work curve po milestone turn yellow recovery action plan develop information present outage readiness meeting
386638,NCAQ,4,NCAQ:4,co tk level low alarm low level co tk low level recieve level tank lineup correct make demin bypass valve possible level control valve sticking restore tank level monitor verify normal lcv maintain level informed mcr increase tank level monitoring
397342,CAQ,D,CAQ:D,ids malfunction cas receive constant malfunction alarm ids walkdown area conduct nothing find could cause zone alarm post compensatory measure cr wr generate
384082,CAQ,D,CAQ:D,e gen dg w ground fault alarm past several year many occurrence w ground fault alarm occur dg run come today run e gen dg dg load bank control room inform task continue
387500,NCAQ,3,NCAQ:3,revise section step state auverify crd pa crd pb run au recommend remove step require start one pump pump restart accomplish perform step c
398429,NCAQ,4,NCAQ:4,weekly camera clean cr wr follow camera need clean isfsi cameras initiate cr wrpa camera
388118,CAQ,D,CAQ:D,recieved p slc tank level high low recieve slc tank high level alarm level slc li gal tdas x gal gal locally tank temperature not change unable identify inleakage system
398258,NCAQ,4,NCAQ:4,work not advance tablet dataglance trending work order perform complete ipad work take working field work complete closure note enter comment screen however upon review next morning work still show ready dataglance work not advance past ready entire process status tracking contacted ewp help group work problem write cr trending
385070,NCAQ,3,NCAQ:3,plateau cbt system unavailable plateau cbt system unavailable pm due oracle database connection issue plateau application analyst contact orace dba investigate application analyst verify plateau cbt system work root cause unknown recommend non caq research plateau application analyst contact oracle dba notify duty officer leadership
386157,NCAQ,3,NCAQ:3,blue equipment tag printer mcr continue inoperable blue equipment tag printer mcr continue inoperable essential piece equipment operations service expended period time appear failure communication module optical tag locating system item crd multiple time though small caution tag printer render functionable printer constantly need machine work considerable time spend move tag sss office gsb mcr busy week probably half shift waste aggregate transportation tag simply work please repace printer posthaste incomprehensible one idle machine sss office could not repurpose place mcr write ar sss make special trip mcr deliver tag oil could add cas ca cost eo craft supervision time blue tag printer mcr w replace printer test satisfactorily per wr
392153,NCAQ,4,NCAQ:4,hydraulic oil leak mpf parking lot sweeper machine parking lot sweeping activity one vendor machine develop hydraulic oil leak small amount oil leak no human performance issue identify removed equipment service notified erp supervisor manager qualified employee clean spill erp make designation waste
402260,CAQ,D,CAQ:D,blue scram light full core display slow illuminate blue scram light full core display slow illuminate locally verify inlet let scram valve open switch take second show open pos shift open position expect no deficiency note identify tsp crd c informed mcr local finding
400150,NCAQ,4,NCAQ:4,mte find tolerance calcode iet labs decade resistor model find oot adjust within spec not use calibration cycle no plant impact no action require none trending purpose
400468,NCAQ,3,NCAQ:3,fp v preplacement valve lack drill tap hole walk wot discover replacement valve cid not require drill tap hole side valve body replacement valve aoflatsao side body one flat drill tap plug manufacturer flat not flat not drill tap one need field configuration subject valve contacted procurement engineering turn contact manufacturer manufacturer state could drill tap no specific instruction offer accomplish could order new valve flat drill tap liking either option require revision substitution evaluation ser ar obs
400045,NCAQ,4,NCAQ:4,power light not illuminate f htp fp power light f not illuminate switching bulb not rectify problem write cr informed sta
390216,NCAQ,3,NCAQ:3,sa orat r obj standards deficiency gap reevaluate accuracy completion secondary containment wo bi instruction prompt restoration r problem statement many barrier impairment andor wo instruction lack correct verbiage regard prompt restoration per contingency plan notify outage wc
385870,NCAQ,3,NCAQ:3,qa hu tool not consistently apply chemistry qa arma multiple behavior shortcoming lack human performance error prevention tool use human performance error identify chemistry audit demonstrate chemistry personnel not consistently engage routinely apply ept result failure meet odcm action requirement inaccurate regulatory reporting additionally plant component instal incorrectly laboratory quality control standard not label require several instance audit team member need intervene correct behavior prevent mistake example pose increase risk personnel plant safety see edms detail problem consider deficiency identify chemistry environmental monitoring program audit au ch quality recommend cr route chemistry discuss issue chemistry operations supervisors chemistry rp support supervisor chemistry rad safety manager quality services supervisor quality manager
392605,NCAQ,3,NCAQ:3,nrc abn ash procedure revision abn ash mis identify location flex veh flex veh international dump truck actually locate bldg vice flex veh international flatbed truck actually locate bldg vice write cr
397426,CAQ,C,CAQ:C,intermittent tmu pump house fire alarm approximately receive fcp drop tmu pump house fire alarm clear clear alarm come clear min later verified mcr indication tmu parameter normal stable ops dispatch investigate report no indication smoke fire alarm concurrent performance ppm informed crs scc dispatch ops
390283,NCAQ,4,NCAQ:4,instal temporary hose not comply swp mai two iinstalled temporary hose cwph observe not comply swp mai swp cm neither label field identification e g hose tag per swp mai pctc per swp cm blue hose cf v cw c bay cf v currently closed coil braid hose cl v cl v currently open see photo attach edms ar cr hose connect cf v control per sop cw chem connect step remove step f therefore not need hose tag per swp mai b hose attach cl v work progress new dehalogenation skid isnaot turn ops yet
385777,NCAQ,3,NCAQ:3,tfof minor damage enw vehicle approximately hour nrc evaluated force force exercise caf team choose utilize vehicle locate inside protected area assault caf team member enter enw vehicle locate east building controller attempt back vehicle building roll door locate southeast side building adjust approach avoid dumpster make minor contact bollard vehicle travel approximately mph result superficial paint transfer bollard man lift gate cr submitted shift manager security management notify oi notification witness statement collect conduct safety briefing drill participant controller importance reporting event reinforce vehicle usage safety requirement event investigation load edms
390735,NCAQ,4,NCAQ:4,hcp cp trouble fcp drop lock trouble performance ppm step trouble light come expect hcp cp module light not clear restoration step craft stop contact supervision issue happen cr write wr initialize address problem informed supervision complete restoration troubleshooting need addess issue primary guard house halon system
395977,NCAQ,4,NCAQ:4,monthly chemical storage area inspection discrepancy monthly inspection mechanical maintenance chemical storage area discover follow discrepancy chemical find outside flammable liquid storage cabinet gsb shop red bldg excessive combustible need empty chemical restore chemical locker red empty notify appropriate personnel resolve discrepancy resolve no action require
395522,NCAQ,3,NCAQ:3,lesson learn rf problem ststement perform model wo installation clam shell link obsolete cat id high temp rtv sealant dow silicone grease new car id high temperature rtv rtv new cat id dow silicon grease engineere contact approve new cat id item information need add model work order ensure better plan product rf stop work contacted supervisor contact engineering verify correct material order correct material perform work
391111,CAQ,D,CAQ:D,e bu swa emergency light system failure charge status light flash indicate emergency system failure lightning bolt light constantly indicate low battery capacity emergency light locate tb ao nw stairwell investigate repair inform supervisiontb nw stairwell
396056,CAQ,D,CAQ:D,ids pin pole
388647,NCAQ,3,NCAQ:3,outage pi yellow maintenance walkdowns complete cr write accordance maintenance walkdown pi go yellow accordance ppm action recover metric include use target overtime ic mechanics electrician target recover metric green status document performance recovery action cr discuss maintenance manager maintenance componant managers
384785,CAQ,D,CAQ:D,nrc r door r loose strike plate nrc resident note walkdown strike plate r door r loose eo attempt tighten require specialized tool no immediate concern operability door
394243,NCAQ,4,NCAQ:4,wo prerequisite incorrect wo task prerequisite state generator rotor must remove work repair testing fiber optic vibration monitoring system require partial disassembly generator not require removal rotor discuss turbine deck coordinator work planning remove prerequisite
396846,CAQ,D,CAQ:D,pmt fdr v air operator leak pmt fdr v air operator leak valve stroke close top cap leak valve closed doesnaot leak valve open top cap gasket need replace pmt not satisfactory contacted supervisor crs write cr need hang local clearance replace gasket perform pmt
388659,NCAQ,3,NCAQ:3,draw e not update drawing e not update ec relocate epn list main control room w location information mel epn also not update recommend correct mel revise e recommend add drawing associate current location epn doc journal panel remove e
399062,NCAQ,4,NCAQ:4,damage ladder holder rfw b pump room west bracket typical portable ladder holder rfw b pump room damage bend west see photo attach edms ar cr please repair replace restore conformance aed detail def tag
395494,NCAQ,3,NCAQ:3,rll sop cond fill procedure enhancement step open select condensate booster pump suction bypass valve start fill long cycle piping remove word authe selectedau n pump not used au step since suction bypass valve must open vent three condensate booster pump note step verifie close three condensate booster pump suction bypass valve discuss procedure enhancement operations procedure supervisor
400953,NCAQ,3,NCAQ:3,ec draw incorrect find information cvi drawing rx build fp wiring diagram include ec modification resolve fire detector accessibility incorrect change zone detector circuitry include two new detector however exist detector remove instal accomodate modification circuit drawing show terminal point exist detector change new detector type drawing show detector original terminal point also verify field discuss engineering write cr obtain red line drawing exist detector circuitry affected zone detector furnish engineering update drawing associate cable termination instruction cti sheet update correct draw information rev ec update reflect change drawing
401314,NCAQ,3,NCAQ:3,eyewash station exceeded inspection window hazardous waste inspection radwaste note last inspection eyewash station outside monthly inspection manufacturer requirement unit pressurize appear good condition inspect verify ready use notified erp supervisor initiate cr eyewash station radwaste near safety shower eyewash station current wo pm performed peb
397957,NCAQ,4,NCAQ:4,nrc identify large insect nest swph b large insect nest personnel access door swph b identify concern nrc informed supervision write cr
395187,NCAQ,4,NCAQ:4,drywell closure walkdown issue identify pre closure fme walkdown nrc resident inspector identify electrical junction box along railing next msrvs miss fastener cover not secure initiate cr informed management start work request fix prior final drywell closure electrical junction box along msrv rail side b c
392695,NCAQ,3,NCAQ:3,sop hwc start new section immediate restart sop hwc start not section allow immediate restoration hwc system spurious trip due plant transient loss cond booster pump transient cond rfw system like cond v opening hwc service time significant impact columbias chemistry performance index current procedural guidance rapid restoration not rapid mean require verification manual valve difficult reach location position not question hwc system previously service please see edms propose new section sop hwc start change red start pg note attached propose change not include change formating table content etc informed engineering new propose changesop hwc start enhancement
394696,NCAQ,3,NCAQ:3,ppm incorrectly direct use penetrox grease wot e tr install link bpa electrician question use penetrox oxidation inhibitor specific application installation flexible link rigid link silver surface transformer yard coordinator look wot last time link instal time system engineer note link torque record section procedure state grease neither need desire link torque record attachment need correct annotate link torque record wot indicate no grease require revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
399001,NCAQ,4,NCAQ:4,event marker signal not see rtp event marker signal x not see real time plot establish performance osp rcic ist q event recorder alarm typer see record signal remove reassign data point rtp still not able see trend graph notified sm use alarm typer time time event marker trigger mcr
385048,NCAQ,3,NCAQ:3,ppm enhancement attachment ppm describe dg extended maintenance outage commitment page describe limit ignition source permit condition discussion fire protection licensing intend note discussion specific location within fire area contain pfss circuit apply isp well fire tour could make clear come prepare upcoming dg outage discuss fire protection licensing
384893,NCAQ,3,NCAQ:3,eof eng mgr computer issues ero drill eof engineering manager computer service tag bxxqm could not access corporate application computer classify critical digital asset cda performed initial troubleshooting not readily resolve issue provide corporate laptop eof engineering manager use eof
387902,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear
386889,NCAQ,4,NCAQ:4,rrc imd asdb alarm recorder paper rrc imd asdb alarm recorder paper please see video
393058,NCAQ,3,NCAQ:3,effect wr not fully scope cr identify break terminal perform isp rwcu q wr move test terminal notes cr state no action need terminal fix wire would relande yesterday cr write surveillance could not perform surveillance change identify temporary test terminal order perform channel functional test no action take determine procedure possible work order may affect change test terminal isp rwcu b channel calibration schedule perform outage aed ewdi cvi dwgh currently original position test terminal no indication actual field configuration engineering come day currently determination need make either temp mod ec wr low priority thought need give ensure complete action take affected drawing surveillance match field configuration
383476,NCAQ,4,NCAQ:4,bre bre need window evaluate bre
392569,NCAQ,3,NCAQ:3,ppm miss step ppm step f inadvertantly delete last revision need put back correctly perform rcc filter replacement step shoud read close rcc v replace pipe cap informed chemistry supervision procedure sponsor
401145,CAQ,D,CAQ:D,tdas mux low vdc power supply replace vdc power supply tdas mux wr find vdc supply low vdc generate work request fix tdas mux currently work sit
384178,CAQ,C,CAQ:C,lefm status error tdas lefm screen p lefm meter plane status page show plane status data meter state auunknown au cause auminor alert ai check au indication lefm status summary system data screen switch receiver primary clear auminor alert au however meter still show meter state auunknown au no point either meter meter indicate aunormal ai check au lefm status summary screen aumeter dataau aumeter data au therefore currently no requirement reduce core thermal power swap receiver primary send email station nuclear engineers lefm system tdas computer
384162,NCAQ,3,NCAQ:3,pcr procedure enhancement rcic quick card procedure enhancement need sop rcic transfer qc remove note rcic v note not need quick card no mention ppm move step prior step minimize time minimum flow valve procedure enhancement need sop rcic injection qc use epn rcic rms step
396661,NCAQ,3,NCAQ:3,additonal local password discover peoplesoft user find peoplesoft hr local password not need condition allow possibility user able keep password longer day requirement change ids review local password remove contacted supervision recommend ncaq itmgmt
383650,CAQ,C,CAQ:C,incorrect wording fsar anonymous cr detailed description fsar indicate turbine building basement turbine generator building columbia not basement tmu transformer ground floor elevation turbine building anon cr move cr sro group ops
400113,NCAQ,3,NCAQ:3,high cond demineralizer system dp experience cond demineralizer system dp psid experience cfd f backwash precoat cause high dp due operation department prior week recommend implement modification published plan cfd change modification consist perform relaxe cfdaos vice backwash precoat schedule attempt extend life resin bed although effort result long life also put plant risk downpower due high system p perform backwash cfd relax cr write
397881,NCAQ,3,NCAQ:3,dbai nrc question rhr pa mod impact dg background ai rhr pa motor pump replace per ec wo december rhr pa post modification testing operability testing perform ppm per wo ec document evaluation impact dg due modification specifically cmr calculation e show loop loop loca condition steady state load dg rating kw cmr calculation e verifie load acceptance function dg start function onsite emergency ac power source effect load rejection dg nrcaos contention post modification testing complete sat however challenge use analysis operability dg feel integrate testing dg perform r complete operability testing follow modification surveillance frequency integrate testing extend year april division integrate testing not perform r therefore nrc believe not compliance sr division integrate testing occur r sm licensing notify cr bre back operation gather information get team involve final determination rescreen ofm agree level per attribute note huit assignment change asgn cr reopen edit priority
400030,NCAQ,3,NCAQ:3,employee injury employee suffer minor injury toe move banner situate cart banner slip cart although catch hit floor strike employee large toe cause bruise swell employee recognize injury work home applied ice report injury upon arrival work next day cr write injury document notification make n
388843,NCAQ,3,NCAQ:3,abn transformer assume wrong tr trip configuration abn transformer step main transformer sudden pressure alarm assume sudden pressure monitor trip function deactivtade use local cut switch feature enable per ec result abn direct verify trip deactivate may undesirable since ther no sudden pressure trip capability
391206,NCAQ,4,NCAQ:4,small crack find cw fn blade walkdown cw fn roughly inch circumferential crack observe near base neck blade cw fn currently service wo cracked blade replace prior return fan service basis remain blade inspect no additional crack find old tuf lite ii model fan blade history blade failure cause fatigue crack near base blade cr however fan blade cw fn replace resilient tuf lite iii blade wo project year life span cracked blade retain evaluation determine severity crack potential failure mechanism
