AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
400017,NCAQ,3,NCAQ:3,flex bldg bldg seismic category area flex building building sse qualified seismic category sc area not indicate sc area address ppm cives ppm additionally limiting aspect ratio tables aed cal ce document not address either location administrative issue general notes assignment make maint procedure revision data base ppm ppm see edms ar link assignment within maint procedure revision data base
396467,NCAQ,3,NCAQ:3,ci procedure enhancement ci revise include follow enhancement section caution statement add not operate dewar fill vent valve warm room temperature section x cool operation remove section revise align new digital spectrometer operation clarify establish proper setting spectrometer operation assign ar chem none
393081,NCAQ,4,NCAQ:4,pwc pb fail start pwc pb fail start performance sop warmweather ops section step n u inform mcr write cr request investigate repair
391215,NCAQ,4,NCAQ:4,hssf euh find building beyond hot hssf euh find building beyond hot portable eye wash almost hot grab portable eye wash completely empty depressurize suspect due temperature room setting appear three back heater view outside window breaker open door leave open cool eyewash need refill repair replace heater need well thermostat inform mcr open disconnect hssf disc euh
402239,NCAQ,3,NCAQ:3,incorrect sealfast adapters discover inside cond dmd disassembly cond dmd wo two different sized sealfast adapter discover design call inch high adapter cid cvi dwg inch inch adapter find instal inside cfd manufacturer graver not supply inch adapter inch adapter not affect performance cfd ifd modification configuration management issue discuss project manager manufacturer w n
400892,CAQ,C,CAQ:C,qa qar show incomplete performance cyber pm wot qa one quality assurance record qar contain no evidence critical digital asset cda password reset accordance swp csw aucontrolled media critical digital asset password standardsau six cdas list one essential preventive maintenance pm work order task wot qar wot contain objective evidence password reset not reset six cdas not even list many cdas scope pm swp csw implement requirement cfr energy northwest cyber security plan achieve high assurance cda password adequately protect cyber attack requirement see edms detail factual basis see edms detail insight many cyber security pm create first time evolution last year supervisors manager still require provide oversight ensure worker meet standard expectation interviews reveal table mention tool use password reset certain cdas auce quarterly pm sortau spreadsheet row cda column require pm reference not column far right performeraos initial ar cr aucyber pm not conduct align industry benchmarkingau line identify pm select password reset not conduct however cr not cite specific gap not comply station procedure initiate cr not perform entire pm scope contacted engineering supervisor computer engineering deficiency identify quality audit au csq recommend assigning computer engineering reccomend cat itmgmt cause know error detail need adequately prove pm complete sufficient evidence consequence low medium could result regulatory finding issue address cr assignment ensure correct detail wo instruction pm create sufficient evidence part record process fix
384778,CAQ,D,CAQ:D,not install quick disc downstream crd v not install quick disconnect drain line downstream crd v due pressure lock need resolve issue sm inform
395032,NCAQ,4,NCAQ:4,drain valve e tr b termination cabinet not need investigation e tr b oil leak clean low voltage termination cabinet determine drain valve installation not require base inspection cabinet no oil find bottom low voltage termination cabinet discussion bpa recent replacement bushing wo oil leak not get termination cabinet leak bushing transformer tank fill ledge transformer low voltage compartment terminal box come seal connection purpose cr document not need wo implement outage ec
397301,NCAQ,4,NCAQ:4,alarm hssf cab chem receive pc sys stat trouble alarm hssf cab chem rw chemistry lab alarm conjunction oscillo graph start alarm receive mcr inform crs write cr
397196,CAQ,C,CAQ:C,qa license basis document not revise qa ldcn eliminate year surveillance testing safety relief valves srv via tsp msrv ist r however license basis document lbd ist not revise allow change ldcn retire year surveillance preventive maintenance program associated surveillance procedure subsequently superseded review identify no miss surveillance requirement failure ensure license basis document current could lead loss regulatory margin see edms detailed description identify deficiency operations ts programs audit au op ts informed quality technical services engineering regulatory affairs operations recommend assignment technical services engineering
395159,CAQ,C,CAQ:C,ewde revision not update hd rlyxat relay tbl ewde revision show contact reference ewde contact pair still list table hd rlyxat change current revision ewd write cr
394620,NCAQ,3,NCAQ:3,r unable complete coating task r unable complete service level coating task three r wo task unable complete due lack adequate procedural guidance use require application equipment ppm not contain application process apply currently available service level coating notified occ notified coating program engineer minor rev major rev ppm issue order coating task complete no action require
390689,NCAQ,3,NCAQ:3,cy cgs tier two report error accordance code federal regulations annual emergency hazardous chemical inventory tier two report columbia generating station must submit washington state emergency response commission serc benton county emergency management local fire department per ar tier two report must undergo peer technical review review approve cgs plant general manager environmental regulatory programs calendar year cy cgs tier two report submit chemistry preparer serc prior environmental regulatory programs erp manager review approval addition incorrect version report sign plant general manager error discover erp review complete error correct prior submittal due date recommend assign chemistry discuss environmental regulatory programs manager chemistry operations supervisor cgs chemical management lead no additional action require per chemistry operations supervisor
386519,CAQ,D,CAQ:D,e ir tubing leak performance isp rps discover several peice tube small leak one significant leak connect rps psa appear come swedgelock fitting go bottom psa leak find not steadly leak droplet pool around tube ferril collect underside tubing supervision notify cr generate wr generated tb
392910,CAQ,D,CAQ:D,receive p c xfmr tr b trouble alarm receive p c xfmr tr b trouble alarm ops report alarm hi tank pressure p h tr b pressure indicate psig reduced pressure per abn transformer alarm clear
383897,CAQ,D,CAQ:D,sec ids not function design cas receive malfunction sec ids unknown reason request electrical maintenance investigate contact security information compensatory measure initiate cr wr generate
386216,CAQ,D,CAQ:D,please evaluate priority w door c repair please evaluate priority w door c repair door knob degrade single poing entry division battery charger equipment adresse eop door knob break would deny us access equipment daily routine casulty action please repair promptly original wr write last month write cr discuss field supervisor
400739,NCAQ,4,NCAQ:4,co vb packing leak co vb locate aux boiler room find packing leak create puddle ground beneath plant laborer contact instal drip catch beneath valve direct leak nearby scupper rather puddle floor please make pack adjustment stop leak contacted plant laborer instal catch write cr informed supervision
401336,NCAQ,3,NCAQ:3,oe fatality lasalle generating station diver fatality perform maintenance activie lake screen house lasalle generating station cr generate initiate stop work activities accorcance swp cap lesson learn event evaluate applicability cgs recommend non caq ar perfimp track oe evaluation cr initiate pgm request issue stop work order
386753,CAQ,D,CAQ:D,fp v sgt large packing leak upon clear tagout sgt fp v open upon open valve packing leak approximately four drop per second start leak make bad backseate valve back please repair valve notified smgt write cr rb near rcc surge tank
395990,NCAQ,4,NCAQ:4,ar pa ar pb west oil level band ar pa b west bear oil level shutdown spec operator log state must great red line oil level two west bearing red line not
388770,CAQ,D,CAQ:D,crd hcu accumulator trouble high water rod accumulator trouble alarm pa drop crd hcu due high water level arp
391756,NCAQ,4,NCAQ:4,task not work write walk work order paint identify behind four base plate approximately oau au edge plate due location access base plate remove paint require not achieve per ppm section recommend evaluation determine support remove allow adequate grout installation per procedure grout not instal current configuration contacted planning management work control
385021,NCAQ,4,NCAQ:4,employee sting bee employee sting bee conduct take rattlesnake mountain top building cccf notify supervisor take employee occ health ptl incident
388747,NCAQ,3,NCAQ:3,potential degradation hd lscht recent cr initiate cond hxc high low level switch hd lsch hd lscl degradation level switch likely cause steam condensation large leak downstream bs vb hd lscht may also degrade significant consequence upon failure recommend replacement level switch hd lscht first opportunity bypassing trip function via jumper installation discuss supervisor b heater bay north side condenser
392488,NCAQ,4,NCAQ:4,tdas mux p ss need replace perform voltage check maintenance three tdas mux v power supply find low dc voltage output high maac ripple need replace fail notified supervision computer engineering write cr wr mcr
394888,NCAQ,4,NCAQ:4,tsw nalco corrosion monitor need repair performance training note faceplate miss nalco corrosion monitor tsw hot leg corrosion coupon station less ideal electronic open environment could become damaged recommend repair replacement equipment appear still function normally chemistry specialist supervision informedtsw hot leg nalco corrosion monitor turbine bldg
401418,NCAQ,4,NCAQ:4,lighting safety concern rw c gas filter room rw c gas filter room behind door c poorly light especially inside door beyond filter cubicle initiate ar cr rw c gas filter room behind door c
390947,NCAQ,3,NCAQ:3,incomplete etar training record submit record control processing three etars submit record control operations processing without supporting attached document notified supervision return incomplete record operations correction resubmittal
386563,NCAQ,4,NCAQ:4,excessive bw pc fdr fu excessuve bw pc fdr fu bw pc place service bw pc place service bw pc place service trip high dp filter capable processing water hr min tripps high p cr wr supervision notify issue pcl
395356,NCAQ,4,NCAQ:4,tsw leak rw small leak apporx drop per minute tsw outlet line wch cub upstream tsw ti leak locate tsw piping meet support beam initiated cr eo walk area additional leak rw pipe upstream tsw ti
399159,CAQ,D,CAQ:D,incorrect image upload ec documentation procurement specification deviation psd perform ec tmu pump refurbishment not contain correct image edms change describe ar approve psd find edms ar image psd appear upload ec error please upload approve psd ar edms ec remove psd note ec contain correct image not require change proper psd place edms ec no action require
383596,CAQ,D,CAQ:D,cch cra small oil leak find small pool oil cch cra trace oil back appear oil cool pipe flange chiller right heater oil heater tag please see attach picture wipe oil later shift friday not large oil leak not think affect operability inform mcr
399621,NCAQ,3,NCAQ:3,fire protection operation would not allow us work work order fire system impairment not ready work begin contacted work week manager
393440,NCAQ,3,NCAQ:3,worker report foot injury worker org code arrive work report blister foot seek offsite medical care investigation underway assess origin injury notified rpm industrial safety ispm safety program guidance follow worker communicate report injury not work relate per legal no additional documentation require time
399043,NCAQ,3,NCAQ:3,annual safety inspection perform calibration lab annual unannounced safety inspection perform calibration lab finding inspection wr intiate resolve exit door signage fire ext write wr swl mark overhead hoist shipping recieve bay notify rep cal lab report send supervisor load edms calibration lab shipping recieve bay hoist need swl mark hoist per ispm overhead hoist rail system load limit sign see attach photo edms exit sign new high bay door not yet wr ladder weight room mass lab secure environmental service scientist remove metal behind door appropirately store metal piece
400701,CAQ,D,CAQ:D,cms f sr iodine charcoal filter holder assembly iodine charcoal filter holder assembly not two indent push assembly approximately au could potential leak path drywell notified crs notified supervisor
400472,CAQ,C,CAQ:C,calculation issue osp inst h log take error cro daily log night shift lead miscalculation osp inst h day shift identified leakage rate total average leak rate hr average leakage rate miscalculate surveillance actual leakage rate gpm respectively ops administration inform issue work solution correct surveillance need unverified esom recalculate fix issue write cr inform ops admin
393970,NCAQ,3,NCAQ:3,r main generator hipot testing main generator hipot testing task within main inspection task hipot testing seperate task allow proper coordination scheduling activity discuss eoc occ
386393,NCAQ,3,NCAQ:3,failure lorq biennial requal written exam one failure occur biennial write exam administer remediation iaw tdi de certify individual pqd notified operations operations training management recommend severity level additional detail withhold due exam security requirement r remediation iaw tdi
402154,CAQ,C,CAQ:C,white dust suction side tea fn replacement tea fn notice white dust inlet tea fn instal new pump stage old pump rw inform maintenance op engineeringrad wst k
393417,CAQ,D,CAQ:D,rra cc could not drain clearance rra cctsw drain cooling coils rra cc rra cc steam tunnel hang no water drain tsw piping probably due vent drain valve plug tsw v ball valve tsw v globe valve maintenance need aware no water drain system clearance sign hung valve required position drain hose attach informed production occmain steam tunnel
401731,CAQ,D,CAQ:D,received rod accumulator trouble alarm hcu od accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear
398402,NCAQ,4,NCAQ:4,f fuel oil transfer filter clog transfer fuel oil fo tk tkb filter high p alarm come max p approx psid per pl sop fo ops max design filter require replacement clean cr wr write mcr staff inform
397701,NCAQ,4,NCAQ:4,dbai nrc identify house keeping mini lamps nrc inspector identify box miniature lamp bulb store one support behind e pnl lamp not store house keeping issue remove box initiate cr
402610,NCAQ,4,NCAQ:4,alarm typer main control room fault ppcrs alarm printer mcr fault light light shuttle fault indicate digital display printer not print alarm
397612,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm pa drop crd hcu low pressure ops pressurize per sop crd hcu trend
387502,CAQ,D,CAQ:D,manual operation rhr moa non functional several attempt make operate rhr moa manually obtain find testing no success informed occ eoc resolution add scope need work
384217,CAQ,D,CAQ:D,dsa pcva dsa pcva small air leak inlet side thread go body valve inform mcr initiate cr wr
398865,NCAQ,4,NCAQ:4,hwc alarm receive hwc alarm hssf cab chem rw chemistry lab pc sys stat trouble pcp system trouble alarm inform shift crs write cr per ci
391409,NCAQ,4,NCAQ:4,rx sw elevator service southwest reactor building elevator stick elevation hung caution service band infome main control room credit elevator fire door closed perform fire barrier function
388992,NCAQ,3,NCAQ:3,wo task unable set finish wo task support task ewp allow task set finish however set finish option grey unable perform crs manual process entire workflow work order task vice able set task finish create inefficiency work order process recommend training responsible group ensure proper coding assign support task wo ewp process ask crs process wo allow task take finish dataglance set finished support take support task directly finished status asset suite supervisoraos assign panel activity available asset suite task status approve ready job type table tidwotsk equal follow ad administrative co clearance order hang lift nh shop pm ops review not require np pm ops review not require no othr pm ops review not require ns essential pm ops review not require os operations support sc scaffolding erection removal sh shop work sp support task xx administrative support work order task case wo task job type aootao operation test task not qualify set finished
402687,NCAQ,4,NCAQ:4,unable backfill edr dm instrument line performance edr dm instrument line cleaning work order instruct perform backfill instrument line tech unable push water instrument line due dm isolate instrument line block not sure tech instruction go lbs operate pressure operating pressure read edr pi lbs stop work get information discover exact work perform fin team receive permission increase pump pressure approximately lb no success notified supervisor restore instrument return system ops write cr action tracking conversation fin supervisor intention work order clean line not reperform backfill recommend generation new work order troubleshoot exist problem edr dm edr dpt edr pi
402516,NCAQ,3,NCAQ:3,burn smoke smell come paap room distinct burn smoke smell come paap room walkdown conduct room surround area not locate smell come time shift manager work week manager notify security supervision notify cr initiate shift manager notify walk area complete send ops investigate no sign actual smoke fire call duty officer telecom look equipment not validate equipment issue investigation go
387008,NCAQ,4,NCAQ:4,tdas mux b overheating alarmimg tdas mux b overheating alarmimg often happen mux overheat cause multilpe page alarm print alarm timer request modification unit amelioriate condition drill ventillation hole front cover instal power supply froce cooling would option believe force cooling option may already ongoing modification see edms impact list open cover cool component per crs direction limited access area signage
401491,NCAQ,3,NCAQ:3,e cb asd ina cb e cb asd ina cb showup retire e cb asd ina cb e cb asd ina cb showup retire however still active epnaos portal j esoms need update reflect active e cb asd inb cb e cb asd inb cb need update well see cross refs ar history behind set retire status
387627,NCAQ,3,NCAQ:3,state fm wet chemical fire system inspection deficient annual state fm audit procedure find no monthly inspection wet chemical fire suppression system system locate building cafeteria monthly inspection require document minimum standard cleanliness clearance around fire protection feature uphold procedure fpp perform month inspection test system assign ar ar tefp one wet chemical suppression system site locate building cafeteria cafeteria currently shut no immediate action require
394794,CAQ,C,CAQ:C,anii hold point observation rcic v vt inspection missed anii hold point observation vt visual inspection exist bonnet stud nut asme work plan step vt examination satisfactory anii review examination result quality nde anii notify
400587,CAQ,D,CAQ:D,annunciator glitch isp ms q performance isp ms q c craft repeatedly bring rc half trip p normally alarm lock reset use wma rms fazbxy anunciator reset step alarm come go reset immediately ro acknowledge alarm p supervision involve thorough review determine issue annunciator isp continue rc half trip bring multiple time no event suggest close trend proper annunciation observe several time surveillance surviellance complete sat adn condition appear associate annunciator no operability concern equipment test performance isp ms q recommend trend condition
384083,NCAQ,4,NCAQ:4,cf pb still not pump follow work cf pb per wo fill vent per sop cw chem maint go perfect fill vent cf pb place service per sop cw chem less satisfactory result initially flow pulse observe discharge sightglass wheel brand new sightglass not spin indicate reduce flow run minute flow pulse change periodic surge every two three minute without pulse pump secure per sop investigation need resolve issue informed supervisor shift manager cwph
385806,CAQ,D,CAQ:D,cpr vb dual indication resin transfer operation cpr tkb suction line unplug valve cpr vb indicate intermediate follow close valve cpr vb switch hold open position valve indicate open switch release indication remain dual note switch spring return close recommend investigation adjustment limit switch inform supervisionrw behind shield wall
391209,NCAQ,4,NCAQ:4,minor first aid bandaid need attend training mpf employee grab displayport cable plug right hand remove use laptop view instructional video conference room tv cable plug bind port attempt unplug require additional force remove plug break free port employeeaos right pinky finger come contact computer chassis cause minor scrape small cut end finger cut require band aid order stop bleeding notify training instructor occupational health industrial safety supervisor department manager require ispm also complete incident reporting requirement ptl require reference incident report
389173,NCAQ,3,NCAQ:3,new procedure request hcu n bottles attach edms draft new quick card use operator change hcu nitrogen bottle informed supervision
396707,NCAQ,3,NCAQ:3,inadequate config task tm ec ms rvb lock alarm correct ar eval not include isp part config task potential not perform lcs step confirm ms rvb position indication h p ic tech note discrepancy cr good catch isp ms revise procedure hold place wo ensure not perform prior issuance revision
386099,CAQ,D,CAQ:D,mte reject calcode amp crimper model pass post use verification l no plant impact rejected not operate correctly find sheared pin leak seal along external damage def write no action require none trending purpose
394202,CAQ,C,CAQ:C,e cb b delta force not tolerance perform moc switch inpsection delta force acceptance criterion not pound range contacted engineering get resolution engineering recommede adjust sure close spring increase delta force notified engineering
390380,NCAQ,3,NCAQ:3,qa biennial write exam not validate per tdi licensed operator biennial written exams not validate per requirement tdi lorq annual exam development administration interview validator exam writer identify four step not perform validation process not follow step could affect exam result high miss question validation not rigorously review high miss approve exam additionally time constraint validation indication examinee possibly run time actual exam issue classify deficiency not follow procedural guidance informmed training manager operations training manager quality manager attach detailed issue sheet edms no additional action need
398323,NCAQ,4,NCAQ:4,cf p cf p not pump base inventory draw tk tk cf pa cf pa not pump no tank inventory change pm change sheet send operations begin manual feed scale inhibitor gal shift shift manager inform finding cf pa cf pa
387917,NCAQ,4,NCAQ:4,prohibited article declared checkpoint approx hour contractor arrive checkpoint ask security article declare contractor declare alcohol truck shift manager benton county security management notify management notify
388577,NCAQ,3,NCAQ:3,wo task unable set finish wo task hang clearance task ewp allow task set finish however set finish option grey unable perform crs manual process entire workflow work order task vice able set task finish create inefficiency work order process recommend training responsible group ensure proper coding assign support task wo ewp process ask crs process wo allow task take finished wo job type aocoao clearance order hang lift dataglance user would normally able set wo straight finished option not allow control room communication asset suite nuclear panel set aoao aoao wo task although support task control room communication set aoao mean auhigh impact ai psro ops may take au software work design operation ability change value ops corc wc review recommend maintenance provide operation awareness populate applicable field assignment create maintenance provide awareness
387031,CAQ,D,CAQ:D,esoms h recalculate later shift resign esom osp inst h originally sign problem correct ops esoms coordinator cause h need resign later shift original signature time document attribute tab h write cr
386541,NCAQ,4,NCAQ:4,inadequate lighting lab classroom inadequate lighting lab classroom lighting classroom seem either inadequate multiple lamp need replace due age additionally multiple diffuser debri area issue bldg lab brief instructor identify mot initiate cr
389678,NCAQ,3,NCAQ:3,esoms allow craft sign clearance craft click sign get clearance one else name contact person person ask could sign could clearance sw tcva review history additional question contact e knibbe
390073,CAQ,D,CAQ:D,ids need maintenance ids need maintenance contact security ext detail comp place security notification make cr wr generatedpole
389774,CAQ,D,CAQ:D,mte oot calcode proto torque wrench model c lb find oot adjust within spec per ppm section c torque wrench acceptable post use verification def write no plant impact no action require none trending purpose
391087,NCAQ,3,NCAQ:3,wo task problem f status wo task get follow error message transaction unable complete processing due application program failure problem persist report application support group user release hold dataglance go back view asset suite error correct not able recreate problem figure duplicate gen arg issue recommend close cr trend
397580,NCAQ,4,NCAQ:4,plugged nozzle toa hva approximately third airwash spray nozzle toa hva plugged plugged nozzle top half unit initiate cr tb east side
399899,NCAQ,3,NCAQ:3,housekeep te backseat cart repaeat ar two valve backeseat cart item stage storage location design one cart repeat cr previous month no action take assign electrcial maintenance correct
389999,NCAQ,3,NCAQ:3,b warehouse truck park inside not allow fire protection inspectionn snake river warehouse building find delivery truck park inside truck find east side inside overhead door main aisle rack storage warehouse inventory considererd high dollar value property neil park fueled vehicle inside warehouse overnight not allow fire code neil insurance acceptable load unload motor vehicle must move outside not attend protect covered parking available east side canopy building inside parking vehicle desire formal review need conduct find acceptable location however need adequate separation combistible storage well oil containment berm also neil representative review approve recommend assign org code discuss reinforce requirement discuss warehouse acting supervisor l truck pull soon inspection need discuss warehouse ensure warehouse personnel inform
400519,NCAQ,4,NCAQ:4,argos mcr need repair argos sn hp eq locate mcr need maintenance detector low count expose know source sensor personnel continuous response issue become apparent perform wo discussed issue ic personnel hp supervision monitor place service
402114,NCAQ,3,NCAQ:3,ice melt probable cause argos contamination alarm personnel report work ont evening unable enter mcr due argos alarm indicate contamination bottom shoe additionally personnel exit paap end dayshift unable leave site due set gem alarm require hp support decontaminate personnel permit watch relief mcr well send resource paap allow personnel go home rain time personnel transit parking area mcr gsb paap appear whatever ice melt product purchase apply walking surface outside cause alarm delay watch relief personnel leave site request station evaluate product use take account need personnel pass detector potential contaminate cause false alarm discuss sm hp
392437,NCAQ,4,NCAQ:4,hp eq pump need replace perform wot require flow sample cart not able achieve max flow obtain slpm require max flow slpm base last performance calibration appear pump capacity degrade last couple year recommend replace sample pump
387251,CAQ,C,CAQ:C,extent condition findings controlled document cr not associate equipment purpose cr document misalignment control document identify extent condition assignment cr eoc specifically follow control document contain misalignment des des design plant digital sscs form form rev form form rev ppi ppm eng des rev ppi eng des rev ppi swp swp csw rev ppi eng des rev ppi eng des rev ppi eng des rev ppi eng nfm rev ppi ddsi ddsi doc rev man spes spes rev form form rev ppi eng des rev ppi eng des rev ppi eng des rev detailed description provide edms
400198,NCAQ,4,NCAQ:4,no load area not keep free load clean machine shop gsb treadmill stage top floor panel mark no load not know treadmill belong unable relocate treadmill due interference prevent ease movement none take owner unknown
384621,CAQ,C,CAQ:C,sw v stream sockolet find condition sockolet stream sw v insertion weld ppm require insertion pipe item draw sw contact engineering occ
396819,NCAQ,4,NCAQ:4,og glycol temp low oos round glycol temperature f read gy tic band f notify sss
391785,CAQ,D,CAQ:D,rhr b system pressure slow see edms rhr b system pressure rise psig psig osp rhr ist q rhr b quarterly surveillance perform rhr pb secure date
392020,NCAQ,3,NCAQ:3,procedure enhancement page step reference note no note please fix see edms write cr
399003,CAQ,C,CAQ:C,rcic ls imds require clarification instrument master data sheet imds rcic ls state logic affect switch aurcic v opens rcic p startsau give impression rcic v always open switch actuate however not always case rcic v open rcic turbine not run rcic v close turbine run rcic v remain closed note add imds aed imds rcic ls clarify prevent future confusion note documentation issue not affect essential rcic function
400452,CAQ,D,CAQ:D,sw fisb al indication approx alarm still perfromance wot flush return service sw fisb flush high low leg approx min return fis back service fis service fi indication barley notice slight bounce indication remain near zero talk tech initially valve fisb oos say fi read near zero confirm ops p r drop still alarm notified crs supervisor create cr wr investigate problem mez rhr b pump room
392189,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot none use calibration cycle hytorc hyd torque wrench model xlct adjust within spec def write calcode hytorc hyd torque wrench model xlct adjust within spec def write calcode rad dig battery torque wrench model db rad reject not adjust def write no action required none trending purpose
389312,NCAQ,4,NCAQ:4,cas cc maintain header pressure abnormally low cas cc maintain cas header pressure abnormally low header pressure normally psig one cas compressor run currently cas cc run cas header pressure psig steady verify mcr no unusual cas usage progress suspect adjustment inlet valve may need note cas header pressure psig not low spec standby cas compressor not auto start psig inform mcrtg
398474,NCAQ,4,NCAQ:4,unable collect datum due siemens equipment perform main gen e gen gen vibration monitoring collect point available vibe point tg mon vb thru vb currently vibe datum collection instrumentation due turbine bear high vibe issue point not able collect pm turbine rotor balance shot outage complete write cr contacted supervisor
384592,NCAQ,3,NCAQ:3,evaulate ms risd impact ops aggregate index ms lisd place trip response issuance lcs change back panel bp issue mcr front panel alarm ca p drop p b drop recommend changne coding item wr would appropiate ms risd repair replace write cr informed supervision not change bp designation fit definition ca base lcs recieve appropriate priority break
386038,NCAQ,3,NCAQ:3,enhance sop elec shmaint follow note copy c tmu lica note tmu lcva operate tmu lica manual sl deenergized clearance not use cr write
394179,NCAQ,4,NCAQ:4,r compete priority rx valve room b rx valve room b small enough consideration give amount work schedule space one time crane valve crew work rhr vb need enough available space work schedule adjacent component rhr rob need reschedule issue not identify worker fully brief field initiate cr request mech shop manager
387798,NCAQ,4,NCAQ:4,light poor rw womens decon room lighting poor need lampe not read ludlum frisker notified hp lead technician initiate crrw womens decon room
389683,NCAQ,3,NCAQ:3,file server g drive miss file path gamanda maintain calibration lab notice miss approximately pm file important come two internal audits calibration lab contact support speak support go send request analyst see see file back tape contact name remove
396948,NCAQ,3,NCAQ:3,fdr v configuration discrepancy configuration trip valve accumulator set not match draw rev configuration match rev case rev correct field incorrect per rev draw simular issue identify edr v cr assignment cr field verify epns list dwgs current configuration walkdown miss fdr v issue edr v fdr v configure like detail c revision drawing drawing need update wrote cr
395132,CAQ,D,CAQ:D,crd hcu leak n bottle n bottle connection crd hcu leak connection cylinder isolate hcu per sop crd hcu rb
388302,NCAQ,4,NCAQ:4,sma bd fail cycle clearance hang sma bd fail cycle clearance hang attempt cycle verify operation prior hang danger tag position fail close recommend investigate fixing attempteed cycle disconnect
390305,CAQ,D,CAQ:D,hcu accumulator trouble alarm rod accumulator trouble alarm pa drop crd hcu low pressure ops pressurize per sop crd hcu pressurize rb
402288,CAQ,C,CAQ:C,ship software issue discover prepare ship radwaste liner hp hp discrepancy discover paperwork shipment manifest number two liner prepare shipment single flatbe burial site total package activity mci nrc form block not match container total activity mci nrc form block discrepancy unable immediately resolve field decision make postpone shipment radwaste liner not leave protect area currently store secure location near spray pond difference total shipment activity trace shipping software use generate shipping manifest datum entry validate correct shipment shipping software not provide correct activity total print manifest activity total correct report generate software notified management discrepancy cancel shipment informed software vendor potential software issue make arrangement provide copy database analysis informed waste disposal site shipment cancel create test scenario verify software function intend three separate scenario create unable replicate discrepancy conduct review two previous multi container shipment no identify discrepancy recommend follow compensatory action multi package shipment ensure nrc form sum individual package activity match total activity nrc form current isip characterization database successfully transfer dw james supervisor shipping paperwork review checklist revise add follow step multi package shipment ensure nrc form sum individual package activity match total activity nrc form nrc form shipment us ecology revise verify correct package activity shipment schedule ship
397029,CAQ,D,CAQ:D,ppc comp issue ppc comp error lamp ppc comp xfer vms fail reset sta ppc tcg fault lamp illuminate enter abn computer stop restart xfer vms indication return normal erds maintain available failure
397827,NCAQ,4,NCAQ:4,md va appear close performance wr stroke bs va no temperature change note via bs tt rva edna cim datum indicate md va may close valve replace piping spool r no left valve position specify wo find close valve likely still close wr generate verify valve position open valve necessary scaffold place access speak fin sro fin sro discuss mechanic f evap drtk
389019,NCAQ,4,NCAQ:4,transformer yard n bottle replacement e tr n n bottle replace full empty bottle xfmr yard storage rack iaw abn transformer wr write empty bottle replace ar create wr require informed mcr generate ar wr transformer yard spare n bottle storage empty bottle
383530,NCAQ,3,NCAQ:3,rcic strain gauge installation due vagary instal strain gauge stem valve support motor operator diagnostic testing several instance faulted installation note testing rcic mo submit lesson learn determine opportunity improve strain gauge installation process additional training alternative adhesive product even alternative strain gauge mount method test equipment issue not equipment issue recommend assignment engineering technical services discuss valve motor operator program manager submit lesson learn ar cr
391167,NCAQ,4,NCAQ:4,mte susp calcode proto torque wrench model jc lb miss clean tool crib per ppm section c torque wrench acceptable post use verification stds lab techs suspended lose def write no action required none trending purpose
395012,NCAQ,3,NCAQ:3,rll ops outage lesson learn date llrt attach edms list op lesson learn one note specific llrt start outage date review lesson learn llrt log identify applicable lesson learn cr op trend per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
386673,CAQ,C,CAQ:C,qa non conforming cable not control require arma qa spool electrical cabling store outdoors warehouse know improperly store significantly deteriorate however procedural requirement identify segregate cabling non conforming not carry require scsi control disposition non conforming material additionally majority cable spool not label result loss traceability require swp mmp warehousing see edms detailed description identify area require management attention arma materials management audit au mm informed quality supply chain services recommend assignment supply chain services
401022,NCAQ,4,NCAQ:4,require maintenance door knob non security component not function design require maintenance contact detail initiate cr wr security supervision notify
395771,NCAQ,3,NCAQ:3,pmt rfw vb packing leak not go perform r hydro identify rfw vb packing leak cr wo rfw vb packing leak identified rpv leakage test ppm pmt requirement perform level electricallly stroke valve twice level record static bus voltage prior stroking monitor motor current mcc stroke time motor load signature optional level verify run load total thrust monitor current record static bus voltage prior stroking monitor run load total thrust gl mov per ppm base available margin engineering justification may lieu measure thrust packing adjustment total thrust may not require depend available margin due current plant condition pmt not perform occ direction follow action provide mechanical maintenance ensure measure gland follower not cock torque pack specify value pack data sheet ensure pack gland folllower not become cocked
399329,NCAQ,4,NCAQ:4,xd xds screen back way home screen not return service place service
387428,CAQ,B,CAQ:B,annual biennial exam failure rates exceed individual participate annual operating bienniel write exam crew fail annual operating exam scenario individual failure individual fail biennial write exam one also fail scenario no individual fail annual exam jpm nrc inspection procedure describe exam result evaluate table individual failure rate individual fail divide crew simulator failure rate crew divide failure rate exceed threshold potential nrc enforcement describe ip total license columiba one individual not take portion exam medical reason cr document failure rate exam whole not mean track individual failure action failure nrc notify failure rate exceed rege rep assignment make evidence impact ssc may inoperable past three year cr not involve ssc however request licensing evaluate cr reportability potential violation see cfr condition result self reveal green finding exceed exam failure rate identify inspection procedure performance deficiency challenge expect knowledge ability licensed operator demonstrate requalification exam require cfr finding assign cross cutting aspect h resources accordance gbp lic evaluation cr address performance deficiency identify organizational programmatic gap lead finding rega assignment create regulatory affairs perform gap assessment finding document inspection report
402197,NCAQ,4,NCAQ:4,sma fl end roll sma fl end roll roll quite clean appear roll advance unnecessarily please replace roll investigate advance mechanism notified crs
395937,NCAQ,4,NCAQ:4,trip tricon trouble alarm trip tricon pi card fault turbine start cause mp fault speed look fine mp function expect require ic perform diagnostic scan clear alarm expect fault since speed probe not start indicate exactly time alarm mask issue trip computer alarm associate turbine speed sensor
398171,NCAQ,3,NCAQ:3,concern initiate cr inform department manager behind closed door cr may initiate time reason concerned current ability write cr not know throughout department limitation cr initiation supervision management front
398006,NCAQ,3,NCAQ:3,post maintenance test step not complete specify pm post maintenance test step radio paging system pm not complete specify information use procedure use wo procedure call scc run pager test verify functionality however technician use alternate equivalent method verify functionality alternate method not specify procedure upon notification supervisor request scc perform specify pager test successful wo notify supervision performed test specify provide coach technician regard procedure use adherence reviewed discuss swp pro concern procedure adherence team take thumb recommend ncaq itmgmt
395722,NCAQ,4,NCAQ:4,ms lsl leak puddle water observe condenser bay south side attempt locate source puff steam see come ms lsl intermittent leak ms lsl ms trap station level switch initiated cr notify control room hp
397805,NCAQ,4,NCAQ:4,recieve fcp drop asd fire alarm recieve fcp drop asd fire operator report minute fire alarm no fire present determine no fire fp v close fp pa auto start annunciation alarm investigation suggest fp id culprit alarm light illuminate decector acuate alarm could not reset fsp vrma ac vrma ac verify operate invetigate correct deficiency return fire protection asd building alarm lock fcp mcr evaluate inclusion ops aggregate list write cr follow arp
402600,NCAQ,4,NCAQ:4,nrc identify item tmu nrc identify light burn hvac controller light not work circuit breaker previously identify dec inform resident next watch change bulb tour due no new bulb store tmu find replacement bulb turnover oncome ops informed sss initiate ar documentation direct tmu pumphouse nrc identify pra fnb no indicating lights lit previously identify document cr also identify multiple panel burn light ops turn get fix fox
398016,NCAQ,2,NCAQ:2,employee injury employee report back discomfort receive offsite medical treatment injury result work perform tmu pumphouse employee require take time work recovery notified occupational health industrial safety human resources department manager department vp work activity currently suspend walkdown job site involve department manager department vp industrial safety operations support general manager plant general manager performance improvement manager schedule employeeaos position description review compare activity perform determine adequately capture work requirement condition department safety stand complete
402191,NCAQ,3,NCAQ:3,discrepancy arp omm steam chest differential temp steam chest differential temperature deep shallow list attachment ppi ppm b limit degf oem value provide cvi omm degf list page degf spreadsheet page requested oem confirm proper value provide update documentation reconcile omm
395002,NCAQ,4,NCAQ:4,mt hoi trn assembly pendant issue site vendor perform maintenance mt hoi trn provide report crane overall condition base observation report call nut not fully thread bolt use assembly lampson weather pendant control may cause control short full report site rigging coordinator maintenance training supervisor observation need evaluate site personnel address need prior crane next intend use july suspend use crane discuss site rigging coordinator initiate cr
396369,NCAQ,3,NCAQ:3,qa retire mi still station procedures qa ppm maintenance coatings program swp sps service level protective coatings program not revise eliminate retire mi factual basis swp pro section c state auensure impact include review affected procedure applicable change use attachment procedure implementation impact determination au mi coatings daily work practices revision take history procedure revision form section procedure instruction form revision issue parallel blank ppm revision step still prescribe use mi swp sps service level protective coatings program rev section purpose reference still list mi issue condsidere deficiency identify performance special processes audit au sp quality recommend assign maintenance discuss correspond department
383587,NCAQ,3,NCAQ:3,ipm traffic lamps perform w ppm step red lamp burn could not locate replacement unit not ipm uses different bulb ipm still functions properly one two traffic light burnt e mailed mike kinmark get replacement bulbs tell suppervisor wrote crbldg
397680,NCAQ,4,NCAQ:4,cas sink need maintenance sink cas need maintenance appear clog cr wr generatedsink cas bathroom
393689,NCAQ,4,NCAQ:4,rft psqa need replace perform rft psqa qa qa calibration unable calibrate rft ps qa try adjust ps back spec taste switch continue drift unable ta achieve repeatability write cr contacted supervisor need wo replace new bech test switch
391356,NCAQ,4,NCAQ:4,tsw tc mg exciter indicate temp peg high tsw tc mg exciter indicate temp peg high gt f auto setpoint dial set f air output signal psig tsw outlet temp exciter indicate normally f appear controller indication issue tsw tcv appear normal throttled position please investigate repair informed mcr verify no abnormal exciter temp alarm mcr verified normal tsw outlet temp normal position operation tsw tcv tg w
392604,CAQ,D,CAQ:D,fail drifting lprm lprm deta fail drift discover shiftly check mon run likely due coast enter abn lprm bypass lprm inform sne
386992,NCAQ,3,NCAQ:3,qa isdi maint not meet step gbp pro qa isdi maint not meet one step gbp pro aupreparation review approval corporate procedures department instructions manualsau describe revision change procedure use adherence issue no know actual consequence requirement gbp pro rev step aupreparing document revision paperworkau state aue ensure follow element update description changes revision bar include less document change au factual basis isdi maint auscanning station maintenanceau rev not provide description change description changes page contact assistant manager responsible cyber security deficiency identify cyber security audit au csq recommend route ar itcyber
400537,NCAQ,4,NCAQ:4,high alarm rate tnhkb high alarm rate tnhkb trouble alarm contact security x information cr wr initiated security supervision notified electrical supervisor notified
397048,NCAQ,4,NCAQ:4,met bravo output mcr freeze output met b lock yesterday request maintenance repair require
390139,CAQ,D,CAQ:D,sgt tsb af high switch oot perform calibration sgt tsb af trip high switch oot high deg informed supervisor calibrate switch back tolerance create cr trending
400548,NCAQ,3,NCAQ:3,bwri exam failure two student bwri not achieve pass grade final exam course remediation require include administer examination per tdi document final tar review examination student supervisor informed
401616,NCAQ,4,NCAQ:4,cw de halogenation skid stop cw b cw b stop appear result cw b cl see edms plot edna point dm
