AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
401751,NCAQ,3,NCAQ:3,instrument decl ait not portal j part wo first step verify decl ait actively monitor cw ph though computer point problem not work no information portal j appear epn not exist primary way access information plant equipment component new system no way us access information maybe wrong try search epn prefix decl come nothing concern plant system no access cvi information order perform maintenance affect mechanic electrician not provide excellence maintenance no training access information write crthe entire decl system
392343,NCAQ,3,NCAQ:3,one div integrate test not defer r osp elec b not defer r expect result miss opportunity outage excellence osp elec b manual auto transfer startup backup xfmr last four integrate testing surveillance normally perform series result significantly cycle plant equipment power component tstf tech spec task force allow extend surveillance interval support maintain station reliability reduce enhance overall station risk three four integrate surveillance identify evaluate extension however osp elec b not surveillance de energize sm activity r result loss sm associate bus result expect saving resource direct impact various group include ops ic hp security preparation bus loss restoration associate integrate testing not fully realize r shutdown safety plan require update include test defense depth remain green overall osp elec b not write stand alone surveillance require revision alternate instruction establish large number affected component normally prepare position three integrate testing surveillance perform series no additional prep need osp elec b normally last perform three move four year periodicity additional preparation require may present challenge operate crew see edms example per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
400552,NCAQ,3,NCAQ:3,evaluate risk incur fp pump surveillance currently station perform require surveillance fp pa fp pb fp p fp p week first three test one day fp p test following day potentially set station unable perform surveillance problem encounter result late date not spread station evaluate spread surveillance course month rather one week event problem encounter result protect fire pump due another non functional fire pump discover surveillance activity discuss sm
394966,NCAQ,4,NCAQ:4,ms mob fail travel full open pack torque pmt e wr note ms mob fail fully open electrical stroke cycle open control room valve travel inch unexpected response give put safe condition notify main control room mov engineer assatance trouble shoot plan
390424,CAQ,D,CAQ:D,nrc wedge find automatic closing door wedge find double door tg east rca entrance door design close automatically case emergency impede function door informed hp supervison remove wedge cr open per licensing request add nrc title
393893,NCAQ,4,NCAQ:4,timer relay fail e tr accessory check e n relay continuously hang accessory check not reset purpose cr identify issue order replacement relay mr cat id wo revise replace relay replacement relay mr cat id wo revise replace relay
392117,NCAQ,3,NCAQ:3,troxler gauge bring site without hp support schedule work group contact radiological operations support soil compaction test troxler gauge contain radioactive source cs activity create dose rate excess mrem hr outside protect area fence require continuous radiological support activity not schedule hp resource support no schedule activity relate soil compaction testing troxler gauge use could identify unscheduled support prior outage put undue strain hp resource could impact ability support actually schedule work discussed issue rad ops supervisor hp lead technician resource shuffle support soil compaction testing
388688,NCAQ,3,NCAQ:3,ppm reference supercede faa advisory circular ppm reference supercede faa advisory circular ac k supercede ac l need revise reference current faa advisory circular
396446,CAQ,D,CAQ:D,surveillance may fail due mte tolerance tea noble gas monitor channels cft may fail due mte tolerance find calibration find mte use surveillance tolerance oot value add datum take surveillance device fail surveillance odcm action require reference ar cr write cr informed main control room open attach deficiency report per tool crib attendants request
387594,CAQ,B,CAQ:B,trip cond pa low suction pressure cond pa trip low suction pressure low pressure cause unknown three booster pump low pressure rft b trip result pump trip plant respond expect rrc pumps run back hz crew stablize plant power oprm enable region cond v open
394440,CAQ,D,CAQ:D,pen seal cms pt self identify failure pen seal cms pt self identify c technician failure prior qc inspection perform qc notify seal poured need cleanliness inspection perform prior second shoot supervisor notify cr generate work order hrs float occ contact issue identify no impact schedule cms pt
402394,CAQ,C,CAQ:C,critical equipment field blank asset suite r epn review safety relate r component identify r component aucritical equipmentau field blank screen asset suite see attach report edms discuss issue supervisor generate cr
385303,NCAQ,4,NCAQ:4,fire brigade cart wheel chock work step cart inspection wheel brake not keep cart move need brake replace put clamp wheel restrain cart contact fire marshallfire brigade cart tg turnout station
383745,NCAQ,3,NCAQ:3,revision ppm ewp effected procedure step ppm not currently align station standard implementation ewp eliminate input history asset suite history capture data glance perform work orders electronically revise procedure accordingly initiate cr following procedure revision enter maint procedure revision data base link data base assignment add edms ar
402203,NCAQ,4,NCAQ:4,build safety inspection discrepancies quarteraos building safety inspection find two discrepancy one mice dropping closet space interior bathroom room access without key north side item store shelf not leave required au gap per inspection form photo take cr initiate supervision inform see edms photosbuilde
399558,NCAQ,3,NCAQ:3,radioactive shipping software issue characterization process step ppm require verification validation v v software output perform characterization radioactive material generate output compare designate test case waste stream v v consider satisfactory comparison yield value correspond generate test case characterizing container rmc cv v v perform not compare well test case prompt rwts suspend characterization process determine cause discrepancy waste stream use characterization ram ai non waste tool equipment second v v perform different rwts waste stream ensure proper data entry second rwts result investigate potential cause discrepancy none identify informed rp supervision discrepancy contacted software vendor dw james assistance determine cause dw james not able determine cause request copy data base facilitate determination shipment stop resolution software issue see edms cause action
401613,NCAQ,3,NCAQ:3,outage pm require review clean daily production package jeopardy report note outage pm wo pmid condensate oil samples predictive maintenance go late immediate investigation conclude specific pm ar sms perform initiate defer r new wo good late date post r see edms psoaos initial investigation file auoutage pm sort pmid late date r pdfau list pm late date either past one prior r pmid one late date due tomorrow ar sms two no late date identify late date past highlight yellow late date post r highlight green notified maintenance pso supervision performed initial extent condition review review condition finding sm wwm pso generate ar sms generate cr recommend assignment maintenance programs pm program review outage pm wo schedule go late prior r validate pm current wo due date post r cancel unnecessary wos address subject pmid prevent recurrence r beyond
391888,CAQ,D,CAQ:D,rod accumulator trouble crd hcu due high water rod accumulator trouble crd hcu due high water level cleared alarm per sop crd hcu inform crs sm write cr wr
398297,NCAQ,3,NCAQ:3,dbai nrc discrepancy ppm ppm section b say aubounde exist calculation au rather aubuilt within generic configuration bound describe au align section section intent procedure revise include wording aubounde exist calculation au base licensing input cr degreed civil engineer able determine scaffold bound minor change generate cr correct ppm section b no plant impact clarify procedure revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodifications
396372,NCAQ,4,NCAQ:4,xr need maintenance xr need maintenance contact security ext detail unit take service security notification make cr wr generate
401693,NCAQ,4,NCAQ:4,wet flow switch sticking perform wet flow switch test find fire alarm would not reset suspect fp fsa stick flow position flush complete try second time result fire alarm would not reset tap flow switch lightly hammer flow switch need repair replace
394493,NCAQ,4,NCAQ:4,top limit switch not work limit switch bs va top no indication control room switch make notified aov engineer
389834,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm crd hcu due water informed crs sm write cr wr
401775,CAQ,D,CAQ:D,rod accumulator trouble crd hcu due high water rod accumulator trouble crd hcu due high water level clear alarm per sop crd hcu informed crs sm write cr wr
395979,NCAQ,4,NCAQ:4,rft pigb high spec psig rft pibb b rfp trip oil pressure high spec psig high spec per ppm operator logs psig long standing problem reference wr please investigate repair adjust revise log acceptable pressure value note crs sm permission require enter b rft control cabinet view pressure inform mcrtg inside b rft cabinet
396736,CAQ,D,CAQ:D,wma ehca stripped cover fastener hole perform wo one two new replacement cover fastener could not achieve desire torque due hole thread strip also exist cover fastener could not achieve desire torque strip hole thread informed supervisor write cr document attach mark picture wo identify hole bad note condition wo rw j
398461,NCAQ,3,NCAQ:3,omm ec wrong status omm ec wrong status ec approve canot incorperate status must active modify close incorperate informed supervision write cr
387783,NCAQ,4,NCAQ:4,cw dispersant pump cf pa not pump base inventory trending drop chemical dispersant residual cf pa not pump chemical feed pump switch cf pa cf p tube wall leak find cf pa tsw weir injection point cr cw ortho phosphate residual target point mg l test result mg l adequate dispersant residual require prevent scaling main condenser chemical feed pump switch cf pb new pump chemical injection rate increase inventory trend indicate pump not pump request operation make perform manual chemical addition tk repair leak cf p side make priority prevent manually add dispersant tsw weir cw system shift cw system cf pa
393882,NCAQ,3,NCAQ:3,edr drawing discrepancies upon review ewde reference draw g p show cvi dwgg reference incorrect per cvi dwgg show edr p gc correct reference cvi dwgg section c drawing addition draw aed mec logic not follow imds edr lsa c ewde cvi dwgg logic flowpath not match equipment operate also draw aed mec setpoint indicate seem reverse instrument imds notified eoc drafting design engineering see edms visible print ewde
393899,NCAQ,4,NCAQ:4,drinking water drywell safety concern anonymous cr detailed description drinking water not replenish good enough frequency drywell several instance safety concern worker anon cr generate review safety conscious work environment scwe forward ops review rmc laborer increase frequency verify water supply rx location adequate no action require
394427,NCAQ,4,NCAQ:4,lighting deficiency note safety blitz safety blitz occur hour lighting deficiency note turbine building northeast area near condenser also northwest area condenser hid type fixture one fluorescent fixture northeast area one additional hid type fixture northwest area condenser generate cr document lighting issue contact electrical component manager craft supervisor charge turbine building lighting
384181,CAQ,D,CAQ:D,high effluent conductivity alarm rwcu dmb control room receive annunciator p drop filter demin effluent conductivity high alarm several time indicate rwcu dmb effluent spike approximately umho cm influent spike umho cm addition rwcr operator report conductivity spike cond dmb f investigation crew determine sample point common cit high purity water conductivity analyzer dispatch cit operator notice led screen fade indication possible power supply failure effected sample point follow sp spb sp spb spd spf cit appear operate normally informed crs sm control room enter abn chem chemistry sample indicate no abnormal chemistry condition indication point toward instrument failure relate cit informed operation management investigate lcs impact
388249,NCAQ,4,NCAQ:4,mwr va closed indication not come mwr va closed indication not come previously identify wr wr also discuss obsolete valve hard get reference wo also cancel appear bit shell game wo us test cylce seldom use radwaste valve identify not indicate closed write cr cancel wr write wr cancel obsolete work make way mean time procedure direct test document cr wr discussion crs find ar eval not yet implemnte deactivate please make cr one get ar eval cycle valve remove cycle seldom use valve stop rinse repeat wr crs
394361,NCAQ,3,NCAQ:3,rll nrc sop eleckv ops recommendation concern kv generator voltage not indicate expect mcr closure kv breaker ashe substation nrc recommend add check list voltage procedure step force verification action take backfeed procedure direct operator sop eleckv ops kv breaker closure
384163,NCAQ,4,NCAQ:4,pwc p signal cable connection degrade pwc p find run free residual chlorine concentration frc pwc tk ppm pwc p cycle conrtol frc ppm not run signal cable control cycling pwc p move pump pwc p stop pump movement cable connection not cause pump restart cable connection not feel snug replace issue write cr wr pwc p currently service potable water chlorine concentration acceptable range swp che state action level lt ppm gt ppm admin guideline ge ppm gt ppm annual average limit notified ops supervision write cr wr
394698,CAQ,D,CAQ:D,r door r inside lock handle r door r inside lock handle lock handle hold roll pin brokenhandle airlock door need reinstall door lock handle roll pin wrot cr wr
399615,NCAQ,4,NCAQ:4,dose rate rx building east edr header increase performance wo hp survey edr piping rx bldg note dose rate edr east header increase plan flush edr line would prudent create wrrx east side
395844,CAQ,C,CAQ:C,r llrt exceed dose estimate dose estimate p rem r llrt present ssac challenge work finish dose expenditure p rem estimate dose unforeseeable scope growth high anticipate dose rate main contributing cause dose run notified rpm document cr
397507,CAQ,D,CAQ:D,e ppaf vac phase find low administrative limit e ppaf vac phase find low administrative limit detail osp elec w attachment breaker e ppaf voltage find currently vac administrative limit vac min low voltage craft use couple flukes find reading accurate anomaly find vac start right place meter phase would start stabilize vac see attach photo max reading find contacted crs sm write cr document datum wo cr issue identify ar assignment referenece cr create ar
391741,CAQ,C,CAQ:C,operation log miss log entry downpower action operation logs downpower miss key entry downpower commencement work completion rampup commencement downpower also miss downpower commencement entry type entry require accordance ppm key downpower time need reporting plant downpower inpo nrc per section inpo cde data element manual inpo time action february march approximate initiated cr time approximate section contain require log entry level detail support author request not currently require procedure update specific logging need meet offsite report requirement require
396829,NCAQ,3,NCAQ:3,r planning need formal plan not fall behind r outage planning fall behind milestone prepare work package work week outage planning develop plan future outage prevent occur qa document example cr discuss issue plant management
391488,NCAQ,3,NCAQ:3,revise wci ep equipment priority currently wci attachment direct issue relate ppm ep category equipment get code priority activity work control process priority normal schedule guidance treat work emergency work start work around clock wci revise indicate priority component contact work control manager
398411,NCAQ,4,NCAQ:4,lits fault light flash red green hpcs level indicator lits fault light led lit flash red green
384243,CAQ,D,CAQ:D,undeclared item security checkpoint undeclared prohibit item discover vehicle search security checkpoint individual coach prior arrive site individual turn around gate not return completion work notified supervision
392078,NCAQ,4,NCAQ:4,level procedure filing error tsc perform weekly audit procedure file previous week tsc discover ppm misfile ppm filing error correct ppm verify current revision management team inform individual perform filing coach no action need require cr initiate trend purpose
401863,CAQ,D,CAQ:D,fp pa sealing water pressure low spec fp pa seal water pressure read fp pia indicate psig minimum spec psig sealing water strainer fp sta blow per log pressure fp pia check pressure remain psig recommend fp sta cleaning replacement informed supervision write ar
397403,NCAQ,4,NCAQ:4,mte reject calcode quest technologies heat stress monitor model questemp pass closeout calibration not use rejected broken beyond repair def write no action required none trending purpose
401351,NCAQ,4,NCAQ:4,glass globe vapor guard leave fixture relampe glass globe guard leave fixture relampe globe part vapor tighrt system fixture ref drawing e associate lighting floor plan write cr valve pipe chase area power block
387024,NCAQ,4,NCAQ:4,w sump heavy oil content need pump barrel w sump heavy oil content need pump barrel follow cr w r still h appr status water currently pump rw processing system maintain level sump hi level alarm cause toc excursion rw processing system stage barrel stage pump content sump
390129,NCAQ,3,NCAQ:3,r procedure change sop elec shmaint ec alternate power radwaste building elevator ec provide permanent alternate power radwaste building elevator mtelev e sl sh bus outage normal power supply mt elev mtdisc bd transfer new alternate power supply mt discdd via manual transfer switch mt mtsbd locate near e mcb e mcd e sl sh bus outage sop elec bop temppower section need delete step add sop elec shmaint per ec transfer allow mode write cr
401492,NCAQ,4,NCAQ:4,toa fla center spool fall bracket unwound center spool fla fall bracket unwound cover center filter see attach image filter need replace soon notified crs
400320,NCAQ,4,NCAQ:4,crd pa need vibration monitoring location identify electrician obtain vibration datum crd pa per work order typical rotate equipment mark either magnetic disc twist connector connect vibration test equipment disc twist base instal ensure consistent data obtain future work order inboard outboard pump location require gear box motor point already identify notified vibration engineer validate test location generate cr wrcrd pa r n
390916,CAQ,D,CAQ:D,could not find survey map permanent record look radiation survey datum rad waste rw rw monthly routine survey request regulatory affairs unable locate record survey microfilm image asset suite records module appear survey initiate old visio survey folder unsigned original rw rw monthly routine survey find sharepoint actual record either not print review approve lose send record different document identification code dic number monthly routine surveys rw reactor turbine buildings part search request find appear limit time frame record storage dic number use rp transition since time survey send store electronically records control vsds contacted rp supervision discuss search extensively microfilm assest suite record image survey could not locate survey initiate cr document condition
392627,NCAQ,4,NCAQ:4,rwcu va difficult operate lift dt c rwcu dma difficult open rwcu va valve gallery open valve require assistance mechanic side valve gallery wall max leverage apply valve operator valve gallery p verify psig valve work past repair leakby obtain supervisor assistance prevent damage reach rod coupling rw
391846,CAQ,C,CAQ:C,non conservative process heat rise use thermal life review current qualification limitorque mov attach high temperature process piping conduct base current industry oe evaluation identify heat rise use thermal life calculation limitorque movs non conservative high temperature process line verify actual temperature thermography take representative valve determine actual heat rise motor approximately deg f higher previously assume temperature limit switch compartment approximately deg f higher previously assume additional heat rise identify thermography slight impact qualified life movs eq component not impact current qualification component recommend action plant program engineer document actual heat rise limitorque mov associate process temperature update qualification document applicable initiated eq evaluation determine impact qualified life no impact current qualification identify
388070,NCAQ,4,NCAQ:4,turbin building screen partially obstruct w debris turbine build ventilation screen cond pa partially obstruct w debris please see picture attach several screen booster pump debris please see picture attach write wr crtoa discharge plenum booster pump
391084,NCAQ,4,NCAQ:4,n factory refurbish breaker miss fastener circuit breaker inspection seismic latch assembly come apart due miss e ring breaker inspect spare put service week march th inspection schedule complete week march th c adherence slide next week due e ring not available store cid create mr submit obtain new e ring notifed wwm spare breaker refurbish plant use w breaker shop
395835,NCAQ,4,NCAQ:4,ms pcva find air line disconnect investigate packing leak discover air control line actuator disconnect cap histoy show last work valve perform pmt cancel recommend restore air line torque packing nut stop leakaget g
387449,CAQ,D,CAQ:D,malfuction sec ids cas receive malfuction alarm ids compensatory measure post walk area conduct nothing find could cause zone alarm electical maintenance notify shift manager notify cr wr generate not reportable
398562,NCAQ,3,NCAQ:3,adobe sign pop prevent access document adobe pop prevent access adobe document corporate network include document clearance procedure etc seem like phishe password no datum enter suggest assign eliminate pop corporate level see edms snip pop ut
399602,CAQ,D,CAQ:D,flex gen dg low oil pressure alarm flex gen dg building low oil pressure alarm initiate cr builde
384657,NCAQ,3,NCAQ:3,hu improvement operations phone contact evaluate value change contact phone number important operation phone number make sequential easy remember xx x x allow quick access dial shift manager crs rwcr ect without quick access card allow fast response individual place call situation not require x number previously discuss operation manager operations review possible impliment outage determine value hu standpoint improvement plant safety good example present tsw leak last week individual field not quick reference card pause think number call use x generate cr track resolution evaluation
400106,NCAQ,4,NCAQ:4,cw fn oil low cw fn oil level right add oil mark write cr informed crs
390080,NCAQ,3,NCAQ:3,nrc rpt trip coil available light dim rpt circuit breaker trip coil available light main control room panel hp hp dim light dsb bright three nrc resident question brightness light simulator match light plant dsb bright three evaluate simulator match plant regard one light shine bright three write cr rpt trip coil available light hp hp
386510,NCAQ,4,NCAQ:4,downpower constitute reactivty management event plant downpower execute replace asd card constitute reactivity management level event per ppm downpower ge rtp accordance approve operating procedure not due cycle management activities required surveillances cr initiate track not equipment issue operability concern discussed issue reactor engineering ensure no surveillance perform would remove need classify rm
398561,CAQ,D,CAQ:D,sw pumphouse temperature gauge stick informer temperature gauge stage service water pumphouse stick deg f gauge fail august th august th last know good reading deg f take around august th log identify deg f point forward morning august evening august newly instal informer mte indicate deg august comparison b service water pumphouse range deg f deg f time period informed sm tool crib attendent replace temperature gauge return stuck gauge tool crib service water pumphouse temp gauge north wall
393619,NCAQ,4,NCAQ:4,loose nut find stud rft dtb governor rack loose nut find stud rft dtb governor rack craft notify operations supervisor loose nut identify craft rft overhaul correct reassembly wo cr trend system engineer evaluation
401044,NCAQ,3,NCAQ:3,procedure des discrepancy des aupreparation revision columbia generating station design specification section direct use dic create new design specification however number doesnaot appear valid number per dic index reference httpthecurrent site rim shared library dicindex xls proper dic number need determine create new design specification document needed match swp doc administration issue no impact plant discussed issue supervisor issue cr
395966,NCAQ,4,NCAQ:4,r revise year vpi rcic osp rcic ist q line osp rcic ist q procedure vpi section revise remove outage relate valve valve inside containment separate pm surveillance ar remain vavle line currently procedure delay start hour hydrogen water chemistry service reactor temperature gt f procedure require rcic normal standby lineup rx pressure gt psig perform prior not current flag mode surveillance mode line align normal rcic line quarterly surveillance submitted sms ar change ucr outage daily
394952,NCAQ,4,NCAQ:4,report load lift worker receive report container lift tg roof lift manner allow individual place lifted load project manager conduct stand mobile crane crew address concern emphasize ispm standard requirement obtain report mobile crane crew fact event conduct mobile crane crew stand emphasize ispm standard requirement mobile crane use lifting load project manager perform observation mobile crane operation ensure ispm standard requirement mobile crane use lifting load adhere increase number spotter ensure personnel keep load path report action industrial safety request additional observation load lifting operation occ inform
392400,NCAQ,4,NCAQ:4,bpa kv transmission line structure fme approximately today drive home notice fme form bird nest tumble weed bpas kv transmission line structure crossarm fme approximately diameter no transmission line locate directly fme risk plant low location fme third transmission structure east route hanford road towards river bpa benton white bluffs line bpa responsible fme removal contact main control room immediate supervisor system engineer approximately east route towards river betwee n access road site site enw
392917,NCAQ,3,NCAQ:3,vesda smoke detector power supplies design status fp e isd isd isd isd instal plant vesda active assetsuite show fp e isdisd isd design status fp e isd active status ec accept ops discover research question nrc documentation issue vs equipment issue equipment issue mark yes allow tie cr correct epn no immediate action require
385569,NCAQ,4,NCAQ:4,rrc loop flow indication mismatch mismatch individual flow indication rrc flow manual auto station normally total loop flow master station rrc fi r sum two individual loop indication rrc fi ra rrc fi rb engineering walkdown today however total flow indicator read around gpm b flow indicator read gpm respectively secondary flow indication show rrc loop flow around gpm although station flow indicator indication device not affect ability rrc system control flow cause mismatch investigate correct discuss mismatch reactor operator nsss engineering supervisor create wr investigate repair need
390694,NCAQ,4,NCAQ:4,closed stairwell low door hinge break facilities labor drive cool tower notice door look like sit funny stop find piece top door lay ice bottom hinge break ice build push door middle top hinge picture add edms file labors put door safe condition remove place closed stairwell supervisor notify issue closed stairwell
386787,NCAQ,3,NCAQ:3,sop hhgp pm procedure revision note immediately step sop hhgp pm state facilities replensihh fuel oil coolant facility transfer function fin revise procedure note reflect correct organization responsible replenish fluid discuss psro
391438,NCAQ,3,NCAQ:3,rw centrifruge room housekeeping need perform pre job hp survey work rwcu v note rw centrifruge room need house keeping hp technician report condition supervisor see picture upload edms recommend house keeping perform rwcu line room flush area post lhra
389899,CAQ,D,CAQ:D,receive r dc mcc rm cooler flow low alarm sw fs indicate gpm adjust flow gpm osp sw c
400513,NCAQ,3,NCAQ:3,electronic portion hp calibrations miss vital check week three radiation source calibration ipm argos ab model whole body contamination monitor could not complete schedule due deficiency detector not identify repair electronic task predecessor work order task c grade activity could not complete day schedule due faulted detector require correction ic personnel work order predecessor activity ic either clean inspect repair perform electronic calibration three case faulted detector apparent run background information unit recommend ic predecessor work package add information view background information detector repair fault break prior release monitor radiation source calibration coordinate ic perform repair work package could complete work week discuss concern rad ops personnel develop potential fix
399860,NCAQ,3,NCAQ:3,esom lock esoms lock approximately duty officer contact resolve issue impact upload osp inst hs cr trend osp inst h complete prior
396193,CAQ,D,CAQ:D,no qc validation work order planning identified work order planned approximately two year ago step qc inspect plate fabricate planner coach work orders reviewed quality correct step no action required work order task create qc could involve inspection
388842,NCAQ,3,NCAQ:3,transformer fast pressure alarm transformer fast pressure power status alarm lock informed crs sss reset alarm per abn transformer follow action abn transformer hold management phonecall discuss operate fast pressure trip bypass decision make stay current condition overnight hour monitoring implement continue investigation dayshift transformer yard
385529,NCAQ,4,NCAQ:4,wano evaluation ai overhead light outside lube wano walkdown following issue identify overhead light not safety concern outside lube oil room cr work request generate correct tg east
396158,NCAQ,3,NCAQ:3,r cw tower scrubbing not scrub multiple circ water cooling towers clean algae prior shutdown result knock algae least three tower release algae plug cw pump screen cause cw bay secured pump much high run pumpsao run pump bay barely minimum require non running bay almost overflowing pump finally secure cause overflow cw electrical vault eventual water migration electrical conduit various place include rw per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
397369,CAQ,D,CAQ:D,lcs c not complete within day ppm render prm prm prm reactor building stack monitor non functional per wo surveillance not complete within day exceed action time lcs c restore system operable status therefore require entry lcs e require cr write immediately cr fulfill action lcs e cr need address ssc not restore functional status within completion time provide plan restore ssc functional status not previously document cr also provide accurate concise description initial cause non functionality require compensatory measure not meet initial functionality assessment corrective action take plan restore ssc functional status see lcs basis e guidance cr address lcs basis require information stack monitor not restore within required completion time surveillance scheduling error plan restoration perform surveillance restore functuionality cause non functionality shortfall work control scheduling process no equipment failure result non functionality corrective action take plan surveillance perform om meet functionality requirement
394981,NCAQ,3,NCAQ:3,editorial change sop elec instart section sop elec instart document start ina manual bypass source effect step f not possible inverter shutdown not service transfer make back static switch please perform extent condition e inb section e ina b section well ops procedure group notifice cr write
390018,NCAQ,4,NCAQ:4,mt elev faults mt elev fault brake not lift occur twice one shift different elevation lock elevator pressed system fault reset pushbutton crs direction alarm clear elevator return service informed mcr write cr
392295,NCAQ,3,NCAQ:3,injury report year occurance employee inform occupational health doctor insrtucte inform company medical condition potentially occur year ago fire brigade training occupational health notify supervision industrial safety information supervision occupational health industrial safety department manager shift management inform employee give paperwork get permission work release irl generate response situation
393616,NCAQ,3,NCAQ:3,electrical backfeed not label due sl sl cross tie capability backfeed e sl e cb cubicle not label anytime e sl energize low stab e cb cubicle unit also energize power cable connect rear section switchgear also energize recommend permanent danger label warn personnel backfeed place e cb cubicle door rear cover
385808,NCAQ,3,NCAQ:3,sop rhr fill require revision sop rhr fill ic step no configuration control routinely step add work instruction allow technician ability place keep vent recommend add step sop remove error potential multiple location instruction write cr add work order step edms guidance recommend use rhr format b c location valve number speak ops procdure supervisor
394431,CAQ,D,CAQ:D,rra cc license renewal exam show corrosion damage perform wo license renewal lr inspection rra cc tsw piping find vt exam identify corrosion damage include localized corrosion could impact intended function pipe pipe replace new stainless steel wot restore full qualification valve therefore no functionality determination action require nde observe approximately au piping inspect evidence reduce diameter corrosion uniform layer moderate major surface deposit one deposit obstruct approximately internal diameter near degree elbow downstream rra cc no slime observe foul odor consistent biological activity note external pipe minor surface corrosion no evidence wall leak pipe degradation consistent system performance observe previous operating cycle inspection require lr commitments no cooling unit inspection program no open cycle cooling water program no action require cr recommend trend cr amp trending discussed issue amp owner supervisor eoc steam tunnel
399027,NCAQ,3,NCAQ:3,evaluate use seal instead key lock valve ca key lock valve inside contamination area necessitate bring key ca may get lose contaminate use seal red green yellow would alleviate problem new seal could bring old seal throw rad trash example would locked sw valve fpc hx room wrote cr notify smgt
386866,NCAQ,3,NCAQ:3,new chemical feed pump need oil dipstick cf pa cf pb new pump motor similar previous setup except new oil cap thread without dipstick method measure oil level new cap arrangement not meet log instruction verify oil level full nothing confirm correct depth oil reservoir recommend either change log new method measure oil replace cap different style provide correct measurement ratio old cap seem similar size may provide necessary depth measurement evaluation informed mcr
391579,CAQ,B,CAQ:B,unexpected actuation hpcs vhpcs v surveillan unexpected actuation hpcs vhpcs v surveillance isp hpcs q craft hook test equipment digital multi meter hpcs lsa valve hpcs v hpcs v actuate craft part surveillance notice valve line happen prematurely actuation occur surveillance craft switch recognize mini grabber test lead stack connect essentially jumpere level switch complete circuit craft stop immediately contact crs sm supervisor craft supervisor crs sm evaluate risk event recognize actuation within scope surveillance le switch would not affect damage aujumperau agree back strategy surveillance isp hpcs q proper step restore level switch unneeded step surveillance n aed sm approval switch restore statement take cr initiate technician field fail verify lead properly connect dmm stack technician field not verify integrity lead check resistance would require lead properly connect condition lead result acutation put use behavior associate event correct event share shop no action require event review potential pcsc event reference ppm technician crs psro permission perform scheduled activity accordance brief procedure isp hpcs q component actuation expect premature due test equipment error iaw ppm error determine not pcsc event agr event not constitute risk safe operation equipment condition see edms information
396657,CAQ,D,CAQ:D,dsa vb doesnaot appear open fully dsa vb air dryer drain valve ball valve doesnaot appear open fully may damage internally please investigate repair necessary
394381,NCAQ,4,NCAQ:4,wea fna not start wea fna provide ventilation fume hood chemistry lab rw green light illuminate wea eb fan not turn local switch inside chemistry lab write cr wr
386481,NCAQ,4,NCAQ:4,e cb lpfp ckt bkr lights water filtration bldg e cb lpfp ckt bkr lights water filtration bldg trip open still open due bad circuit
397381,NCAQ,4,NCAQ:4,light fixture rw cable chase not work wo write replace cable chase room light led fixture however ec incandescent fixture within rw rw cable chase room not approve yet therefore work instruction write relamp fixture incandescent bulb alleviate safety concern one fixture rw k still not work even relampe write cr wrgeneral lighting rw k
385067,NCAQ,4,NCAQ:4,pi large pressure swing pi supply discharge pressure seal oil air side pump swing pressure nearly psig video swing include could indication pump degradation issue investigate informed mcr write cr seal oil skid tg w condition present many year gauge susceptible vibration replace liquid fill gauge
383805,CAQ,C,CAQ:C,identified radiological hazard not routinely characterize resolution ar document survey near boundary neutron monitoring area not include neutron dose rate characterize verify hazard multiple neutron monitoring area around plant routinely accessible not recommend assigning rad ops determine appropriate frequency characterize radiological hazard various location notify rp supervision ar cr address ar cr per swp cap assignment resolve ar cr create address issue document ar cr appropriate cross reference add radiological support supervisor approve closure parent ar cr
386153,NCAQ,4,NCAQ:4,cathodic protection box corroded cp rect cathodic protectioon test station terminal box cp rect locaate outside gsb single door significantly corrode need replace see attach picture notified buried piping program engineer cp box loccate outside single door gsb
386410,CAQ,C,CAQ:C,sqa documentation sequencing revision tracking issue processing sqa documentation associate various ec identify large amount sqa document not process proper revision number correct sequence due complexity engineering changes often modify document parallel implement time aid close document often update revision number may not reflect correct sequence complicate document processing later engineering document control process correct sequence document cr document issue associate sqa document document resolution title page file revision number correct cr number annotate rest document not revision number correct associated ecs xrefd n
384340,NCAQ,4,NCAQ:4,qa esp rcic x add unnecessary unavailable hour qa esp rcic x add unnecessary unavailable hour due hang lift clearance order prerequisite step state tag rcic turbine prevent rcic turbine operating not require tagout simply close rcic v procedure step prevent turbine operation perform multiple operation procedure hang sign lift clearance order add approximately two hour unavailable time surveillance plant risk rcic unavailable elevate yellow condition issue consider deficiency identify quality sr continuous monitoring roll surveillance initiate cr revise procedure general notes assignment create within maint procedure revision data base link maint procedure revision data base add edms ar no action require
398265,CAQ,D,CAQ:D,qa pipe cap leak sw v sw v qa pipe caps sw v sw v leak threaded connection onto rra cc leak rate less drop per minute issue identify qc performance asme code vt leakage examination per wot leakage outside asme code boundary area interest notified control room supervisor maintenance craft supervisor qc level iii qualtiy services supervisor walk pipe cap sw b run note weeping pipe cap thread not form drop observe several minute
394310,NCAQ,4,NCAQ:4,r impacts upper drywell work fuel movement r impacts upper drywell work fuel movement not identify outage schedule development exclusion area impact drywell work establish radiological control upper containment area per hpi not identify outage schedule development lesson learn need capture future outage scheduling informed occ
394577,CAQ,D,CAQ:D,ms rvd broken connector electrician perform wo step find break connector srv actuator solenoid valve c craft stop work srv actuator solenoid valve c ms rvd notify supervision occ eoc initiated cr notify planning need add step task order replace break connector work instruction update step order replace broken connector
400454,CAQ,D,CAQ:D,contract employee lose badge contract employee fail maintain proper control badge badge place hold employee escort offsite security protect area access restrict security supervision notify shift manager notified
398288,CAQ,C,CAQ:C,drawing need update wo perform install nli fuse disconnect e mcd cubicle b new kelley glove box machine per rei ar wo complete drawing not update reflect current configuration impact drawing e e e e cvi draw require immediate update informed supervisor inform design supervisor inform electrical shop manager inform sm draw change e type aug sau e discdb change type aug nau e e discdb switch frame rating fuse change respectively e cub become au space cub move one section cub b become au cubicle mcd front view layout e cub become au space cub move one section cub b become au cubicle mcd front view layout cvi draw ai remove ref cvi e discdb replace switch frame rating fuse amp type g n note work order still work status several task not complete include removal tag work partially implement remove schedule no indication would reschedule leave station undesirable condition risk loss configuration management recommend action work control determine prevent occurence ensure work start complete timely manner apparently rie ar eval doc already exist system engineering
397586,CAQ,D,CAQ:D,pmt wma ahb sealant ao hole leak sealant need reapplie stop leak suggest apply ventilation get approval make red rubber gasket wma ttb probe apply sealant top apparent sealant blow due not enough cure time keep seal blow due ventilation pressure write cr contact crs supervisorwma ahb probe penatration wma ttb
386390,NCAQ,3,NCAQ:3,corporate network distribution switch dst pec fail dst pec chassis supervisor module fail cause full chassiis failure network conectivity loss attach corporate network switch downstream migrated network switch link dst pec chassis dst pec chassis second chassis enough unused port restore connectivity affect network switch downstream cisco tac case open troubleshooting hardware replacement dst pec
391030,CAQ,D,CAQ:D,fp hs rwb nozzle degrade insulation handle e rate nozzle inside fp hs rwb need replace rubber insulation pistol grip handle crack degrade due age sturdy amount simulate use drill nozzle still functional replace next early convienence ar generate track replacement nozzle hose box locate rw building stairwell immediately outside rw cable spread room enterance informed mcrrw building stairwell adjacent elevator elevation
399844,CAQ,C,CAQ:C,scenario base testing datum two scenario lose scenario base test sbt package scenario lr lr miss electronic portion package make simulator data file photo mark eop chart sbt consider simulator performance test per section ans mean record retain four year superseded clearly require ip appendix g step also require tdi step data lose fail usb device inform nrc resident nrc liason
400457,CAQ,C,CAQ:C,rhr mob require additional grease per perform ppm wo electrician draw grease sample actuator housing determine quality grease per step c step c grease must add cr write evaluate low find level evidence grease mov leakage several plug main gear housing pump grease add ensure worm gear motor pinion gear submerge notified supervisor add grease per generate crrhr mob rhr mob low grease leval not impact valve perform design function grease inspection perform regularly since last refurb via wo cb refurb wo create refurbish actuator bill trappett mov program owner
384734,NCAQ,4,NCAQ:4,asd heat exchangers need clean asd heat exchanger debris need remove informed crs
402494,NCAQ,4,NCAQ:4,deh trip tricon trouble trip tricon receive deh trip tricon trouble trip tricon diagnostic scrren flash red least one mp sync fail picture reflect alarm card e screen deh cab chassis
391273,CAQ,D,CAQ:D,tdas mux fail tdas mux fail affect erds point x x several gds input inform crs sm comp measure establish per ppm manually transmit erds datum
388037,CAQ,B,CAQ:B,qa recur theme ai gaps pua arma qa area require management attention arma quality identify recur theme regard gap procedure use adherence across station not recognize theme continue throughout recent two year audit period period include audits multiple surveillance every case quality identify example procedure non compliance shortfall result multiple quality findings armas deficiency pre curs behavior could place station jeopardy potential regulatory finding example identify quality period include january special nuclear materials relate capr not perform write quality finding ar cr january second verifications not perform special nuclear materials snm arma ar cr january main control room temporary modification log index not update arma ar cr may incorrectly process work order task result lose quality assurance record quality finding ar cr example associate administrative procedure indication behavior shortfall exist specific follow procedure write additionally shortfall manifest recent significant issue example include perform step mark na current plant condition cause equipment isolation ar cr not sign onto clearance order prior perform work ar cr factual basis example list insight personnel not effectively review procedure prior work personnel not ensure procedure update reflect current practice procedure work instruction could not perform write yet work continue arma identife corrective action program audit au ca full detail arma see edms performance improvement
