AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
390742,CAQ,D,CAQ:D,rrc psb af trip oot performance isp rrc q wot af trip rrc psb oot high not outside tech spec limit barton ps calibrate switch notice vibration resonate tubing switch vibration could reason switch keep drift tolerance recommend engineering evaluate vibration replace barton switch different type ps notified supervisor crs calibrate switch back tolerance examination rrc psbaos quarterly calibration pmid ai isp rrc q show last time instrument require adjustment september instrument therefore not drift routinely evaluation replacement not require rrc system engineer
395342,CAQ,D,CAQ:D,crd hcu solenoid valve de energized crd hcu solenoid valve de energize discover perform osp rps thermography check local check test switch verify correct norm position however slight contact switch cause audible enerigization solenoid recommend inspect termination rps rms ts verify snug not may issue within switch
393923,NCAQ,3,NCAQ:3,rll e tr accessory pm not notify ops prior trip main transformer accessory pm not notify ops prior tm trip accessory pm direct instal jumper trip e rlytm direct contact control room verify trip request operation reset e rlytm work order step contact control prior initiate trip also note work order not request reset e rlyxu e rlyxu also affect accessory testing transformers work stop work control room reset e rlytm relay three main transformer pm review hold place contact control prior initiate trip recommend update pm pmt list information e tr accessory testing e tr accessory testing e tr accessory testing pmt e rly g pmt new buchholz relay e rly g pmt new buchholz relay e rly g pmt new buchholz relay contact shift manager stop work work lead ro
402581,NCAQ,3,NCAQ:3,electronic records submittal not allow slash doc electronic record submittal process via automated process workflows apw not allow use slash part document number result record process via hard copy method data modification perform correct document number asset suite identify document snapshot self assessment report notify supervisor
388852,NCAQ,4,NCAQ:4,unacceptable housekeep around wch cra unacceptable housekeeping condition find around wch cra condition result modification work wch cra work order instruction multiple task wo instruct personnel ensure work area clean housekeeping standard maintain accordance mi conduct maintenance prior take task finished work step signedaioff work order complete complete walkdown area wps management area clean leave acceptable condition additional walkdown perform verify compliance mi cr cancel reopen edit request originator correct system component list also route back control room review williams plant services
389737,CAQ,C,CAQ:C,xo circuit xo pri circuit inop create telco ticket notified ep degraded notification system contacted author cr confirm scope extent issue involve outside telephone line en xo tzf rcldwadhn spknwadzds hcgs xo tzf rcldwadhn spknwadzds hcgs xo tzf rcldwadhn spknwadzds hcgs xo tzf rcldwadhn spknwadzds hcgs impact inbound call xxxx extension outbound internal call not affect ero notification system degrade functional scc page call panel not affect
396738,NCAQ,4,NCAQ:4,steam leak bs manway bs manway leak develop bs manway bs manway puddle form floor location pre r wr likely leak update flm maptg heater bay
395128,NCAQ,3,NCAQ:3,tg mon spd still not function start p blp per sop mt start allow siemens perform swing check shaft eccentricity bear exciter end bear observe tg mon spd not indicate no digit light turbine speed panel blank switch channel instrument right tg ef lcd display would light intermittently switch lcd would go dark channel select observation occur wo take finish mt speed indication instrument not correct within next hour columbia may force go another cycle equipment important health main turbine degraded condition equipment issue already nearly result major bearing damage forced outage prior r informed system engineer ops manager
395233,CAQ,D,CAQ:D,crd hcu outlet scram valve packing leak small packing leak crd v leak form bubble water top gland follower not appear drip teh hcu part likely seal reactor pressure retorque lbs without affect scram timing
393116,CAQ,D,CAQ:D,instrument find oot icp rhr q w performance icp rhr q cft rhr dpisa rhr dpisb trip find oot rhr dpisa admin limit au ho setpoint au ho find trip au ho rhr dpisb admin limit au ho setpoint au ho find trip au ho rhr dpisa b calibrate left trip tolerance write cr notified supervision
392307,NCAQ,4,NCAQ:4,lni elevator inspection report pec west inspection report labor industries note require action response due copy inspection report uploaded edms doc pec west elevator inspection id conveyance id
397130,CAQ,D,CAQ:D,low pressure alarm receive hcu receive rod accumulator trouble alarm pa drop crd hcu dispatch ops investigate rod accumulator trouble alarm pa drop crd hcu low pressure ops pressurize per sop crd hcu hcu last low pressure alarm notified crs initiate cr wr rb
387716,NCAQ,3,NCAQ:3,dsa v list inactive passport dsa v show passport panel inactive since ps root isolation sop dglu also call ps root valve aed mec show vent valve actual field configuration valve exist vent valve epn tag describe aucross connect ventau epn tag correct epn per drawing description correct function see field drawing please update passport status active change name aucross connect ventau correct sop dglu description reflect cross connect vent esom already correct information see picture draw edms update esoms write ar
385338,NCAQ,4,NCAQ:4,cbd v pack leak cbd v minor packing leak locate steam cbd v locate cw pump c crcbd v
392558,NCAQ,3,NCAQ:3,computer point x frequent alarm filling alarm typer computer point x rps rly kb come clear frequently fill alarm typer nuisance mcr please investigate repair verified rps rly kb normal not chatter write cr address several x point x tdas digital word x turb tcv fast closure channel b gds input x nms trip rps b gds input x condensor low vacuum trip channel b x crd scram disch vol high level b gds input x rps b trip gds input point x cause frequent alarm typer
394985,CAQ,D,CAQ:D,cas vb flange leakage air leakage valve flange amount leakage small amount air bubble flange snoop check
394109,NCAQ,4,NCAQ:4,rll hcu scope hcu overhaul not provide early enough crd hcu maintenance matrix add work order attachment master file may th example wo identify scram test switch require replacement however clearance create month prior sep scope work not planning scope identify planner work order instruction clearance hcu normally test switch tag unless know need replace volume step conditional none identify require replace result clearance require write additionally maintenance delay hcu wait clearance write tags hung holder roll tag lift switch already hang clearance scope need identify engineering planning process prior tagging milestone write hcu tag support maintenance
386368,NCAQ,3,NCAQ:3,level ips disk usage quarterly walkdown password change observe unusually high disk usage netcomp ips netcomp ips cyber security device monitor level network traffic disk space become completely use device would lockup stop pass traffic device redundant would take fail impact level network not reportable condition currently no impact network operations recommend ar compeng generate cr open support case vendor
396145,CAQ,B,CAQ:B,qualification discrepancies asco np valves review recent industry activity identify cgs qualification document follow discrepancy document not provide discussion difference age affect base application use air vs nitrogen process medium document use non conservative temperature rise value thermal life calculation plant condition impact qualified life continuously energize asco valve document include thermal age calculation base weak link elastomer core disc however review determine weak link material diaphragm np impact qualified life continuously energize asco valve effort make recalculate thermal life applicable valve base criterion result significant decrease qualified life new qualified life would approximately year np year np qualified life value base plant design temperature deg f provide significant conservatism recommend assignment ar pprog update affected qid pm review instal eq relate asco solenoid valve perform identify component instal continuously energize application great recalculate qualified life component identify equipment list ar instal year base review installation history mwr database although instal great recalculate qualified life large amount conservatism plant temperature use thermal age calculation deg f margin remove would take qualified life least year either np np solenoid valve therefore no impact qualified status instal component
386409,NCAQ,3,NCAQ:3,wall loss cw bury pipe inspection au cw line per wo outside swph min wall thickness measure ut au wall loss calculate au wall loss per eng sps cr need initiate whenever measure min wall thickness nominal wall thickness pipe au per ec similar line cbd material design pressure temperature design tmin au mean corrosion rate mpy mill per year use rate assume linear trend line get design minimum thickness year show twice necessary thickness recommend action buried piping engineer cope programs discuss line design engineering initiate cr parent ar closing comment next inspection day calculate see task wo information software program use mappro use track inspection piping no action require
399640,CAQ,C,CAQ:C,update fsar table include source number review fsar chapter employee notice source number hadnaot add fsar table revise fsar table update source activity add source number since separate action request initiate complete process revise fsar may seem appropriate initiate self action request ensure ldcn process not forget however error deficiency identify licensing basis document must enter corrective action process self ar not enter cap
384533,NCAQ,3,NCAQ:3,procedure correction arp b b drop tg eccentricity hi wrong drawing reference bottom drawing e supercede ewde initiate cr
386841,NCAQ,3,NCAQ:3,bs pt imds head correction wrong pressure head correction specify imds bs pt incorrect difference height sample point crossover piping instrument e ir not not equipment issue head correction error identify last calibration june imds redline allow proper calibration ref wo new imds never issue imds revise
402108,NCAQ,3,NCAQ:3,backup exec bdr not functional acumen win workstation development backup disaster recovery instructions bdri ec acumen discover creation recover disk not capable load network driver necessary dell optiplex machine disk necessary perform full bare metal restoration workstation restoration backup machine still boot windows functional prevent completion bdr form four windows machine instal acumen project wo also impact bdr not complete instruct wo not impact operation not reportable condition recommend computer engineering resolution generate cr discuss ec
393147,NCAQ,3,NCAQ:3,rll tg hallway door wo task direct craft block open tg hallway door no task notify security prior work perform sign post door direct craft contact security block remove door reduce risk add task wo contact security prior begin work security supervision notified craft supervision notified occ notiified cr generated task open mwo no futher action require
393387,NCAQ,3,NCAQ:3,r new revision ppm b c several operation signature verify proper ground device installation remove step unnecessarily use operation manpower outage time operation busy resource limit previously hung danger clearance allow ground installation prior install present portion install adequate not need new level involvement discussion require need contact operation management revision migrate maintenance programs database link question please contact maintenance services supervisor
396685,CAQ,D,CAQ:D,r wetwell coatings walkdown areas rust r wetwell coatings walkdown several area general rust identify rust grade approximately surface rust per astm incude outboard wall valve support bracket steel plating rust general surface rust not affect function support not impact coatings margin swp sps require repair rust show coating case coating tightly adhere remove component never coat no impact coat program limit no requirement repair cr write trend purpose see general notes list location identify location track trend monitor unqualified coatings log locate engineering collaboration website work order generate perform coating efficient wetwell wetwell inorganic zinc coat outboard wall exhibit isolate area patch rust rust grade approximately surface rust per astm pinpoint rusting mechanical damage exhibit minor heavy rust see r ww report item photo valve support bracket exhibit general rusting rust grade approximately surface rust per astm see r ww report item photo au pipe outboard wall exhibit general rusting rust grade approximately surface rust per astm weld joint entire gusset support see r ww report item photo downcomer overhead steel plating exhibit general rusting rust grade approximately surface rust per astm downcomer penetrate drywell floor white residue also identify leach around joint area could possibly calcium leach concrete drywell floor due high humidity wetwell one area azimuth exhibit calcium stalactite see r ww report item photo work order need generate perform coating efficient
400455,CAQ,C,CAQ:C,mcr tcc p board b may misalign swp cm temporary configuration change tcc exist main control room mcr e cp h p board b associate ar cr wr swp mai work progress sign hang associate cart behind board b indicate associate wr expected completion date see photo attach edms ar cr wr not indicate type tcc installation e g tasm pctc nicm not appear ar type eval associate installation portal j would expect per swp cm document associate support technical evaluation lbid review per engineering walkdown tcc complete tcc installation not pose immediate threat continue function operation qualification ssc surround tcc installation tcc cable currently duct tape board b lightweight item regardless tcc investigate ensure fully align swp cm requirement provide require support documentation become fully aligned swp cm requirement describe ar cr detailed description investigation complete describe ar cr detailed description prompt complete due e mail question photo design engineering manager follow phc presentation bop system engineering main control room personnel occ personnel notify see edms paul hands input mte compliance exempt swp cm pdf page exemption
386546,NCAQ,4,NCAQ:4,dg building lighting replacement lighting dg room continue deteriorate low light condition make work perform room difficult also hinder daily round system monitoring material condition become difficult asess ec process led light planning work package currently management review priority replacement low light condition contribute hu event safety event poor performance equipment monitoring non essential lighting
398929,NCAQ,4,NCAQ:4,hssf supply pump operation hssf storage tank level reduce abnormally low level due vendor delivery h not provide timeline support normal operation hssf pa hssf pb due lower storage tank level pump appear shut due cavitation result asme storage tube not pressurize normal recharge state cr drive evaluation circumstance vendoraos delivery timeline support normal operation system investigate potential cavitation associate damage pump may occur currently vendor delivery anticipate
390104,NCAQ,3,NCAQ:3,recommend enhancement abn fire abn fire step contact security cas monitor card reader log accountability cas phone number not program control room crs ep phone add cas number procedure none
394273,NCAQ,4,NCAQ:4,pap sam handle come loose rca exit pap gsb hp eq sam handle keep come loose told hp lead supervisor create cr
390303,CAQ,C,CAQ:C,osp flex bldg miss equipment osp flex bldg miss equipment page two awg foot extension cord unable find sop flexvv gen ops crflex bldg
402450,CAQ,D,CAQ:D,mte oot calcode dresser sensor model hqs find oot adjust within specs efin eval three r items mte may slightly range no plant impact since find value leave acceptable last non safety epn slight oot no plant impact def write no action required none trending purpose
383491,CAQ,C,CAQ:C,sw va change lo without screen anonymous cr detailed description response ar cr sw va sw va change lock open lo valve via ppm revision physical configuration plant alter valve e include physical lock device ppm revision not support cfr screening additionally portal j mel indicate epn sw va sw va normal position open need change indicate lo lock open epn top tier flow diagram aed mec aed mec fsar figure show sw va sw va open valve need update add lo lock open configuration designation epn per aed mec
397237,NCAQ,3,NCAQ:3,cwph emergency spill response kit open spill kit cwph open several absorbant pad use contain nalco spill see ar write cr
389713,NCAQ,4,NCAQ:4,chemical transfer pump repair build sodium hypochlorite transfer pump switch loose internally pump use transfer sodium hypochlorite plastic drum storage tank informed supervision generate cr generate wrtygon tube transfer pump sodium hypochlorite tank
398310,NCAQ,3,NCAQ:3,draw need update draw ewde indicate auxiliary switch normally close contact b terminal point bc circuit breaker e cb trb use ewde however contact b terminal point bc not locate ewde ar cr no impact plant operation documentation issue recommend assign electrical design inform supervision write cr
392716,CAQ,D,CAQ:D,security cctv cctv not function design please contact security extension detail compensatory measure post security supervision notify cr wr generate electrical support
397039,NCAQ,4,NCAQ:4,mt cra oil leak mt cra oil leak previously document cr wr cr course closed wr cancel mt cra appear leak oil evidence string oil absorbant please investigate repair catch eleiminate slip hazard not pad every pool oil list rework since write redocumente problem
396515,NCAQ,3,NCAQ:3,r lesson learn crdm exchange see attach edms per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
396758,NCAQ,4,NCAQ:4,steam leak vincinity hv va msr approximately foot long plume steam point towards floor vicinity hv va msr not get exact location ladder rung block camera view tg camera initiated crvicinity hv va msr
387034,NCAQ,4,NCAQ:4,woa fn counting room fan vibrate strongly woa fn motois vibrate strongly attach edge ducting drive fan belt appear either motor attach pulley cause vibration note vibration recently get bad please investigate repair notified smgt write cr rw next basketball court entrance
396461,NCAQ,4,NCAQ:4,abnormality conversion contractor employee june active contractor hire employee thereby enter peoplesoft automate process create entry asset suite new peoplesoft datum design detect situation contractor hire employee halt creation new datum flag person instead candidate employee number conversion case person not correctly flag new incomplete profile new employee number create supposedly happen profile create manually no one claim however no indication automate process fail file aremp txt edms contain emp detail new profile manually remove asset suite old employee number convert new data cleanup also necessary investigation condition pursue observe happend
393210,CAQ,C,CAQ:C,ms vc sec criterion tdas closing time fast performance osp ms ist q per wo ms vc second criterion closing time air isolate sect fast action lo spec per osp ms ist q second stopwatch time second tdas time second second criterion closing time air liine sect also fast action lo spec per osp ms ist q second stopwatch time second tdas time second ms vc schedule inspection refurb r per wo informed crs production shift manager write cr wr
400107,NCAQ,4,NCAQ:4,miss signature ppm performance wo ppm miss signature identify part use section coach craftsman fail sign initial prior end shift note actual work order number miss signature identify part use wo correct uploaded appropriate wo task no miss signature initial corrective action complete
396538,NCAQ,4,NCAQ:4,ms va steam leak ms va appear smalll steam leak pack write cr
398862,CAQ,C,CAQ:C,icp rhr q tolerance channel calibration performance icp rhr q wo rhr dpisa trip tolerance calibration limit require find instrument calibrate trip left read performed calibration within toerance write cr infromed crs rhr dpisa calibrate back tolerance no action require
393806,CAQ,D,CAQ:D,fp hs tgb leak fp hs tgb valve appear packing leak hose station currently utilize condens tube cleaning valve throttle minimize leakage hose station valve throttle minimize leakage laborer dispatch clean water prevent intrusion clean area
387300,NCAQ,4,NCAQ:4,potable water break north valve station report facility call line appear potable water break north valve station locate west b sewage treatment plant facility investigate find north valve station full water leak appaer crack coupler stream pwc v estimated leak point gal min notified shift manager notify site one manager cross tie would need initiate feed b b flushed site one cross tie line min end north valve station potable water
397669,NCAQ,4,NCAQ:4,turbine side seal oil loos turbine side seal oil h p occasionally loos calculated reading informed mcr initiate cr
383573,CAQ,D,CAQ:D,lightning protection rx building roof rod work work order craft discover rod lay roof appear tighten install craft repair per work instruction replacement craft snug tighten new brass adapter also break craft able utilize break reducing coupling reduce bushing able fully ingage thread rod tight connection notified supervision control room write crreactor building roof lightning protection
401424,CAQ,D,CAQ:D,oscillograph start alarm receive oscillograph start hp c alarm alarm due follow sensor j kv neutral ground overcurrent j kv undervoltage sensor reset e tr e tr b voltage kv kv respectively bpa munro report cause grid disturbance kv benton franklin line tripping single pole fault automatically reclose fault kv system not involve kv kv line no damage emergent outage note informed crs sm write cr
396790,NCAQ,4,NCAQ:4,hird induce employee discipline see edms
400373,CAQ,D,CAQ:D,not pass daily door test locate second story gsb turbine side
391110,NCAQ,3,NCAQ:3,ewp portal j not communicate status wos follow upgrade electronic work package system ewp wo complete ewp not change status portal j require duty officer contact resolution electronic work package system upon investigation consultation dataglance vendor determine application configuration file not update reference correct tcp ip port number part application upgrade successfully test update configuration file development qa environment update file production environment restart application work order task status change get pass dataglance asset suite application issue not relate issue document cr
385179,NCAQ,4,NCAQ:4,wano evaluation caution sign lay ground outside northeast corner transformer yard inside protected area metal caution sign attach metal post lay ground next fp v sign say caution buried electrical conduit concrete basis arrow see photo attach edms ar cr condition note question peer evaluator field walkdown wano evaluation initial investigation determine condition previously identify july via ar cr caution sign attach metal post lay ground ar cr asgn complete ar rxmaint initiation wr subsequently wr wot later cancel february meanwhile cr subject caution sign remain lay ground next fp v inside protected area resolution need determine sign need instal not not need instal sign need throw away need instal sign need reinstall
395616,NCAQ,4,NCAQ:4,air leak md tcb regulator air leak copper fitting go regulator piping seam bent go fitting cr find inprog status move forward
387323,NCAQ,4,NCAQ:4,severly damaged insulation ms vb work activity area identified insulation ms vb sjae rm b needs replaced see edms pictures notified supervision initiate cr work requestsjae b rm tg
402311,NCAQ,3,NCAQ:3,procedure change request identify step osp cont sro crs step administrative check associate wo task update lco sheet
391352,NCAQ,3,NCAQ:3,ts b position paper request licensing document position paper relative scope support system need address ts b b common mode failure analysis dg inoperable run dg within hr position paper would support sro application ts assess operability issue dg dg support system ensure consistent application example support system failure whether inside scope not would appropriate example pra fna fail sw pa require declare inoperable well dg would common mode failure analysis appropriate example satisfy ts
401070,NCAQ,3,NCAQ:3,r procedure change sop elec uspp maint att r procedure change sop elec uspp maint att remove seis rsa seis sc replace seis comp seis kvm seis comp ncc new component seismic monitoring system description met wdr wrong duplicate write cr
388766,CAQ,C,CAQ:C,portal j mel discrepancy edr sump r discharge epn fsar figure aed mec note indicate edr sump r discharge epn e g edr pa b edr va b edr va b edr v edr ao edr v edr ao designate quality class ii seismic category augmented quality asset suite portal j mel contrarily indicate epn safety class nsr aq seismic quality group legacy administrative issue no effect upon continue ssc functionality operation qualification need correct asset suite portal j mel ssc evaluate applicable augment quality seismic category requirement reference exist aq sc pipe stress analysis aed cal suggest legacy discrepancy note screen ar eval modification type resolve design engineering om mechanical group
390180,CAQ,D,CAQ:D,fp v sgt pack leak fp v sgt packing leak close valve normally open close clearance hang please adjust replace pack leak approx drop secs notified smgt write cr rb wall behind rcc surge tank
396604,NCAQ,4,NCAQ:4,safe rack tool miss v socket attempt remotely rack breaker sl notice socket v breaker small spring load hex head fit racking motor not kit thorough inspection case tool chest tb case service building not produce tool tool find replacement socket site prevent remote racking v power circuit breaker notified smgt write cr tool find no longer issue normally store tool chest tb w
395750,NCAQ,3,NCAQ:3,ppm step mark na incorrectly ppm fp p operability test perform wo performance test place keep error make step mark n incorrectly discover final supervisor review close wot error discuss review shift manager sign completion procedure shift manager discuss procedure error performer fully understand accomplish validate require step perform plant component status control maintain require test datum result satisfactory independent verification affected valve perform sat completion test per step discuss shift manager sign procedure discuss ops cic
393272,NCAQ,3,NCAQ:3,vacuum breaker frequency perform section vacuum breaker inspection maintenane stairwell one vacuum breaker find ball stick seat would make non functional vacuum breaker fp v remove ball stick seat could not loosen shake tap hand vacuum breaker replace per procedure however frequency change every four year every year fire protection stand pipe stairwell
401316,NCAQ,4,NCAQ:4,fp v p not isolate change press indicator change failed pressure indicator fp pi p per work request receive system preaction fire alarm cause leak pressure indicator isolation valve fp v p informed op maintenance management write cr wrd p non essential pre action fire suppression system
400002,NCAQ,3,NCAQ:3,abn cr evac issue section abn cr evac not perform follow cr evacuation prior leave mcr ns actuate power rrc vb load shed step x note state burrie procedure error likely start section back minimum note beginning procedure say perform section mcc without power also evaluate section could ever perform write cr write procedure change
397925,NCAQ,3,NCAQ:3,cro tablet synchronization failure receive multiple synchronization failure alarm cro tablet data appear transfer computer even though failure notification appear tablet frequent unresolved repeat issue time upload log issue document cross reference cr recommend ncaq close original cr issue previously document eval assignment create fully evaluate cr xcref assess action need correct issue cr itboa supv approval close note xref cr adresse issue identify cr no action cr
384891,NCAQ,4,NCAQ:4,eof microphone system not functional ero drill primary eof microphone system not functional ero drill performed initial troubleshooting find issue receiver could not readily resolve placed secondary system operation kootenai room
387780,NCAQ,4,NCAQ:4,rft loca internal coating degrade pm maintenance mechanic note internal coating lube oil conditioner show sign flaking degradation part also show sign overheat see attach photo edms mechanic contact supervisiont e rfw pump room west turbine
398869,NCAQ,4,NCAQ:4,oscillograph start alarm mcr receive oscillograph start alarm bpa munro report midway pacific line near union gap cycle auto reclose due lightning bpa report many lightning strike last several hour especially western wa tr b voltage kv tr kv
387294,CAQ,C,CAQ:C,qa quality level cable storage question qa quality level cable storage area question quality level ql one cable storage foot ql cable catalog identification number cid issue material request mr show asset suit cable store area g outside not available issue plant per current control due potentially degrade condition material quality issue area require management attention arma via cr document spool electrical cabling segregate store outdoors area g many significantly degrade additionally word mr note field enter storekeeper present question whether not correct material issue quality discuss issue warehouse supervisor state roll cable use supply foot question currently inside warehouse location g show passport incorrect similar example identify arma note mr question correct material nightshift storekeeper dayshift personnel verify cable correct cid perform however note not update reflect action visual inspection approximate foot roll foot roll cabling qc acceptance inspection use plant find cable correct material no apparent degradation note external layer cable spool present inspection issue similar one identify arma different cid ar assignment issue arma verify validate accurate inventory location current usable spool wire inventory correct inaccurate location code passport assignment currently due completion assignment eliminate future question recommend severity assignment supply chain services discuss warehouse supervisor williams plant services supervisor
399530,NCAQ,4,NCAQ:4,fdr fcv slow respond start mwr processing system not reach gpm fdr fc demand usually happen demand valve admit gpm second sytem flow shoot gpm time fcv demand lower flow return gpm controller place automatic per sop rw mwr ops system appear control flow adequately not usual behavior system health fdr fcv question valve important daily radwaste processing informed mcr
396739,NCAQ,3,NCAQ:3,ani suggestion gap analysis record retention duration energy northwest perform gap analysis record schedule ani bulletin record retention duration cr write gap analysis perform ani identify potential gap ani bulletin v record retention schedule
394792,NCAQ,4,NCAQ:4,perform cond dpt cond dps oot cond dps trip point psi find tripping psi wo adjust within tolerance
397170,NCAQ,4,NCAQ:4,old steam tunnel camera equipment not remove old steam tunnel camera equipment not remove please see attach picture also please note accumulationg extension cord ever use please arrange removal disposal neccesary write cr old steam tunnel camera equipment east side
392705,NCAQ,4,NCAQ:4,west gate transformer yard find unlocked west gate transformer yard find unlocked hang protection scheme gate shut lock lock fence lock gate verify no one inside let gate discuss crs recommend cr discuss security sgt state no abnormal report activity observe transformer yard shift
391383,NCAQ,3,NCAQ:3,ci gross alpha determination reqiure enhancement ci gross alpha determination procedure require enhancement step reference use lab instrument no longer use contact appropriate chemistry personnel regard issue write condition report
400816,CAQ,B,CAQ:B,part refresher training expire self assessment identify en employee access part material change position within en not maintain refresher training qualification set inactive employee change position within en part c requirement refresh training every month not satisfied access part material remove upon change position access not remove verify individual not gain access part material area require training refresher time expire communicate condition rp supervision security personnel access authorization individual access promptly remove caq severity responsible group b radpr risk probability consequence medium b cause uncertainty cause clear qualification list not verify access report part area
394075,NCAQ,4,NCAQ:4,miss opportunity document ipr alara task actual dose total exceed mrem alara task exceed estimate dose time no progress review document wetwell coating inspection work not complete formal progress review document determine revised dose estimate progress review revise dose estimate complete uploaded edms rwp
389455,NCAQ,3,NCAQ:3,cc certificates issue incorrect reference certificate issue incorrect reference due update qm revision revision quality manual qm implement january certificate statement reference qm not update january revision not affect quality assurance program way impact compliance nqa cfr appxb iso outside reference revision first time evolution standards lab utilize appw quality manual timeline submission implementation not apparent notification implementation not receive individual responsible update certificate language certificate language correct cc initiate recommend assign ar calserv category certificate language correct cc initiate entered non conformance cap begin investigation correction reissue correction review acceptance
402412,NCAQ,3,NCAQ:3,potential cre reduction long term currently house mechanic per qap asu allow act serve peer verifier eldl lieu qc long restrction qap asu safety relate ec etc weld etc not perform several job plant perform recently edr p require pv augment quality essential radwaste etc job recieve p rem emergent fin maintenance time pv use part verification second verifier simulataneous verification could allow person work person field could perform review meet limitations use part installation oppose rd independant person require previous discussion qc identie per mi peer verification program hold point per inspection plan note waive part plan step qc supervisor qc level iii inspector may waive peer verification point due alara concern availalbilty qualified manpower justification waiver document wot generated cr reason cr look ahead specifically high dose outage work use rd person act pv field could change second verifier simulataneous verification critical step dose reduction purpose truly safety related ec could see hold qc augment staff pv inhouse job require qc something weld augmented qualifty equipment substantial look ahead review use second check could identify upfront ahead time package could flag alternate mean dose reduction purpose plant risk component work evaluate risk versus dose reduction justify offset would also free resource work oppose third independant person involve base component impact work high dose job thouroughly review dose saving measure could evaluate implement
397909,NCAQ,4,NCAQ:4,h water chemistry alarm pc sys stat trouble recieve follow alarm hssf cab chem lab pcp trouble alarm pc sys stat trouble high priority alarm vaporizor outlet pres status incicati hs pahstat high n abnormal priority pump b outlet pres alrm high status hs pahstat high abnormal priority alarm state tele tank message send vendor chemistry supervision inform mcr crs inform cr write per hssf cab chem lab ci
389313,CAQ,D,CAQ:D,piece mte reject piece mte suspend several year rejected no longer need def thru write piece see edms calcode mfr models associate def number reflect original suspensions no action require none rend purpose
395316,NCAQ,3,NCAQ:3,r performance sop gen airtest attempt get update progress sop gen airtest lack certainty perform section procedure become apparent turbine project team expect ops perform sop ops seem believe engineering siemens perform particular inspection insufficient turnover turbine team engineering ops individually result hour lose believe lead contributor system engineer typically lead inspection effort leave site work relate trip document condition lesson learn prevent future reoccurrence
396706,NCAQ,3,NCAQ:3,r ppm modification ppm allow core top limit set ic prior prohibit drywell tip room entry adjustment screw use define core top bottom limit tip digit card small could easily lose spare somewhere easily accessible e control room screw need similar electrical conductive property current screw procedure change state replacement screw keep consider make criterion tip limit adjustment inch initiated cr
386504,CAQ,D,CAQ:D,sw v yoke lock nut find loose perform maintenance nearby equipment notice lock nut sw v loose lock nut gap tolerance torque value per dwg valve may require rotation yoke achieve gap tolerance turn require valve manipulation ensure work order proper pcsc step notified supervisor r k
400982,NCAQ,3,NCAQ:3,letter deliver post office without postage return letter pick mpf part normal mail route letter not postage apply pick process post office return energy northwest en mail staff carry stamp mail route ensure letter get stamp contacted orginal sender determine time constraint consider mail repackage letter new envelope mail next day coach staff write cr discuss staff remind validate postage apply no action require
398694,NCAQ,4,NCAQ:4,glycol pump suction temp low alarm mcr gy trs indicate f slow alarm setpoint f local indication gy tic indicate f og glycol refrigeration unit c run indicate system run properly auto temperature recorder drift high low recently recommend replacement andor calibration gy trs mcr supervision inform mcr p
392628,NCAQ,4,NCAQ:4,pwc v stick open pwc v stick open evidence surface wash arm slowly rotate pwc p surface wash pump flocculator standby status back flow surface wash arm slowly drain pwc tk fill pwc fu point overflow storm drain ar identify similiar issue end fail spring inside pwc v please investigate repair pwc v isolate pwc tk closing pwc v pwc p suction prevent undesired draining pwc tk note sub master key require entry bldg inform mcrbldg note sub master key require entry
395470,NCAQ,4,NCAQ:4,exam failure trainee fail sro cert examination remediation evaluation conduct iaw tdi notified supervision review tdi developed remediation plan
389680,NCAQ,3,NCAQ:3,abn tsw abn tsw step say tsw not restore match basis
385805,NCAQ,3,NCAQ:3,conductive grease not available scheduled work preventive maintenance safety relate bucket rhr bad rhr vb identify conductive grease specify maintenance procedure not available issue grease dslubekit catalogue id add procedure per nema recommendation procedurally require use certain application correct high contact resistance recommend item stock available use recommend model work order related pm get update appropriately report need grease occ obtain apply direct procedure work order complete satisfactorily initiate cr procurement evaluation revision develop dedicate grease use rhr bad
383883,NCAQ,4,NCAQ:4,light still abysmal turbine building turbe building light situation still bad particularly west overhead light around ibd fan unit persistant lighting deficiency correct soon possible probably not compliance wac time informed mcrturbine building
388405,CAQ,D,CAQ:D,sw fi ultrasonic fall sw fi ultrasonic fall unable measure flow due instal flow instrument broke contacted mcr crs write cr temporary ultrasonic flowmeter sw fi disturb cr appear ultrasonic flow instrument sensor inadvertently disturb build scaffold repair permanently instal flow indicator sw fi temporary ultrasonic sensor inspect reinstall work request unit back service function properly nicholas labella williams carpenters interview regard issue document cr general superintendent find one carpenter find instrument lay floor upon arrival work site say nothing supervisor foreman not sure problem base way instrument would secure piping band clamp observe carpenters several occasion find high level integrity something impact plant immediately stop report issue supervisor coaching provide carpenter inform foreman supervisor anythime know think something not right risk personnel plant
384479,NCAQ,4,NCAQ:4,paap door require maintenance lock paap door require maintenance contact detail security supervisio notify initiate cr wr paap door
396769,NCAQ,4,NCAQ:4,og analyzer room tg need relampe og analyzer room light burn east side room b side make impossible obtain ops log b analyzer use instal camera please relamp note high rad area notified supervisor tg sw
384618,CAQ,D,CAQ:D,sw vb pack gland extremely difficult move performance wo discover pack gland extremely difficult remove gland remove box note inconel packing wire caught embed inside diameter gland make movement gland difficult valve need disassemble replace pack gland valve restore find condition fully disassemble correct problem due pack gland tight stem prospect lantern ring condition gland not recommend repacke no sign leakage pack area packing component not replace fix disassembly valve get disassemble stuffing box need machine bonnet replace stem need replace informed supervisor occ wwm r dg
384787,NCAQ,3,NCAQ:3,management text not receive downpower sequence exchange several management text send update management team progress text not receive write cr
394504,NCAQ,4,NCAQ:4,cas ta not pop cas ta not pop time take two go two cycle trap need clean n
392326,CAQ,D,CAQ:D,msiv part inspection find unacceptable condition inspection part msiv dent scratch plug defect stem observe scratch span seating surface potential leak informed supervision recommend aquire new part return damage flowserve plug stem return place hold status recommend trend
400613,NCAQ,4,NCAQ:4,asd door lock really difficult operate lock door asd building stiff really difficult operate remove key initiated crwest wall asd building
384305,NCAQ,4,NCAQ:4,manway cover damage damage square manway cover locate outside build north side see picture edms file appear something heavy drove cover cause cave cover not epn indication support essential system discuss maintenance manager requested wps place road cone cover initiate work request initial engineering review certainty not safety relate manhole reference aed elc e additional information bent cover damage previously identify via ar cr wr ar cr wr wr appear cancel wr advanced complete without complete repair reference telecom communications group change gear ticket appear telecommunications manhole pa yard area roadway northeast build depict aed elc e n w
398121,NCAQ,4,NCAQ:4,f high dp trend f high dp write ars fuel oil recirc dp observe read psid high previously document condition worsen informed mcr generate ar
397456,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear trend
398952,NCAQ,4,NCAQ:4,rra cc clearance not adequate lift instru rra cc lift instruction not idnetify impact lift clearance rcic v work go could unintended start rra fn note add clearance enusre rcic v work complete prior lifting
387519,CAQ,D,CAQ:D,r dor r find not fully close r door r find not fully close look like catching latch attempt open door release open see would close get stuck latch not meet criterion per fire door surveillence attempt close open
384982,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot none use calibration cycle calcdoe vote infinity data acquisition switch unit model adjust within spec def write calcode c sweeny torque mulitplier model nonfunctional reject def write calcode industrial scientific gas monitor model itx rjejected unable adjust part not available def write calcode hytorc hyd torque wrench model avanti p adjust wtihin spec def write no action required none trending purpose
395589,NCAQ,4,NCAQ:4,nrc steam tunnel need painting next entry inappropriate graffiti note entry steam tunnel closeout r graffiti need paint r next fo steam tunnel access initiated cr
401846,NCAQ,3,NCAQ:3,abnormal background change model review ludlum n sample counter daily performance check log november note background level vary day day unexplainable trend background count rate vary cpm cpm month trend erratic not steadily increase decrease model locate rw near abandon equipment background radiation level not appear change period discussed issue radiological operation team discussion cr author indicate intend count not count per min cpm still unusual variation total count investigate
400921,NCAQ,3,NCAQ:3,mid cycle performance gap fme event r refueling outage relate objective maintenance activity plan perform prevent introduction foreign material component system program implement clearly establish foreign material prevention philosophy provide guidance recovery foreign material ar cr problem statement refueling outage personnel contribute several event could undesirable effect plant equipment include nuclear fuel potential unplanned extension maintenance window informed leadership team initiate cr recommend assignment maintenance
397838,NCAQ,4,NCAQ:4,security paap door paap door not function design please contact security extension detail security supervision notify cr wr generate electrical support
386448,CAQ,D,CAQ:D,nrc r door r slight play dog shut nrc identify r door r rhr c pump room east entrance door slight play dog close door hinge dog mechanism good condition work well
400942,CAQ,C,CAQ:C,qa noncompliance legacy step swp csw qa organization vice president not appoint software owners contrary swp csw ausoftware quality assurance programau current actual practice appoint software owners not compliant procedure step factual basis see edms detail insight low level procedure not align swp csw legacy requirement current practice follow low level procedure appoint software owners currently des ausoftware lifecycle management ai plantau swp csw ausoftware quality assurance process non ssc softwareau identify software owner department need software des aumaintenance configuration informationau attachment state authe software owner identify asset suite work management equipment component utc parameters panel via aoparametersao button au contact assistant manager cyber security deficiency identify quality audit au csq recommend assign itmgmt
393924,NCAQ,4,NCAQ:4,ms ab trip attempt reset ms ab trip close breaker support pmt ms v ms ab trip immediatelly follow reset crs permission reset informed crs sm
402045,CAQ,C,CAQ:C,open moc switch contact indicate close dmm performance wot e cb dg detailed inpection moc switch normally open contact ss indicate close digital multimeter visually verify open craft contact engineering determine expect condition equipment configuration work previously dg outage diesel associated circuitry tag craft contact occ engineering resolution
387267,NCAQ,3,NCAQ:3,procedural enhancement osp elec w note osp elec w not correct note follow step osp elec w state h p c hp c normally illuminate e tr not load statement no longer true need remove
393218,NCAQ,3,NCAQ:3,hd licb replacement find faulty performance wo one capacitor find abnormally aulooseau board visual inspection prior installation component stationary not exhibit behavior could indicate broken connection poor solder joint stop work informed supervisor eoc take video see edms write cr condition restore work order complete no action require
