AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
400421,NCAQ,3,NCAQ:3,recommend enhancement osp flex q recommend enhancement osp flex q recommend step make condition allow dg fuel tank fill require short minute quarterly run little fuel use fuel gauge remain full mark tank competely full prior start
386634,NCAQ,3,NCAQ:3,gate lock security no know reason west hallway turbine rw building gate walk east normally lock series one operation lock tool crib beyond gate maintenance stuff heating steam piping operation periodically adjust heating steam service dead end not way gate sign say contact sss get key no security posting security lock go chain prevent access completely without securitys presence security contact response reason unknown look next week stay prevent operation respond heat steam transient timely manner security value lock highly questionable tb rw hallway gate gate check security operation lock not identify security however lock remove no action require
397722,NCAQ,3,NCAQ:3,portacount find calibration tolerance portacount model serial number asset number recently calibrate calibration report receive find instrument reading tolerance see attachment edms docs instrument read high test standard instrument use discuss rp supervision review fit test result obtain mention instrument shift personnel next day show no result within pass limit
402337,NCAQ,4,NCAQ:4,install permanent scaffold ladder mcbb safety concern perform osp sw require check sw v lock open permanent scaffolding mcbb room block line sight floor no ladder access scaffold please install permanent scaffold ladder access sw v safety concern way visually check sw v would free climb bring temporary ladder mcbb room risk bump sr bucket bad fall less secure ladder discuss mcr scaffold mcbb room rb
391425,NCAQ,3,NCAQ:3,manual ctp calculation enhancement base review recommendation plant process computer ppc bridge strategy project current process use analog instrument manual core thermal power ctp calculation procedure ppm may need enhancement no regulatory requirement impact recommendation procedure enhancement procedure enhancement proposal discuss ppc bridge strategy team meeting
393220,NCAQ,4,NCAQ:4,drain hose crd v leak quick disconnect attach crd drain hose crd v hose find leak quick disconnect end not ring end crd v shut another hose connect drain second hose also leak quick disconnect fitting crd v closed work area leave expand team notified sss production sro initiate cr
400246,NCAQ,3,NCAQ:3,gsb rp office inadequate tv screen identify gsb rp office need large tv screen small hard see would make easy rp staff actively engage training talk rp supervision initiate cr gsb
402541,NCAQ,4,NCAQ:4,datum glance lose document follow material acceptance asme plan wo task check another individual check sign document not package require reperformance materiall acceptance asme pic qc generate cr documentation issue reperforme material acceptance per jaron lee document find still need signature no action need cr recommend ncaq
395164,NCAQ,3,NCAQ:3,design specified gasket material difficult cut use garlock gasket material place garlock condensate heat exchanger internal partition plate cover gasket gasket partition plate cover must fabricate sheet gasket material fit partition plate cover location design drawing cond hxa b c b c b c b c b b specify use garlock internal partition plate cover garlock fine gasket material cut straight use shear however due brittle nature stainless steel core extremely difficult cut use normal hand tool saw gasket cutter contrast garlock relatively easy cut fabricate use normal hand tool gasket cutter garlock available enw inventory commonly use gasket material steam system garlock rate degree psig well beyond design spec
389096,CAQ,D,CAQ:D,rhr v difficult operate performance sop fpc assist alt rhr v difficult operate operator require total dose receive operator entire job result trom operate valve total dose mrem recommend pack adjustment andor lubricate stem important alara consideration point sss notified supervisor rx
398981,CAQ,D,CAQ:D,find wiring fp zone not per drawing detector change fire protection zone per wo craft note wire connect detector fp id not label per drawing three wire no labeling fourth incorrectly label circuit currently service rework detector configuration would not affect operation detector notified supervision write cr need perform investigation determine pair wire come detector pair wire leave ensure proper labeling prior installation new detector base tg wo zone reference cr description incorrect zone wo
396420,NCAQ,4,NCAQ:4,cw electrcal building perform wo swp mai inspection assign area door cw electrical building not operate properly need mechanical maintenance attention notified mechanical maintenace initiate cr notify control room supervisorcw electrical buildings building
395340,CAQ,D,CAQ:D,tsp crd c require two maintenance rod tsp crd c perform rod fully insert disarm due rpis problem rod require scram time testing gt psig prior rtp comply techinical specification scram time test rod maintenance perform cr write document compliance step c tsp crd c discuss sm sne
401003,NCAQ,3,NCAQ:3,nrc chem rad walkdown comment plant walkdown nrc inspector note follow external alarm modules eam amp survey meter portable arm attachment identification number purpose tracking number nearly identical instal plant arm ris number e etc could cause confusion lead association instal equipment instance eam may temporarily instal plant arm compensatory measure eam separate numbering identification contacted rp supervision discuss notify chem rp analyst tracking
386467,NCAQ,3,NCAQ:3,quarterly corc caution tag audit wo quarterly corc caution clearance audit cfr quarterly corc caution tag audit wo document caution clearance hang ge day new caution clearance add total since last audit c cra b c e cb lpea c e discba c fdr p c fp v c fpc pa c ms rms rva c ms vb c mt discbd c og rfb c pwc p c sma cc c sw recirc c tb bldg hvac c tmu vb c wch v b request technical services systems engineering manager designee determine whether review require write cr
386574,NCAQ,4,NCAQ:4,og analyzer leave n bottle press less min spec perform round note og analyzer leave n bottle pressure less minimum spec initiate cr wr inform crs recommend replacement tb og analyzer leave n bottle
393707,CAQ,C,CAQ:C,replacement part rrc ftb b reduce qualified life ic craft identify replacement transmitter intend installation rrc ftb rrc ftb wos appear use not new concern transmitter qualified life year per qid replacement transmitter utcs may not entire qualified life remain record search identify indeed remove plant due part notification ref nrc bulletin no probable part send oem refurbishment time not yet confirm good catch ic craft please assign system engineering resolution discuss ic shop informed eoc discussion eq engineer indicate part discussion acceptable installation instal eq engineer process ar sms change pm late date
392154,NCAQ,3,NCAQ:3,tsp therm c procedure enhancement per discussion sne copy paste note tope page tsp therm c prior step page fftr step perform comment make plant enter fftr surveillance cover sheet satisfy step f discuss sne email document conversation send ops personnel may perform review tsp therm c
394908,NCAQ,4,NCAQ:4,unable work csp spv csp spv wo electrical conduit fit splicing locate approx inch away valve wire supply valve approx inch need additional direction splice wire reach conduit fitting need mechanical support task remove install piping supply air valve stop work notify supervisor return wo csp spv
391335,CAQ,D,CAQ:D,dg engb standby oil level high oos dg south engine oil level high mark max spec miniscus high mark operabillity not question since max spec high mark per ops log please restore oil level normal notified supervisor crs dg
401049,NCAQ,4,NCAQ:4,smoke alarm building plant employee cause smoke alarm use microwave building lunch room notify cr generate
393947,NCAQ,4,NCAQ:4,seal oil room sump full seal oil room sump full please pump sump notified smgt write cr tb w seal oil room
391652,NCAQ,4,NCAQ:4,fd p line fuse three find clear investigate reason fd p wouldnaot run ar electricians find three line fuse clear mcpd no apparent reason would occur no obstruction anything would interfere operation fd p inside sump see small access door top sump electricians replace three bad line fuse sump high level alarm clear pump appear work fine place item weekend issue list
389510,NCAQ,4,NCAQ:4,door c handle not work well door c og dryer skid door radwaste knob break not operate well knob spin free submaster key require enter room initiated cr
393355,CAQ,D,CAQ:D,wea sr no isok control wea sr display message no isok control inform chemistry supervision system specialist write cr
385722,NCAQ,4,NCAQ:4,bldg monaco fire transmitter drift frequency perform preventative maintenance wo discover monaco fire transmitter building drift recommend frequency error specification system operational transmitter remove replace spare send factory repair communication error occur notified supervisor fire protection create cr recommend close wr itmgmt building monaco fire transmitter
394171,NCAQ,3,NCAQ:3,cid unable calibrate warehouse ms psa require replacement cid order mr switch instal plant ultimately unable calibrate no cid stock unavailable rapids lead time vendor day not support replacement r initiatded cr need procurement engineering identify replacement part ps take another location
400412,NCAQ,3,NCAQ:3,unable perform nvme hard drive imaging hard drive image wo support ec acumen not able perform hardware tool imaging would not communicate nvme hard drive not impact operation recomend assign acumen project documentation resolution discuss write cr
387943,NCAQ,4,NCAQ:4,extermely low oil levels find mt cra main aux hoist main hoist upgrade activity turbine crane oem drain oil main aux hoist reducer approximately gal drain aux gal main expected volume gal gal respectively indicate extremely low oil level time draining depend long oil level low high temperature operating environment oem warn seal may begin leak oil place reducer specify level initiate cr document find condition park position
391933,NCAQ,3,NCAQ:3,recently instal rhr pa storage pm not deactivate rhr pump wo storage pm not deactivate didnaot include step deactivate storage pm require limitation use
392607,NCAQ,4,NCAQ:4,transformer n cooler fan noise north side bottom leave fan make excessive noise recommend inspect replace picture attatche initiated cr notify control room issue since wo plan work week temperature may hot wo complete replace motor however problem remain
401154,NCAQ,4,NCAQ:4,chem rad inspection ai walkdown comment walkdown source check observation nrc inspector note following observe demonstration instrument source check model c select previously check shift part nightly chore however instrument available use not indicate label scale scale not source check typically not check x scale usually not x scale note two model c instrument store instrument room require label instrument similar limitation scale available use also require label could indication isolate incident case contacted rp supervision discuss labeling shortfall promptly correct health physics personnel extent condition perform find no deficiency labeling label correct model c reference cr
399100,NCAQ,4,NCAQ:4,camera need cleaning protected area list camera need cleaning generate cas send supervision cr wr cas officer conduct camera inspection visibility generate list notify supervision cr wr generate camera go follow cctv camera locate inside protected area cameras locate isfsi
402361,NCAQ,3,NCAQ:3,pwh v currently caution tag open configuration pwh v currently caution tag open configuration control sop pw lu need update reflect valve position open use closed
393414,NCAQ,4,NCAQ:4,rll job delay correct resource not identify not recognize vendor arrive site static ground strap hang qualified station electrician electric shop divert resource make happen emergent basis detail oil leak transformer e tr add r q due environmental concern commitment state order align pm sh outage window long range plan inspect clean pm add r understanding shop electrical resource would not use perform pm work procedure perform pm normally perform station electrician step install static ground no task initially create install static ground vendor not qualified install ground new task add emergently emergent issue create occ eletcric shop divert resource hang static ground
384369,CAQ,D,CAQ:D,fdr v lose indication mcr stroke fdr v per wo fdr v lost indication close stroking satisfactory opening green light extinguish red light fail illuminate reference wr wo action restore open indication wr writtenrb
391223,NCAQ,3,NCAQ:3,wo problem portal j click status field press f key wo task get follow error message transaction unable complete processing due application program failure problem persist report application support group prevent corc personnel remove ro hold task user release hold dataglance go back view asset suite error correct not able recreate problem figure duplicate gen arg issue recommend close cr trend
392404,NCAQ,3,NCAQ:3,sop h coops procedure enhancement request change step h h h specifically request ml volume change ml drain hlsb ml come no gas see step repeat volume come not another cycle drain volume gas come amount oil not substantial appear effective volume within pipe drain per procedure not get ml switch per procedure additional draining not requre opportunity continue back end result would bring level switch alarm long period time ml oil drain hlsb informed crs sop h coops
384448,NCAQ,3,NCAQ:3,qa sulfuric acid pump area caution tape w sign qa area around sulfuric acid pump stanchion caution tape no sign indicate hazard not accordance ispm barrier place no sign could delay work area andor result personnel injury area enter without proper ppe compensatory action refer detail edms discuss industrial safety program manager chemistry operations supervisor initiate cr
397050,NCAQ,3,NCAQ:3,increase loss rcc surge tank level july th rate loss rcc surge tank change drastically approximately au per week au per week edna show level drop inch inch week time significant change previous week edna trend january st april th show little loss historically time frame cr write sm inform trend note edna rx bldg
401999,NCAQ,4,NCAQ:4,video monitor video monitor require maintenance contact detail security supervision notife initiate cr wr bre video monitoring system
396698,NCAQ,3,NCAQ:3,r detalile walkthrough rxeng relate outage task detailed walkthrough expect order execution require coordination nctls crdm crb lprm work perform ensure dayshift nightshift individual knowledgeable task consider make recur pre outage ar assignment assign reactor engineering initiate cr
392786,CAQ,D,CAQ:D,security cctv sec cctv not work design contacted electrician support generate cr wr compensatory measure place
387990,CAQ,C,CAQ:C,loose nut adaptor find loose rcic v completion diagnostic testing rcic v discover nut adaptor loose stroke see video sengineeringtechnical services engineeringplant programsmov programmovdataalbumrcicrcic informed supervision shift manager rep rege assignment extend concurrence compliance supervisor
395415,NCAQ,4,NCAQ:4,bs va local solenoild air leak heater bay walkdown bs va auduble air leak ithe local solenoid leak may bs spva however location epn not match asset suit local field solenoid notified supervisor
395613,NCAQ,4,NCAQ:4,sec xd service due power failure paap pec approx midnight power failure paap descuttes building cause paap generator start power restore search area generator start however explosive detector not power back occ shift manager facilities contact security conduct operability testing search area equipment ic support need look power issue xd
391419,NCAQ,3,NCAQ:3,nrc control ipad identify potential gap observation make ipad leave outside main control room unattende suggest station review behavior determine potential cyber issue need address disccusse operation manager leave message manager notify sm potential issue cyber security not represent violation
392658,NCAQ,4,NCAQ:4,ptz need maintenance ptz occasional distort picture cas identify issue notified supervision cr wr generatedlocate inside paap
398101,CAQ,D,CAQ:D,wea sr no isok control wea sr no isok control write cr per ci inform effluent specialist rw
384615,NCAQ,4,NCAQ:4,door broken door handle fire door door locate gsb yakima bldg broken door handle fire door see attach edms initated condition report work request yakima building gsb door
386285,NCAQ,3,NCAQ:3,swp csw revision need step require delegated custodian verify hte induvidual request pmdd qualified qual group csai however diesignate custodian not havve qual group neither cyber security specialist not procedure give pmdd another custodian cyber securtity specialist follow writtern step need include qual group csah csaa write cr
386073,NCAQ,4,NCAQ:4,woa cb fna charge spring motor abnormal operation woa cb fna rack breaker overhaul wo insert close power fuse block no response charging spring motor close power fuse block remove fuse verify make good electrical connection fuse clip hold snug place close power fuse block firmly instal no immediate response charging spring motor charging spring motor normally respond immediately close power fuse instal minute close power fuse reinstall charging spring motor actuate charge breaker closing springs mcr inform abnormal breaker response permission obtain rack woa cb fna allow inspection repair woa cb fna locate sl tg e informed mcr rack woa cb fna due abnormal charging spring motor responsetg e sl
394362,CAQ,C,CAQ:C,sw pb cable terminations cut cable termination cut removal tape wo cut not affect insulation cable termination kit not need replace cable pass tan delta withstand test kv recommend add task work order repair cut safety relate heat shrink prior term cable order prevent degradation picture locate dataglance notified electrical maintenance supervisor eoc
394817,NCAQ,3,NCAQ:3,qa repeat non compliances wot initials printed name qa two work order task wot front cover sheet review quality miss initial print name everyone perform work contrary swp pro procedure work instruction use adherence repeat ar cr initiate quality two wot work status two procedure use adherence issue no actual consequence neither wot become quality assurance record qar yet potential consequence include rework find miss person get sign wot cover sheet possibly rework amend qar error not catch supervisor review prior creation qar requirement mi conduct maintenance rev section require strict compliance swp pro work document swp pro rev require sign step initial step enter initial print name front cover sheet italic add factual basis wot cond ejc replace expansion joint work status performer mechanic already initial date step page step page wot instruction front cover sheet miss initial print name mechanic wot crd fcva replace per ec malt work status two performer mechanics already initial date multiple step page wot instruction front cover sheet miss initial print name two mechanic insight immediate corrective action take maintenance response ar cr improve compliance requirement not fully effective contact component group manager mechanical maintenance recommend route maintenance deficiency identify r outage quality surveillance sr
387680,NCAQ,3,NCAQ:3,oil leak e tr bus duct oil leak dpm come bus duct se end e tr vicinity e disc link e discovered leak perform transformer yard inspection iaw wo notified supervisor engineering transformer yard
395498,NCAQ,4,NCAQ:4,fill rpv rhr pc per osp rpv r cr document use rhr pc fill rpv pressurization per osp rpv r step c require cr document thermal cycle rpv nozzle fourth time inject rhr sys c outage osp rpv r ppm submitted cr issue crs assignment change operation procedure correct issue
385909,NCAQ,3,NCAQ:3,not able enter planner feedback ewp wo electrician perform baker testing tmu pa per work instruction step electrician make test equipment connection per attachment aka master however attachment not reflect learning feedback provide task perform per wo attempt add feedback use ewp attribute panel process would not allow note make test equipment connection obtain dataewp
391606,CAQ,D,CAQ:D,crd lsa fil shield wire termination gg shield ground stack instead utilize side termination block step supervisor note comment section step
385509,NCAQ,4,NCAQ:4,wano evaluation ai bolt miss back panel cover wano walkdown following issue identify bolt miss back panel cover e cb swgr cr work request generate correct tg west col g
399608,CAQ,D,CAQ:D,water discover rw valve gallery water discover post fpc demin backwash no active leak find survey area show no contamination spread unknown time source leak water mop exception small amount along wall area post hra ca informed rwcr
389800,NCAQ,3,NCAQ:3,procedure enhancement osp flex q rev mechanical maintenance support flex gen dg surveillance move dg load bank bldg procedure step state step complete direct maintenance perform several task step typically perform operations recommend bullete step rev minor rev n enhance delineate call mech sub step step reference perform operations also itme obtain key etc building call section reality already respect coordinate evolution operations recommend generic statement front state coordinate activity mechanical maintenance reduce effort obtain key etc generated cr contact cr originator woods specific address issue osp staging task continue work however enhance procedure ensure task preview job scope clear prior perform multiple organization reference last occurrence pmid history wot
402177,NCAQ,4,NCAQ:4,fdr ps pressure switch stuck close wo calibration fdr ps switch contact stick closed position pressure switch isolate vent pump monitor psi heise gauge pressure indication read psi switch contact read vac switch pressurize psi no change voltage vac switch failure also verify operation start diminilizer switch isolate switch isolate still allow process start normally work correctly would never allow valve inlet outlet valve open switch wire no increase trip setpoint psig needs replace supervision operation notfied switch failure cr write wr iniciate fix pressureswitch radwaste e ir
399716,NCAQ,3,NCAQ:3,e ir cms pt remove helb barrier helb seal instal cms pt conduit e ir wo recommend revise ppm attachment remove reference e ir cms pt no longer require no equipment impact discuss eq engineer could similar issue cms pt cms pt epn along cms pt subject ar cr moisture seal not instal accordance e wo cms pt cms pt moisture seal not instal iaw e also complete
389695,NCAQ,4,NCAQ:4,cas ca low oil level cas ca oil level minimum spec please add oil notified smgt write cr tb e
397296,CAQ,D,CAQ:D,dlo aab starter hum not start till rd try perform osp elec wthe switch ac dc pump take dc start dc verify dc bus energize return auto time ac pump start switch return auto loud buzzing hear disconnect behind opeerator switch return dc second attempt try time low pressure alarm recieve switch return dc lo pressure alarm clear teh pump verify run supervision bring thopuirough discussion attempt time disconnect hum contactor close red running indication observe local indication dlo pa show no abnormality start believe contactor bind not pick completely contactor coil part replacement document wr change wo pleaseinspect repair necessary
388782,CAQ,C,CAQ:C,rhr discharge pressure high rise rhr discharge pressure high rise rhr pia denote psig trend rise potential affect operability rhr pa alarm ge psig notified crs sm rhr spc containment sprays ts operabilities rhr hx vent valve degrade
402425,NCAQ,3,NCAQ:3,arm volume pcr recommend revise volume remove reference ic prerequisite step ic perform radiological calbibration also recommend change ownership sponsorship porcedure chmistry ic maintenance discuss ic component manager write cr
398112,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm pa drop crd hcu low nitrogen pressure trend
397014,NCAQ,3,NCAQ:3,nrc questions observations door nrc inspection question ask specific criterion establish ppm fire door operability check thorough inspection ppm fire door operability surveillance less intrusive inspection not provide guidance step issue cr relate deficient door gap recommend update ppm step additional guidance would warrant corrective action performance ppm administrative nature not equipment issue initiate cr see edms closure
389231,CAQ,C,CAQ:C,prm sr vendor backup copy cf card backup copy recieve vendor not contain late configuration parameter copy not use backup unti lit update administrative issue not equipment talk maintenance supervisor cr written
393548,NCAQ,4,NCAQ:4,minor first aid employee cut pipe inside tg heater bay receive minor burn left forearm employee require ppe fr clothing include perform activity employee notify safety first aid self administer employee since return back work no issue minor first aid wps safety follow ispm procedure requirement notify occupational health enw industrial safety site support contractor manager regard detail minor first aid not action require
395791,NCAQ,4,NCAQ:4,rfw fia indicate no flow rfw pa service rfw fia indicate no flow main control room rfw pa service wrote cr suspend raise pressure rpv
395552,NCAQ,4,NCAQ:4,co hose reel light co hose reel light tb e please replace bulb notified smgt write cr tb e
401317,NCAQ,4,NCAQ:4,preaction priming pressure not available performance sop fp ops section preaction prime pressure indicate fp pi p remain zero open fp v p plunger not hold clapper valve position could easily push indicate no pressure supply drain solenoid not energized no water flow drain prime valve open possible cause could clog strainer fp st p isolated preaction system close priming water valve prevent spurious actuation faceplate clapper valve reinstall crs notify position valve need configuration control fp v p fp v p closed p non essential fire suppression system fpsi
383875,CAQ,D,CAQ:D,receive p c transformer tr b reverse power relay al mcr recieve tr b reverse power relay alarm clear no abnormal indication electric plant follow arp
385986,CAQ,D,CAQ:D,mte reject calcode c fluke dig thermometer model find oot efin eval not use fail range rejected unable adjust def write no action required none trending purpose
390394,CAQ,D,CAQ:D,ids require maintenance ids not function design require maintenance contact detail security supervision notify initiate cr wr compensatory measure initiate ids
385481,NCAQ,4,NCAQ:4,paap vehicle kiosk inoperable craft reserve vehicle advance arrive kiosk find white screen unable check vehichle craft call phone number post kiok able get assistance remote check process several attempt check key back call phone number craft supervisor determine would keep key secure night craft notify supervision look decision key secure night cr initiatedpaap kiosk pool vihicle kiosk
385776,NCAQ,3,NCAQ:3,oca camera require maintenance oca camera require maintenance contact detail security supervision notify initiate cr wroca camera reboot camera restore functionality see ticket
402572,NCAQ,3,NCAQ:3,access deny seecurity checkpoint badge access deny vehicle checkpoint employee verify vehicle search employee proceed paap check security personnel turnstile plant card reader function correctly discuss shift manager
388264,NCAQ,3,NCAQ:3,sop elec lp lu requier change support mt elev sop elec lp lu requier change support mt elev e cb lpea combine circut per ec sop elec lp lu required position e cb lpea prevent elevator ac unit function lifting c e cb lpea
387712,NCAQ,3,NCAQ:3,gen tqs attachment number incorrectly gen tqs eight section section attachment actual attachment title instead table content show list attachment show page please correct number actual attachment read attachment write ar pcr
397672,CAQ,D,CAQ:D,dsa psa find oot dsa ara pressure switch calibration dsa psa find oot calibrate per within imds tolerance contacted supervision operation calibrate per dg
390164,NCAQ,3,NCAQ:3,ero team organizational effectiveness drill team c ero drill example osc team could improve performance monitor radio traffic ops crew member prior assign osc inform ops crew repair team change radiological condition good practice share team include hp chemistry screenshot edna dose rate datum start drill facilitate trending condition change whether new team member first drill different team fill good practice four individual ero teams capture share team help member plug play establish ero excellence could accomplish via annual meeting team member osc position establish good practice sustain positional learning share among similar member ero drill discuss pre drill briefing provided hp evaluator comment post drill
386394,NCAQ,3,NCAQ:3,procedure enhancement sop hwc hssf ops change section change way tube trailer instal vent way tube trailer remove vent current procedure vent piping not purge upon new trailer installation also add section hydrogen trailer removal installation see edms suggest change informed supervision contacted system engineering validate new procedure change
387120,NCAQ,3,NCAQ:3,imds ms tr need update imds ms tr need update include color channel color page imds need include follow ch black issue imds not affect recorder write cr
401163,NCAQ,3,NCAQ:3,p hs excess oil leakage p hs leak oil seal current rate one drop every second continue get bad significant pump seal oil skid leakerate increase install funnel route oil sump room need evaluate determine last till next outage
398973,CAQ,C,CAQ:C,qa wot not process required timeline qa timeline requirement not meet processing send complete work order task wot records define section mi work package closure six example identify wot not send records day past field work complete fwc failure process wot timely manner could result lose quality records wot package work complete work complete work complete work complete work complete work complete requirement mi section b ai aureview fwc wot not require additional review within day status fwc au mi section second paragraph ai aumanagers ensure cr generate work package not send record process within day status finish job type require send permanent file au notified maintenance service manager quality services supervisor
396847,CAQ,D,CAQ:D,mcr receive accumulator trouble crd hcu received rod accumulator trouble alarm pa drop crd hcu dispatch ops investigate rod accumulator trouble alarm pa drop crd hcu low pressure ops pressurize per sop crd hcu alarm clear write ar trend xref wo p connector
394233,NCAQ,3,NCAQ:3,ewp need material issue ticket acceptance tags ewp dataglance automatically add material request wo not add issue tickets acceptance tag currently craft add manually work order time consume error likely evolution suggest make automate function parts material issue cr track purpose notified supervision ewp cr close suggested issue ticket acceptance tag automate enhancement request capture ewp issues list address ewp issue request enhancement
395561,NCAQ,3,NCAQ:3,revise og ritb imds new hvps setting calibration og ritb hvps adjust optimize performance imds need revise show new hvps setting vdc markup upload edms
388240,NCAQ,4,NCAQ:4,esom work hour discrepancy craft not esom normally schedule shift discrepancy identify verify esom call ot discussed issue maintenance scheduler maintenance manager scheduler identify discrepancy cause improperly enter pt esoms see initiator scheduler detail
390412,CAQ,C,CAQ:C,provide support fp pipe nipple sgt deluge perform diagnostic test fp v sgt notice air supply valve fp v sgt long unsupported oau pipe nipple air isolation valve end valve tubing remove create long leverage arm would manipulate air isolation valve concerned potential oau pipe break pipe connect look near isolation look like top ceiling ao rx overhead also notice pipe nipple fail would effect air operate valve sgt fp deluge system train feel air isolation valve long oau pipe nipple additional support near isolation valve stop inform supervisor show shift manager fp v sgt need ar eval authorize permanent configuration change request sound condition may exist tubing disconnect maintenance activity case temporary deadweight support need instal remove work instruction
399816,CAQ,D,CAQ:D,aov assessment pmid late date pmid not show credit previous work perform however late date change currently pmid late date extend make outside pm frequency generate sms administrative cr condition correct via sms sms ar submit date correct system no action require
400080,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu crd hcu rod accumulator trouble alarm due low nitrogen eo repressurize hcu
400521,NCAQ,4,NCAQ:4,rw grapple charging cable break charge cable new grapple break wire break point connect charge cable connector cable charge one two battery operate grapple notify rp supervision contact rwtsrw processing area
390260,CAQ,C,CAQ:C,extent condition identify non compliance ist performance extent conditon ar discover manual valve sw vaa sw vbb not meet full requirement ist program verify obturator movement valve exercising verification ensure stem disc seperation not occur manual valve exercise valve year frequency per ist program occur however surveillance not include necessary acceptance criterion ensure valve disc move required position cr write document non compliance drive resolution issue recommend c ar pprog wrote cr discuss supervisor system engineers contacted control room
400657,NCAQ,3,NCAQ:3,procedure clarification sop hwc hssf shutdown step sop hwc hssf shutdown state verifiy replacedment bottle lt psig general rule replace gas bottle verify gt pressure not sure currently state verify lt pressure not make sense please verify statement intent ensure read gt cr writtensop hwc hssf shutdown
387900,NCAQ,4,NCAQ:4,dataglance ewp problem dataglance unable validate package see edms screenshot attempt download package tablet error call checkout error document metadata take long validate present manually validate revision procedure current one contact duty person help cr close ncaq issue identify detail action track cross referenced
393853,NCAQ,4,NCAQ:4,fm discover disassembly lpc turbine night shift au thick semi circular black piece metal horizontal joint lpc turbine near generator end l blade no metal find area area horizontal joint no foreign material find siemens investigate source metal appear retention screw upper half inner cylinder would mate horizontal joint operation therefore piece metal would capture clearance pocket low upper half siemens inspect blade path rotate stationary lpc turbine find no indication foreign material intrusion siemens conduct inspection inner cylinder upper half follow lpc rotor lift metal remove system engineer notify
392909,NCAQ,3,NCAQ:3,rwcu fcv sticky loop cal stroke valve loop cal rwcu fcv sticky opening rwcu rmc controller spike momentarilly output indicator controller informed op maintenance wwm need engineering evaluatew l
391493,NCAQ,3,NCAQ:3,incomplete information mot document engineering organization submit document mot crhoi electronically doc control processing doc control unable process document due information within document cut cr initiate mot return correction
388499,NCAQ,3,NCAQ:3,roa hv small hole identify roll filter replacement roa fla b notice light could see small hole filter access door roa hv inspection identify another hole screw missing see edms picture recommend engineering evaluate repair option notify shift manager system engineer
387839,CAQ,C,CAQ:C,dcw valve field configuration not match asset suite documentation asset suite information not match current field configuration follow valve dcw va b b cr initially identify issue state valve instal field au ball valve not borg warner model au gate valve research cr discover valve change gate valve ball valve flow diagram bdc dcw system safety relate qc seismic b system valve passive safety function pressure integrity despite dcw system safety relate qc seismic investigation no documentation locate instal valve would identify valve approve qc currently instal field valve dcw va b pbm pittsburg brass manufacturing sp b bronze body ball valve accord write valve handle valve rate psi meanwhile dcw vb instal nibco series bronze body ball valve valve also pressure rating psi important valve form part pressure boundary dcw reservoir tank pressure rating psi small compact design valve consider strong strong attach pipe per evaluation qid ball valve seismically qualified qid legacy documentation issue not impact ability valve maintain pressure integrity valve seismically qualified aed qid strong pipe attach qid therefore valve fully capable perform design function pressure integrity recommend severity level c assign design engineering notify supervisor manager control room
389624,NCAQ,4,NCAQ:4,piping clog possible cause chemical spill pwc v possible piping clog may contribute sodium hypochlorite spill note spill response personnel minimal water water backflowe pw system chemical feed tube disconnect system clog chemical feed line may cause overpressurization condition feed line cause seperate ffrom pw system respond spill locally tag pwc v close
394699,CAQ,D,CAQ:D,hpcs bdg monthly battery testing post seal crack not previously identify cell no electrolite leakage record trend per esp bdgm notify supervisor initiate cr
395781,NCAQ,4,NCAQ:4,c human performance error individual org code not ensure door c secure enter vital island action not align swp sec subsection personnel use vital area doors security supervision notify individual escort vital area subsequently offsite meeting hold individual supervisor statement take
401102,NCAQ,3,NCAQ:3,conflict position ctma ac ops report conflict position ctma ac tour equipment tag hang instead position require clearance order clearance not release work recommand minor fact find resolve issue upper management inform see picture edms
399817,CAQ,C,CAQ:C,mte find tolerance calcode votes contacts cable assembly model find oot adjust within spec def generate efin evaluate usage mov engineer evaluate def find no issues see edms full eval
399571,NCAQ,3,NCAQ:3,ops log floc outlet turbidity recorder need revision ops log station state record log spec not new log compare flocculator outlet turbidity local vs digital log compute tolerance local reading establish min max since log become effective highlight reading outside tolerance minimum spec not true math formula software recognition esom need update correct error notice informed sss
390398,CAQ,C,CAQ:C,sw v miss documentation walkdown wo identify weld record asme small items parts verification sheet documentation miss paper task not find record transfer pre fab task per work instruction work within task safety relate quality class seismic category valve asme section iii code class per ppm section title ausmall itemsau initial task pre fabricate sw v perform march support emergency diesel outage window installation task push schedule follow window applicable component perform march upon completion task original qc review inspect sign weld record asme small items parts verification sheet transfer paper copy task per step task work order retain implementation future date process ewp implementation many package relocate wop andor documentation uploaded dataglance electronic use work order planning move build many package transfer location process paper copy w misplace miss thorough investigation across multiple department complete currently paper copy package necessary documentation appear unrecoverable task asme weld record portal j edms doc no evidence qci review additionally welding perform task complete electronic copy work order not qc acceptance documentation weld perform weld accept qc use currently miss paper copy work require perform prior implementation install sw v qc need determine fit hold point valve locate secure locked material storage area pipe cap together pre fabricated spool acceptance tag issue ticket retain new component maintain traceability asme small items parts verification sheet need generate part acceptance asme pic qc require perform document need perform electronically add ewp work dataglance implementation work cotacted qc code program planning make aware outstanding issue communicate mechanical maintenance management work process rectify condition report
394422,NCAQ,3,NCAQ:3,equipment information not update scope wo change electric shop perform breaker inspection swap breaker reduce r man hour work perform work instruction step update epn information remove instal breaker utc mark n addition step fill attach repair data sheet breaker remove service mark n step need perform recommend action electrical maintenance follow perform require step
392291,NCAQ,3,NCAQ:3,b li elevator inspection power disconnect issues recent li inspection b elevator issue method connection shunt trip circuit breaker elevator power monitor fire alarm panel monitoring relay connect load side power disconnect location need change line side disconnect way test disconnect fire alarm panel not receive supervisory alarm loss power two fix temperature heat detector connect shunt trip circuit breaker power disconnect must test annually replace every year detector not connect fire alarm panel serve provide means disconnect power prior application fire sprinkler water detector spot type vac power nonrestorable heat detector heat activate not reuse li inspector suggest annual removal detector short vac circuit prove shunt trip work recommend ar assign ar tefp initiate action test b heat detector replace detector set annual test detector also set method accomplish year replacement detector work request write change location elevator power monitoring connection work request write test two heat detector b b elevator power shunt trip heat detector two cr find inprog move ops review
388637,CAQ,D,CAQ:D,sw v may not full closed equipment operator report sw v difficult close uncertain valve fully shut not want break valve inform supervision occ contact mechanic provide assistance normally close capped valve
388970,NCAQ,3,NCAQ:3,sop sw lu positon sw vb sop sw lu say position sw vb close valve close cap plant need
390298,NCAQ,3,NCAQ:3,osp flex step need clarification bldg step e reference verify loose sound power phone case scba strap no scba individual search not exist miss please evaluate clarify osp flex
390070,CAQ,D,CAQ:D,cctv failure video loss cctv thermal comp put place notify supervision cr wr generatedsouth side isolation zone building
397042,NCAQ,4,NCAQ:4,cond booster pump tis inconsistent condensate booster pump oil temperature gauge indicate inconsistently many bear return oil temperature actually indicate low cool outlet temperature notably pump inboard bear return line c booster pump show oil drop hand check reveal oil piping temperature expect pump motor integrity not question informed mcr checked temps manuallyt
399719,NCAQ,4,NCAQ:4,offgas glycol sample show low concentration chemistry sample offgas glycol month september initial sample ccw action level one low per swp che system resample within specification system not action level currently ar datum trend purpose informed chemistry supervision system engineer chemistry specialist mcroffgas glycol system rw
398851,NCAQ,3,NCAQ:3,evaluate use fp p fpp fpp precaution step require use fp p test b dry sprinkler system requirement use fp p evaluate change use alternate fire pump since run fp p extended period high flow requirement result pump fp tk lcs rfo limit render auxiliary fire protection water source non functional use fp p truly require test recommend test plan deliberate entrance lcs rfo attendant compensatory measure risk mitigation strategy ref cr cr response cr
388013,CAQ,D,CAQ:D,calculation ec not process per des design calculation support ec not submit records information management require per des sec ec revise time calculation also revise no previous revision submit rim revision follow calculation tie ec place appropriate rim folder drive ce ce ce no action necessary
395811,CAQ,D,CAQ:D,steam tunnel entry leak steam tunnel entry follow leak identify rfw va leak dpm packing rfw vb follow pack torquing still leak dpm swaglok connection downstream rfw va identify leak tighten leak stop cr track work future outage adjusted tighten possible write cr
391382,NCAQ,3,NCAQ:3,sop h coops enhancement sop h coops several caution not exceed psi purge co prevent co get scw system precaution not necessary co not permeate teflon hose please remove caution not exceed psig purge conflict section allow pressurize co leak inspection discuss ops initiate cr procedure change
387607,NCAQ,3,NCAQ:3,rfw vb handwheel configuration discrepancy low dose alara opportunity walkdown rfw b pumproom look rfw vb ar eval evaluate installation handwheel restraint note exist handwheel configuration instal valve not conform depict cvi dwg cvi drawing indicate original configuration chainwheel instal directly valve operator shaft rfw va rfw vb regular handwheel instal valve operator shaft rfw va rfw vb rfw vb regular handwheel instal valve operator shaft aftermarket chainwheel adapter bolt see photo attach edms ar cr appear original configuration rfw vb rfw va modify configuration observe rfw vb via wo reference ar eval evaluate rfw va b chain wheel cvi dwg cvi omm impact configuration change per wo condition configuration management issue no associate impact upon continue functionality operation qualification station ssc wot appear indicate ems implement rfw va rfw vb handwheel also affect note cvi dwg
398584,NCAQ,4,NCAQ:4,woa ehcb need banana jack add term strip annual function test require electrician energize heater instal jumper across point c c space limited visiblitly poor task would much easy safe banana jack standoff permanenetly instal aforementioned point similar task complete woa ehca last year wo submit cr wr creationw l
400981,NCAQ,3,NCAQ:3,multiple drawing need update due wr e e ewde need update due spare bmisc bk wh use wr cti wr attach edms doc button ar
383563,NCAQ,4,NCAQ:4,edr prog fail reset per sop rw edr op edr prog fail reset per sop rw edr op demis trip spurious hi p wr discuss fin write wr
396364,NCAQ,4,NCAQ:4,mot mo scope basis not update mot mo scope basis not update support lcs change not impact pm date field work cr administrative mot mo rev incorporate change identify ar
391498,NCAQ,4,NCAQ:4,pwc sew low flow right side perform safety eyewash check observe pwc sew low flow right side eyewash stage temporary eywash write cr inform crs
393922,NCAQ,4,NCAQ:4,e f e tr rub shroud cooler group e tr replace r abb warranty start cool group discover fan e f rub fan enclosure fan part cooler group operation e tr recommend get repair prior power operation occ inform engineering
394602,NCAQ,4,NCAQ:4,r kip snubber test bench clevis need machine clevis piston end kip snubber test bench need machine match rear clevis psa size snubber no longer need test special adapter reduce number qc callout torque verification reassembly transition tube snubber snubber write cr generate wr tg west end snubber cage
393091,NCAQ,4,NCAQ:4,tg id paper tg id condition monitor paper rustrack recorder please reload notified supervisor tg w
399256,NCAQ,4,NCAQ:4,sec xd not function design sec xd not function design
388985,CAQ,C,CAQ:C,reactor core flow change computer pt b note change core flow follow actual rrc flow change minute rrc flow adjustment trace b rx core flow total spike flow drift low minute flow b come back start cause indicate power rise reduce rrc back hz low power minute later longer low spike note core flow trace attach copy trace reference cr
