AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
391860,CAQ,D,CAQ:D,sfs storm indicates yellow sfs storm indicates yellow display screen sfs cp isfsi tms indicate fault rtd
399265,CAQ,C,CAQ:C,qa qa audit report not review poc poc requirement review qa audit report least semiannually not fulfil factual basis swp irp revision state poc aureview audit report summary report audits least semiannually ensure effectiveness oversight process au no poc documentation qa audit reports review poc time period present requirement introduce swp irp revision issue cnsrb review qa audit reports within time period follow audits within time period require poc review au ca au csq au cl au ep au mn au op ts au sp copy audit attach insight poc review qa audit reports provide oversite ensure quality requirement fulfil recommend assignment ar poc notified poc chairman supervisor
393071,NCAQ,4,NCAQ:4,e cb lpna find trip open walk wo e cb lpna find tripped free condition informed work execution center
393438,CAQ,B,CAQ:B,ct terminal block wire not terminate arc evidence execution work order task aue tr tighten electrical connections conduit hardwareau inspection ct terminal block x winding temperature reveal wire not terminate along evidence arc black deposit note location oil leak online see edms picture reference cvi omm took pictures contact occ contact factory rep inspection complete extent condition per regulatory affairs issue document cr potential nrc minor ncv therefore cr priority change condition adverse quality rescreene management team refer prog note additional information event result green finding failure follow plant procedure termination splicing instruction no associate cca finding document ir
394080,NCAQ,3,NCAQ:3,nrc rp observation ca exit non compliance rad safety inspection observation make nrc personnel not monitor ipm leave turbine building heater bay contaminate area require per gen rpp section hp instal sign area instruct personnel requirement monitor exit contaminate area recommend assignment ar mmgr evaluate observation
388959,CAQ,C,CAQ:C,new relief valve not procure asme sec viii cas rvc process replace cas rvc discover relief valve data sheet require asme section viii valve instal purchase valve cid not procure asme section viii valve notified manager relief valve program owner procurement engineering parent reopen permission cap supervisor route assignment supervisor review
384885,NCAQ,4,NCAQ:4,poor lighting rx hallway stay clear area lighting east end rx tg hallway poor area mark stay clear not easily see due poor lighting also hard read instrumentation end hallway recommend fix lighting area notified mcr supervisionthe area stack monitor connection rx tg hallway east end
386213,CAQ,C,CAQ:C,prm sr software issue follow replacement cf card prm sr wo power sample rack prm sr trouble alarm would not clear manual check source perform rack complete start routine wo thie pmt perform wo satisfactorily issue discuss sme today state issue also occur site acceptance testing vendor update software accepance testing correct issue software load onto cf card wo version software may not include change version software may incorrect wo verify parameter cpu match imds prm cpu pmt ppm perform sit discuss fin engineering write cr
397942,NCAQ,3,NCAQ:3,esoms issue spc log not calculate ro log correctly spc quarterly yearly log not calculate correctly ro daily log must manually recalculate every day log correctly calculate even appear yearly spc hour count not add year date log recommend investigate correct issue write cr informed crs itboa supervisor approve extend cr inquiry calculation error could probably sumlastx function utilize expression
395934,NCAQ,4,NCAQ:4,bypassed gland seal brg brg gland seal pressure psig unable control psig bypassed per b wr write caution tag develop
395328,CAQ,D,CAQ:D,rrc vb packing leak pmt check drywell mechanic identify rrc vb packing leak drop per minute notified occ mcr initiate cr wr per initiator cr epn b instead per note cap change epn correct letter
387378,NCAQ,4,NCAQ:4,tk low level tk fall minimum spec please add oil notified smgt write cr tb e
395104,NCAQ,4,NCAQ:4,psr sr valve leak minor leak psr v srv open closing valve informed supervision write cr
391845,CAQ,C,CAQ:C,legacy issue identify zone dose calculation legacy issue cmr c identify issue involve basis normal equipment radiation exposure rate arithmetic calculation result overestimate amount dose equipment receive conservative direction no action need shift engineering investigate fix calculation involve license renewal generated cr notified shift hpcs fan r
386146,CAQ,D,CAQ:D,tea sr indicate no flow control message observe perform csp inst tea sr display message no flow control addition message no isok control already write ref cr wr message may relate previous one tea sr sample flow similar recent sample flow rate recordere operate light sample rack service notified ops write cr wr notify supervision
394737,CAQ,D,CAQ:D,cia prva vent min vent cia prva set pressure band regulator begin vent hole stem area regulator body secure vent isolate downstream valve isolate regulator close valve cia va cia v tka informed sss
389931,NCAQ,4,NCAQ:4,rw elevator not work properly mt elev rw elevator service due south door make slight grinding noise get stuck open computer reset not fix problem elevator last locate door issue see well take service
387905,NCAQ,4,NCAQ:4,cctv need cleaning cctv require cleaning initiate weekly camera cleaning list initiate cr wr perimeter cameras cctv
390750,CAQ,D,CAQ:D,receive rod accumulator trouble alarm crd hcu receive rod accumulator trouble hp alarm crd hcu ops clear rod accumulator trouble alarm crd hcu per sop crd hcu alarm due high water level informed crs sm write cr wr
384877,NCAQ,4,NCAQ:4,error code fdr crs conductivity meter use fdr processing error e operation abort becuase error find medium speak ic technician code require memory card either replace reformatte recommend create wr replace currently read properly not record datum fdr processing take continue normal cr edit remove name
394224,CAQ,C,CAQ:C,rrc vb fail find llrt rrc vb would not build pressure llrt testing flow max equipment wo tsp rrc xb c document failure surveillance informed crs occ llrt coordinator
402481,NCAQ,4,NCAQ:4,e bu r fail annual test e bu r fail annual test fixture battery fault status light not reset recommend replace fixture new led style fixture notified supervision initiate cr post fpsi lantern fixture rx south east pump room n non essential lighting
386131,NCAQ,4,NCAQ:4,cond pid g peg scale high cond pid g cond dmd inlet pressure peg scale high indicate needle stick back side low peg stop cond dmd outlet pressure cfd parameter indicate normally suspect condition result water hammer restore cfd reccomend cond pid g indication check next cond dmd change cond pid g still indicate erroneously attempt repair replacemet not logged parameter informed mcr verify cond dmd paramater indicate normal operation rw behind rwcr
392526,NCAQ,3,NCAQ:3,qa hazard communication sign not properly display confined space warning sign one circulate water valve vault cover hold place rock partially obscure wording sign not otherwise adhere secure different vault sign stack together hold upside rock confine space asbestos warning another valve vault cover not hazard sign see edms photograph notified industrial safety deficiency observe quality continuous monitoring activity n
392355,NCAQ,3,NCAQ:3,duplicate incorrect qualification group assign report manager supervisor miss q training show several individual appear report twice investigation show individual assign manager supervisor qualification group mtah mtai investigation show title manager not assign manager qualification group mtai still assign supervisor qualification group mtah tpd give definition describe supervisor manager qualification group one general manager still assign manager qualification group per tpd general manager not need assign qualification group part promotion process qualification promote need review ensure qualification match job description associate training provide not currently qualification training issue associate individual mention speak training support manager attach report use gather datum edms
394604,NCAQ,4,NCAQ:4,tsw pcv non functional broken actuator valve link reinvestigation know packing leak identify actuator valve link break seperated render valve inoperable appear manual overide link could contribute break see attach picture edms recommend complete valve actuator removal overhaul notified occ aov program manager planning recommend use exit wo associate oscr aux boiler room
386046,CAQ,D,CAQ:D,dg bdg b voltage battery voltage recommend voltage range due abient temperature notified supervisor initiate crdg bdg b
395306,NCAQ,4,NCAQ:4,eop lug connection find broken f af determe eop find bolt splice connection f af broken not know break determ weak broke remove tape splice connection repair term
395778,NCAQ,4,NCAQ:4,rll ops outage lesson learn date vacuum pull attach edms list op lesson learn one note specific r vacuum pull cr ops trend r transfer information one note cr datum cr ops trend r
399440,NCAQ,3,NCAQ:3,pwc v pwc v miss sop pw lu no restoration position pwc v pwc v list procedure clearance lift per current schedule write cr
393194,NCAQ,4,NCAQ:4,r bushing leaks gasket need replace implementation tighten low side bushing flange tank connection main transformer leaks continue around east west doghouse bushing around gasket low side bushing vent plug main transformer need bushing remove replace gasket replace also vent plug gasket bushing need replace require drain oil low side bushing bpa estimate time take three twelve hour day shift start finish notified supervision occ bpa direct mobilize equipment open cr allow rx startup tracking modification
388241,NCAQ,3,NCAQ:3,demin trailer silica analyzer not work demin trailer find reject water waste line occur silica read high initially think resin bed exhaust investigation find silica analyzer not work properly contact vendor inform issue enroute plant repair security shift manager notify vendor maintain equipment mud trailer outside bldg
384224,CAQ,C,CAQ:C,recur dg ground alarm no resolution e gen dg experience frequent ground alarm quick search reveal least time last year alarm receive test run follow craos identify ground alarm subject line purpose cr identify action correct degraded condition determine nuisance alarm eliminate disabled initiate cr evaluation ground fault relay calibrate not resolve issue ground fault relay replace not resolve issue cummins inspect generator terminal load bank terminal identify several deficiency not resolve issue recommend contract cummins investigate ground fault alarm determine cause necessary action eliminate alarm
397843,NCAQ,4,NCAQ:4,door not close working door auto closing door not close air flow thru main corridor not allow door fully close latch
385465,CAQ,C,CAQ:C,deh sv trip c cycle time great aed cal e weekly quadvoter valve surveillance conduct oct accordance ppi ppm osp mt w first stroke deh sv tirp c perform section record operation sec ms cycle time great describe aed cal e mitigate overspeed event calculation assume nominal quadvoter valve cycle time ms plus additional margin allow ms total allowable time ms subsequent valve cycle prescribe section demonstrate two consecutive satisfactory stoke time ms ms upward trend past month previous test result msmsms sept msmsms sept ms sept ms sept reference ar document aed cal e evaluate various accident scenario determine maximum allowable turbine speed rpm rate speed would not occur millisecond solenoid valve stroke time calculation define margin speed millisecond demonstrate solenoid valve stroke time could millisecond without exceed limit turbine speed ms channel quadvoter would not tripped main turbine within allowable time define calculation however channel quadvoter demonstrate would tripped main turbine less half allowable time necessary pilot valve previously replace jan due slow cycle time wo entire solenoid valve assembly scope replace r pmrq wo wr auto generate replace pilot valve online order restore normal cycle time ensure channel retain full functionality informed supervisor referenced last occurence calc excee document cr ar quadvoter third valve top tg near tv
385903,NCAQ,4,NCAQ:4,tmu vb leak close electrically secure tmu pb per sop tmu shutdown eo note tmu pb rotate backwards indicate leakby pump discharge valve tmu vb eo take manual control mov shut valve additional half turn stop reverse rotation pump request maintenance evaluate cause leakby either mov torque switch improperly set valve seat leakby repair
389982,NCAQ,3,NCAQ:3,qa swp cap inconsistent carb review qa one step swp cap aucorrective action programau cap not consistent step therein gbp cap aucorrective action review board carb au incorrectly imply carb review require root cause evaluations procedure inconsistency may cause rework delay see edms detailed description identify deficiency maintenance programs audit au mn informed quality performance improvement maintenance recommend assignment performance improvement
385320,CAQ,D,CAQ:D,miss storage pm clause newly receive motor cid storekeeper display good questioning attitude bring concern newly receive motor cid po no receipt instruction regard storage requirement need sms ar evaluate requirement storage hp ql motor believe would normally clause storage maintenance associate cid expand team notify supervisor supervisor notify procurement engineering address issue correct miss clause issue recommend trend identify issue correct excellent question attitude demonstrate storekeeper good catch
395623,NCAQ,4,NCAQ:4,rfw tea broken rfw tea broken appear element step wiring expose conduit contacted supervision write cr wr
390908,NCAQ,3,NCAQ:3,deferred cmr ec follow cmr deffere conservative nature new motor low full load amperage rating ec ec ec ec ec cr write track completion cmrs due date
385137,NCAQ,4,NCAQ:4,rx mm exceeded august dose goal rx mm exceed august dose goal goal mrem actual mrem reason exceed goal emergent approve dose mrem support fin team nsse eq troubleshooting repair emergent approve dose mrem support fin team investigate flow rate rwcu va b initated ar cr trending
394271,NCAQ,3,NCAQ:3,fm beam iside inner annulus az el work wo rwcu te notice sheet metal screw reach minor insulation damage enterance exit inner annulus el az tell suppervisor take picture write cr el az
401442,NCAQ,3,NCAQ:3,pmid improper schedule date ppm pmid due date quarterly pm schedule evert month similair pmid ppm two schedule week last perform week contacted pm coordinator write cr
394144,CAQ,C,CAQ:C,rpis dmm inop following extender card removal follow rpis extender card removal rpis dmm inop alarm lock pa multiple control rod indicate full full rod drift alarm rpis dmm reset per arp no change rwm temp power plug outlet power via sm secure time sm outage recommend update instruction sop elec temppower rwm temp power make inverter back cr move temp power rwm sm inverter back outlet future open reassign opsproc per author concurrence opsproc supervisor
401643,CAQ,D,CAQ:D,tg channel indicate fail tg channel read fail audible alarm channel read normal channel temp mod probe attach exciter housing attempt reset no affect use atmosphere detector verify no h leakage housing informed crs add temp log verify no h leakage twice shift
395480,NCAQ,3,NCAQ:3,procedure enhancement swp pro reccomend change step allow initital transfer new revision person transfer initial person originally initial old procedure r locked valve checkilist change time final product transfer initial cumbersome write cr
398466,NCAQ,4,NCAQ:4,ipm rx ao fail calibration due high background cou ipm ao hp eq fail rad cal due detector aos background count not within average background count background count detector high direct frisk detector no contamination find place ipm service write cr suggest replacement detector
396712,NCAQ,3,NCAQ:3,r ppm modification ppm modify state shutdown pullsheet enter low power setpoint even event coastdown assign reactor engineering initiated cr
402645,NCAQ,4,NCAQ:4,standard find tolerance starrett model rcilm gage block set grade serial number energy northwest property tag find oot block replace vendor calibrate no plant impact
398832,NCAQ,3,NCAQ:3,diesel fuel polisher building need update post signage posting diesel fuel polisher building not reflect current safety standard diesel polisher building hardhat exempt area signage posting not reflect update replace initiate cr building
399121,NCAQ,4,NCAQ:4,piece mte suspended lose proto torque wrench clean tool crib check wo never return check portal j neither record package use calcode model ft def write calcode model c ft def write no plant impact no action require none trending purpose
399646,NCAQ,3,NCAQ:3,procedure enhancement sop rw edr infreq sop rw edr infreq pl adresse use radwaste additional information section electronic ops log publish track plan handle oos water radwaste sytem not use electronic ops log recommend eliminate step time new mean communicate diseminate plan write cr expedicious manner
388590,CAQ,D,CAQ:D,mte oot calcode alber battery discharge test set model bct find oot adjust within spec efin eval unit oot low thus battery performance well datum indicate no impact def write no action require none trending purpose
393182,NCAQ,3,NCAQ:3,sop rhr sdc ar add fill vent evolution sop rhr sdc means minimize level drop initially initiate sdc addition create minute delay start rhr warm system delay result large desire differential temperature enginerre advise operation important potential void low differential temperature case system not breach gas solely due heat align rpv rhr no action require
386822,NCAQ,4,NCAQ:4,dlr place x ray machine process search area ops staff member place dlr x ray machine hp management coach individual understand importance error no action iis require
384165,NCAQ,3,NCAQ:3,dataglance wo issues procedure revisions recently work orders dataglance auto generating old procedure revision wo ready work wo package not validate supervisor update procedure procedure revise not recently change month multiple revision behind understanding dataglance would communicate asset suite current procedure wo package work start dataglance issue previously report work cr cr close
393505,NCAQ,4,NCAQ:4,insufficient water pressure rb ao may delay outage insufficient water pressure rx ao operate ivvi inspection tool maximum distance require examination low water pressure condition appear repeat r event document cr work w r multiple condensate water service box ao check result ne nw panel pressure fluctuate psi psi psi minimum require fully operate tool pressure sufficent nozzle flush support examination high region rpv need resolve complete inspection scope cond p discharge psig try multiple water service outlet vendor check equipment verify operate satisfactorily discuss rff coordinator check prior event cr w r
399417,NCAQ,3,NCAQ:3,wea plc isola b c need imds wea plc isola b c need imds
393749,NCAQ,4,NCAQ:4,potable water line break attempt supply potable water tb condens tube cleaning large water line leak notice outside near transfer yard open pwc v pwc v close stop leakoutside near transformer yead
386853,NCAQ,3,NCAQ:3,instal nmc air monitors chronically service nuclear measurements corporation nmc model instal continuous air monitor cam chronically service extensive period unreliable not dependable chronic service condition drain resource maintenance repair addition not available radiation protection personnel plant monitoring design responsive personnel protection plant surveillance nmc cam rra ris wra ris wra ris instal plant ventilation return air system monitor not safety relate ssc equipment describe fsar b not ts odcm lcs ep three channel airborne radioactivity monitor independent local visual audible alarm high radioactivity equipment failure generate alarm signal also readout record feature main control room panel bd rad no automatic system function perform alarm signal equipment not continue accept current condition determination need make involve rp engineering maintenance monitor necessary radiation protection function describe fsar information provide valuable equipment design update reliable durable replace alternate mean air monitoring suitable equipment remove abandon place even electronic function not restore instrument may still capable collect valid air sample filter analyze result use trend purpose early leak detection discuss rp supervision chemistry odcm effluents specialist fin maintenance system engineer electrical ic initiated ar eval evaluate document determination ar eval number list cross reference review ar cr relate subject notably ar cr nmc rra ris wra ris extend service period ar cr rra ris service extended period
399088,CAQ,D,CAQ:D,nrc ens phone non functional nrc hoo call via commercial line ens phone not ring main control room verify ens phone no signal call could neither make receive nrc via ens nrc hoo state put trouble ticket verizon nrc ens phone main control room ep notify
385746,NCAQ,3,NCAQ:3,ppm function sensitivity check vesda craft perform draft version commissioning test vesda system wo isd ppm smoke test perform step send system alarm expect however fcp fire alarm stay lock not clear even acknowledgement reset button push potential fail relay isd revision without replace break relay system not yet turn operations vital island
400327,NCAQ,4,NCAQ:4,late esom entry maintenance individual ask work mon would assume work hour thursday well not enter esom update esom hour advise supervisro situation
386060,NCAQ,3,NCAQ:3,esoms incorrect epns need change esom power cord connection pwc p pwc p label exactly esom epn pwc conn p pwc conn p noun name accurate esom epns need change match label field oddly enough valid portal j epn pwc conn p not pwc conn p regardless power cord pump single unit no reason epn cord pump informed crs
384286,NCAQ,4,NCAQ:4,sa c thick foamy layer top oil level sa cs oil sight glass show normal level top inch thick white ish foam not normal immediate reason not know may connect recently find issue milky white consistency sump w receive sa c sa dy drain oily presence within drain scupper liquid actively go currently significant toc issue multiple tank fail lead back radwaste processing may not absolute cause certainely contribute see cr
399561,NCAQ,3,NCAQ:3,ppm procedure enhancement ppm need update procedure require clearance order hang reposition equipment control within procedure enhancement need either remove clearance requirement specify local clearance write write cr
399932,NCAQ,3,NCAQ:3,fall protection plan not complete per ispm perform task wo craft work although crew proper physical control place paperwork describe fall protection plan mitigation fall hazard not work package not compliant ispm initiated cr coaching provide complete form add work package recommend add auis fall protection plan requiredau form mobile fix crane hoist prejob brief lift plan williams plant services site wide issue maintenance facilities
390857,NCAQ,3,NCAQ:3,light rw rx dg building light rw rx dg building rw e c ab light door c hallway vital island outside battery room rw stairwell light rcic pump room several light rhr c pump room several light lpcs pump room light crd pump room light rx stairwell sw light rx light rx light rx light rx light dg tg corridor light rx light north side dg room light dg room light dg room light contacted sm crs sta sss issue cr work request initiate cross referenced pezzetti okay close
396161,NCAQ,4,NCAQ:4,ss v leak ss v leak closed allow flow ss pcv cycle header pressure due pcv system non functional air isolate ss pcv fail closed isolate path repair replace ss v
390448,NCAQ,3,NCAQ:3,pi total scope wd compl yellow maint pi indicator walkdowns complete total scope r currently yellow maintenance need recovery return green notified outage management maintenance manager
398638,NCAQ,4,NCAQ:4,sat pb knock stroke knocking sound come sat pb coincident pump stroke knock sound not typical pump accompany increase vibration discharge line knocking may indicate insufficient torque trunion crank nut wear bearing gear please investigate repair sat fi indicate flow cw basin acid pump control currently manual cw phits show error e ph could not confirm local ph read dehalogenation skid read cw sample line
396744,CAQ,D,CAQ:D,accumulator trouble crd hcu mcr receive accumulator trouble crd hcu issue low n pressure correct without issue per sop crd hcu
400297,CAQ,D,CAQ:D,invalid level recieve pumphouse individual attempt gain access vital area not access area sweep security individual coach security supervision notify area sweep walk cr generate
394471,CAQ,D,CAQ:D,qa qc rejection asme item rrc vb qa qc identify unsatisfactory condition perform asme part acceptance work order task asme material wot instruction call asme iii class edition winter addenda item cat id acceptance tag cat id valve present qc show asme iii class edition summer addenda asme information acceptance tag conflict asme material wot instruction asme pic signature acceptance item perform cat id no work perform no material not instal plant notify asme ple wps supervisor qc level iii qc supervisor planner correct wot instruction qc accept asme part no action requrie cr inprog approve cr move sro ops review williams plant services
387907,NCAQ,4,NCAQ:4,cm hand monitor oos hp pap hp eq go alarm mode lift cradle move around possible short cord took cm oos initiate cr wr notified hp supervision via e mail hp eq
395140,NCAQ,4,NCAQ:4,insect bite beginning night shift employee report insect bite left forarm report employee retune work suspect area insect search no insect find employee return work cgs bldg
389828,NCAQ,3,NCAQ:3,additional rack device adapter need operation attempt rack ground device v bus e cb per step sop elec kv ops unsuccessful due rack device adapter short rack breaker request engineering investigate procure appropriate sized adapter allow remote racking device tool use installation removal ground device notified psro
388058,NCAQ,3,NCAQ:3,qa swp opx opex non compliant deficiency qa contrary swp pro auwriters manualau swp opx operating experience program opex operate experience program implementation manual not use french bracket identify step meet regulatory requirement commit procedure compliance issue no know regulatory requirement miss failure identify regulatory requirement procedure manual could result inadvertent removal requirement document result possible regulatory violation factual basis swp pro step state requirement commitment satisfy statement within body procedure identify statement place number french bracket immediately follow statement referencea follow section step swp opx operating experience program not identify french brackets per swp pro regulatory commitment per nureg section steps follow section step opex operate experience program implementation manual not identify french brackets per swp pro regulatory commitment per nureg sections steps initiate cr
397653,CAQ,C,CAQ:C,tdas computer power loss ppc oos lose tdas computer input note tdas computer power lamp suspect clear fuse
393946,CAQ,D,CAQ:D,cas ca oil level low cas ca no oil visible sightglass please add oil notified smgt write cr tb e
398895,CAQ,C,CAQ:C,condition review group crg not meet quorum condition review group crg not meet quorum verify complete jfgaos cap supervisor contact crg approve deviation swp cap member coach finish jfg prior participate next crg meeting assign operation extent condition meeting since swp cap implementation require jfg find one instance individual informed operations group
388561,NCAQ,3,NCAQ:3,plateau cbt system unavailable plateau cbt system unavailable due oracle database connection issue plateau application analyst contact orace dba investigate application analyst verify plateau cbt system work root cause unknown recommend non caq research root cause issue simliar incident document cr notified duty officer system owner
388648,NCAQ,4,NCAQ:4,hssf nitrogen tank low pressure alarm receive alarm nt pitpres stat low receive hssf cab chem lab hmi computer nitrogen tank low pressure alarm alarm clear acknowledge tank pressure currently indicate psig notify crs inform chemistry vendor deliver nitrogen time cr write documentation notified crs write cr per ci require action
402255,CAQ,D,CAQ:D,blue scram light full core display slow illuminate blue scram light full core display slow illuminate locally verify inlet let scram valve open switch take second show open pos shift open position expect no deficiency note visually inspect switch valve locally inform mcr local finding
400824,CAQ,C,CAQ:C,qa cda baseline data sheet show incorrect configurations qa configuration two direct critical digital assets cda incorrect form aucda security control baselineau aucda master data sheetau cmds netfw asacenter netfw asacenter form contain inaccuracy inconsistency regard number digital port available device port connect neither form contain correct configuration ppm auport blockersau final engineering change ec find two device instal plant form use document cdas comply section nei inaccuracy inconsistency document lead question validity assessment conclusion reach factual basis see edms detail insight des auengineering change design modification closeoutau step require responsible engineer review controlled document affected document list adl completeness adl review not include complete cda security control baseline cmds fill form not controlled documents module no step des require ensure complete cda security control baseline cmds align final ec contacted design engineering manager deficiency identify quality audit au csq recommend assign design engineering reccomend cat des eng cause know not require individual ensure digital master data sheet update prior ec close consequence low medium could result regulatory finding issue address cr assignment process ensure digital master data sheet update prior close ec fix
385251,CAQ,C,CAQ:C,pcr v incorrect position sop dglu lift danger tag system note restoration position incorrect sop dg lu procedure reference position match tag position still question drawing reference show correct position close cap initiate cr inform crs
397999,NCAQ,4,NCAQ:4,ic dose july ic go estimate july dose estimate teh month mrem actual dose month mrem directly contribute dose overage month emergnet work trip fwh c investigation repair account mrem dose completely responsible ic exceed dose goal mrem write cr
390678,NCAQ,4,NCAQ:4,bldg kitchen sink drain need repair kitchen sink drain autau need rework two connection pull apart easily vertical one also weight water filter tie wrap drain piping cause water damage sink cabinet picture showing connection need repair find edms doc cr building kitchen sink drain
391806,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot adjust within specs neither use calibration cycle calcode c ectron tc test set model cf def write calcode dresser sensor model hqs def write no action required none trending purpose
396225,NCAQ,4,NCAQ:4,rrc imd asda printing illegible roughly paper print rrc imd asda come without ink therefore illegible notified crs write cr wr
387659,NCAQ,4,NCAQ:4,security cameras clean security cameras clean cctv thermal cr wr security supervision notified
383727,NCAQ,4,NCAQ:4,three tmu pump excessive packing leakage three tmu pump excessive packing leakage leakage leak past spray shield please see attach video go tmu pb c write wr cr
395576,NCAQ,3,NCAQ:3,rll cia ads leak test procedure need improvement ppm cia ads valve air supply leak check not originally outage schedule add later performance identify multiple leak fix however test could not run conclusion feedback ic technician system engineer indicate improvement need make procedure performance recommend stakeholder get together r outage identify improvement setup performance test validate capability backup n system ads meet design basis requirement
397623,NCAQ,4,NCAQ:4,recirc b system vibration high hpa drop recirc b system vibration high hpa drop alarm due rrc vbi pb xe pump thrust spike mil alert level alarm channel channel b not work monitor via remote camera cr trend cr
391561,NCAQ,4,NCAQ:4,security hgu need maintenance security hgu not function design contact security additional information notify security ic management initiate cr wr
392590,NCAQ,4,NCAQ:4,turbine project injury low back handle l blade yesterday handle lp rotor blade craftsman feel soreness low back ask foreman change assignment continue work upon arrive work morning inform foreman back still hurt notify supervision condition morning siemens initiate incident report contact occupational health provider worker give direction self care return work follow employee schedule siemens project manager notify en turbine project manager immediately en project manager make notification en industrial safety occupational health rxmm manager operations shift manager iaw ispm coaching provide worker foreman regard late reporting incident en project manager reinforce stations expectation end day project status meeting
395079,NCAQ,3,NCAQ:3,ppm packing procedure ppm packing procedure recommend packing movs consolidate preferred packing torque instead initially consolidate minimum torque value increase packing reach run load current recommend revise procedure consolidate packing minumum valve per ppm increase consolidate upto run load
388127,NCAQ,3,NCAQ:3,cond v amp reading take pmt b c put calculated unbalance less acceptance value initiate cr notify supervision control room staffcond v cond rd formula use maintenance work instruction wrong refer cr per formula managing motors nd edition current imbalance calculate divide maximum deviation average current average current formula current value list use imbalance would
393266,CAQ,C,CAQ:C,qa technical specialist qualification not enter pqd technical specialist qualification not enter pqd related objective objective problem statement contrary qap asu personnel indoctrination training qualification certifications technical specialist assign black veatch audit not add qual group qaag completion form qap asu step state auforward complete form qualifications management services department individual train enter qualification pqd add qual group qaag technical specialistsao qual group assignment au issue discuss quality management identify quality pre niep sa
384407,NCAQ,4,NCAQ:4,e ay tr caution light light e ay tr caution light light cr
392853,NCAQ,3,NCAQ:3,des enhancement documentation issue des currently not contain guidance ensure epn cross reference add new ems document epn cross reference use procurement engineering determine relevant ems change need consider procurement andor substitution evaluation see edms suggest markup des
399067,NCAQ,4,NCAQ:4,portable ladder store not fit portable ladder store ladder storage locations not fit currently exist bracket arrangement relocate ladder store ladder storage location obviously much long need relocate ladder store ladder storage location wide one bracket not engage obviously need relocate style ladder currently store location not common standard step ladder extension ladder not fit size aed typical portable ladder storage bracket
395674,NCAQ,4,NCAQ:4,hd va hd vc indicate full open hd va hd vc indicate full open indicate close
391064,NCAQ,4,NCAQ:4,unknown isolation leak common drain hdr fpc ir unknown isolation leak common drain hdr fpc ir drain leak drop second drop every second addition flow common drain header inside instrument rack previously identify wr cr wr identify leak isolation repair replace necessary currentlyleake common drain header wr cr equipment fpc ir associate fpc dma fpc dmb
398177,NCAQ,3,NCAQ:3,dbai nrc ppm not ref scaffold ppm scaffolding include process evaluation configuration control permanent scaffolding columbia not currently include reference control drawing aed scaffold permanent scaffold schedule please update ppm permanent scaffolding process include reference draw aed scaffold delta discuss team interview nrc inspectors progress dbai ppm r ar cr mark prepared attach ar cr edms
393547,NCAQ,4,NCAQ:4,hd lcvb find packing friction low find diagnostic testing wo pack friction find lbf no adjustment remain leak next run cycle leave unattended valve need repacke wrote oscr informed valve team
383539,NCAQ,4,NCAQ:4,mte oot calcode rad dig battery torque wrench model db rad find oot adjust within spec not use calibraiton cycle def write no action required none trending purpose
396710,NCAQ,3,NCAQ:3,r core verification lighting core verification side light necessary read fuel bundle serial number may need add ppm work refuel floor personnel necessary set lighting initiated cr
397570,NCAQ,3,NCAQ:3,qa yellow catch containment use outside rca qa yellow catch containment use outside rca flocculator building quality auditor walkdown flocculator building yellow catch containment witch hat observe use collect direct leakage flocculator paddle wheel shaft use yellow plastic product bag containment normally limit use inside rca contamination control accordance gen rpp entry conduct exit radiologically control areas use yellow containment device outside rca result radioactive contamination outside rca device previously use refer attached picture edms insight standard practice manage rmc laborers use green catch containment outside rca signify non radiological content laborers maintain store catch containment yellow green unitech supply trailer process design worker request catch containment laborers provide either yellow green base upon intend use location recommend assignment rp discuss issue rmc laborer supervisor inform operations shift support supervisor replace yellow catch containment green one initiate cr
385412,CAQ,C,CAQ:C,wa state eoc dialup line not work scc notify wa state eoc dialup line not work scc attempt call back dialup line could not connect telephone analyst attempt contact eoc open ticket service provider crash alternate contact number remain operational
397224,NCAQ,3,NCAQ:3,qa decline maintenance performance qa quality services determine effort take date improve human performance behavior describe area require management attention arma issue april ar cr not effective result several human performance error prior subsequent r refueling outage recent event involve work equipment not protect clearance order quality concern performance not improve maintenance personnel internalize event performance change behavior attitude see edms additional detail discussed issue quality management maintenance manager
390419,CAQ,C,CAQ:C,tube plug wma ccb supply return header visually inspect boroscope performance cool coil inspection wma ccb wo find condition supply header one block tube one partially block tube backflush recommend order attempt remove debris post backflush inspection reveal backflush successful remove fully block tube supply header material identify partially block tube could not remove wma ccb tube inlet outlet header material appear lodge tube not expect migrate system tube partially block foreign material therefore lower flow one tube remain tube increase flow due total flow coil not degrade partial blockage flow still available provide cool medium maintain cool performance design equipment operability requirement design equipment operability temperature limit maintain per calc conservatively assume no flow increase occur tube completely block leave foreign material fully block tube room temperature would expect rise f still design limit specify support load conservative condition photo upload edms discuss supervisor notify shift manager
400535,NCAQ,3,NCAQ:3,opds test anomaly certain hif opds design testing validate recent change trs trb opds relay setting test anomaly identify high impedance faults hif primary tr bushing tr b bushing standby no load system operating condition test result indicate certain simulate hif line energize transformer operate standby sufficient overcurrent produce exceed minimum pickup opds relay initiate trip signal since test procedure write general no trip acceptance criterion transformer standby operating condition result consider test anomaly purpose opds detect open phase fault primary tr tr b high voltage interconnection capability respond high impedance fault contribution detection logic add later nrc another provision subsequently adopt nei opc vii columbia commit objective include high impedance fault contribution protection system level augment legacy ground fault protection not replace order cover line fault range high impedance short circuit pure open circuit no ground fault observed test result not invalidate overall design objective however test not setup recognize certain high impedance ground fault would generate sufficient overcurrent level actuate opds relay even transformer operate standby e high voltage tie line energize no load connect respective transformer purpose ar cr note subject test anomaly provide appropriate evaluation accept disposition recommend follow action recommend ar cr assign design engineering owe group dei severity assignment document evaluation test anomaly note cr describe documentation issue design test opds not affect operability functionality plant ssc discuss engineering management
401369,CAQ,C,CAQ:C,fp b b currently wire batt amp meter b fp cp take batter charge current battery fp b b doesnaot line batter labeling fp p control panel per ewde vdc batt fp b b tie b amp meter currently indication batt come fp b current wiring field not match plant print suggest inspection wire termination location epn labeling battery base fp b b currently wire batt amp meter b fp cp epn labeling issue not operability issue
396156,NCAQ,4,NCAQ:4,evaporator b drain level high system response abnormal mcr receive evaprator b drain tank level high alarm drop locally hd licb indicate gt level hd licb already manual find output signal psig per arp output signal lower psig open drain valve lp b heater min no change level observe output lower psig open dump valve condenser no change level five min output signal place back psig evaluate situation drain valve closed level indicate inch output signal lower open drain valve level drop quickly controller set back close drain valve level begin climb ge inch check couple hour later maintence hd licb leak investigation need notified mcr
398256,NCAQ,4,NCAQ:4,e tr nspare need test reperforme review e oil sample result transformer recommend sd myers reperform karl fischer moisture analysis test confirm percent saturation water oil purpose cr document need sample validate test result
390281,NCAQ,4,NCAQ:4,cf pa discharge clog cf pa running discharge pressure approximately zero no chemical inject cw basin suspect chemical harden piping debris clog discharge path informed cr batch add gallon nightshift
387713,NCAQ,3,NCAQ:3,remove unneeded change ppm step add not need cr remove different stepswere add still not need new cr ppm need go back exist work well step duplicate pm perform quarterley usually week contacted system engineer complete markuprevise revision migrate maintenance programs database link question please contact maintenance services supervisor httpthecurrent sites ng ops pgm maintenance ms lists proceduremodification no assignment need
402648,CAQ,C,CAQ:C,general atomics electromagnetic systems part october general atomics ga identify hardware failure gas model rpc radiation monitoring system manufacture supply gas electromagnetic systems group ga ems rp radiation monitoring system use post accident monitoring containment area cgs two affect item ship po still warehouse cid warehouse walk complete part number revision e validate part cgs not affect item instal plant recommend action supply chain services process repair return two affected part cid warehouse walk complete validate affected part number item
397037,CAQ,D,CAQ:D,crd hcu low pressure receive rod accumulator trouble alarm pa drop crd hcu ops pressurize per sop crd hcu
391147,CAQ,C,CAQ:C,nrc pir ca improperly label close ar self ar cr identify cause corrective action plan prior crg grading therefore cr grade severity level b document correct one corrective action identify install bump cover assignment create evaluate feasibility corrective action however assignment type auasgnau use rather aucaau assignment determine bump cover could not instal alternate barrier need evaluate close pre exist ar self recommend assignment ar opsst document justification alternate completion create corrective action appropriate
389943,NCAQ,4,NCAQ:4,cw fn not start de ice operation per sop cw ops cw fn start red light come briefly immediately trip ops reset electrical overloads cw fn still would not start ops attempt reset vibration trip cw fn unable open door covered stairwell cw ctc due frozen shut open stairwell deem hazardous use
392859,NCAQ,3,NCAQ:3,skype business not work ops production center several computer production center not sign skype business necessary tool communication outage need correct informed control room not communicate via skype skype business application ops production center
399900,NCAQ,4,NCAQ:4,excellence model post block locker classroom kootenai room several locker block station excellence model station focus area posting see mot obs notify classroom owner fire brigade instructor initiate condition report verify locker already move rm excellence model posters visible classroom no action need
388306,NCAQ,3,NCAQ:3,cvi dimension inaccurate prefabrication activity dehalogenation wot discover various dimension cvi incorrect need draw correct reflect correct dimension see attach mark copy notified cpm engineering dimensions cvi correct issued ecrk fcr no action require ar close
400140,NCAQ,4,NCAQ:4,mcr annunciator power supply wire pule pin perform wr electrician identify connector inside hpa two bad crimp wire still electrically connect insulation pull away pin inform duty crs weekend maintenance supervisor mcr hpa front side
386728,NCAQ,4,NCAQ:4,monthly chemical storage area inspection discrepancy follow discrepancy discover perform monthly inspecion chemical storage area expire chemical find flsc tube dow corn rtv cp removed expire chemical deliver e rp disposal
402556,CAQ,C,CAQ:C,hpcs p action range performance osp sw ist q hpcp p flow vs discharge pressure outside action level high per attachment value gpm psig value validate independent personnel base indication sw fis drifting evaluate perform calibration instrument frequently
393441,NCAQ,4,NCAQ:4,rwcu purge filter b hi dp need change swap rwcu purge filter due high differential pressure crd dpi psid filter need change swapped rwcu filters
393412,CAQ,D,CAQ:D,crd hcu isolation leak wo replace water accumulator hcu water continue issue crd v slow rate pencil stream hose remain connected valve capture drainage craft evaluate ability perform work leakby rate consider schedule crd system window minimize p across isolation valve crd pump
394947,NCAQ,3,NCAQ:3,add contigency task pmid future outage add contigency task pmid future outage pmid need task add section need perform adjust slow close speed write ar drive excellence per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
395945,NCAQ,3,NCAQ:3,c need update second note refer tmr remove time note no longer useful applicable need remove
