AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
401505,NCAQ,4,NCAQ:4,small puddle form aux blr room heater bay leak puddle form sw floor aux boiler room condensate return tank water come crack ceiling heater bay floor location leak appear general area heater write last week significant steam leak inspection port flange ar water drip one drop sec hp notify survey puddle notify ops supervisor hp aux boiler room
389782,NCAQ,3,NCAQ:3,remote racking tool not fit v breaker gsb part attempt resotre e sl f e sl f per wo operator attempt fit new remote racking tool trip v feeder breaker use supply jumper power sl f sl f plunger remote racking tool large fit hole trip mechanism breaker request engineering investigate procure appropriately sized plung device allow new tool use brreaker discuss sm
393820,NCAQ,3,NCAQ:3,mt cra not lift lp c rotor attempt lift lp c rotor disassembly mt cra would not lift rotor bearing no fault observe main hoist drive obvious indicator fail lift mechanical shop site whiting technician conduct suggest inspection white corporate additional action follow overhead add whiting limit switch repair document engineering concurrence email edms folder cr suggest action determine oem perform main hoist upgrade provide incorrect recommendation relate load testing post upgrade whether future effort load test correctly set weight limit consider warranty work open request ar rxmaint group
393283,NCAQ,4,NCAQ:4,tsw rve lift reset tg bldg walkdown tsw rve observe lift later reset may due elevated tsw pressure less cool flow demand system associate cooler cond pc
388069,NCAQ,4,NCAQ:4,right flag drop rrc rly rra b right flag drop rrc rly rra b control room inform flag succesfully reset recommend trend reset flag
389218,NCAQ,3,NCAQ:3,security badge observation observation security checkpoint instance security officer coach individual condition security badge photo either need update badge fade point need replace case postive identification occur recommend assignment generate department ensure badge date good condition badge replacement schedule access authorization recommend non caq security notified security management ofm msm brief security department head review discuss staff maintain accurate photo maintenance badge update need
387061,NCAQ,4,NCAQ:4,several light bulb flicker stairwell stairwell elevator turbine building several light either flicker include emergency light bulb non essential lighting stairwell turbine building
400351,NCAQ,4,NCAQ:4,delay hang trb gnd delay encounter hang trb gnd due craft expect bpa install high side ground per trb g craft expect trb g would assurance e tr b de energized not bpa terminal clearance discussion wwm bpa request arrive cgs plan wwm sm discuss day install ground buggy bpa arrive discuss wwm transformer yard coordinator capture lesson learn
389048,CAQ,D,CAQ:D,received rod accumulator trouble alarm pa drop receive rod accumulator trouble alarm pa drop crd hcu alarm due high water level ref wo
391749,CAQ,D,CAQ:D,floater e b battery tracking trending floater material previously identify not affect operability battery cr generate track trend number cell floater floater identify appear make material appear similar follow cell identify notify crs supervision write cr wr e b battery room
388863,CAQ,C,CAQ:C,tamper seals cia pcva work order tech note currently red tamper seal place work instruction state per draw seal wire shall run adjust screw spiral around valve body fix lead seal red tamper seal use wire seal need go back procedure address thisd n dg corridor
388924,NCAQ,4,NCAQ:4,simulator issue cause switching audit exam schedule simulator issue prevent proper simulator reset scenario complete simulator could not reset audit exam activity reschedule simulator staff call support simulator repair reset panel sr document action take not consider interruption count lose time due schedule change sr cr write
392911,CAQ,D,CAQ:D,e tr pressure low e tr pressure psig please add nitrogen restore normal band notified supervisor rw
386778,CAQ,C,CAQ:C,procedure clarification ppm page state comment ul normally locked door however r door r not lock competed repair door per work order reactor building
393711,NCAQ,4,NCAQ:4,rll rfw feed pump clearance change request r identify move work associate pm rft governor actuator local tag per ic request perform method r r well r ic request move scope work back danger tag identify task preparation walkdown r result corc rework no clearance hang yet work not tagging issue cr write document preferred method ic pm future outage prevent future rework tags move local back danger clearance boundary copy use future outage
384315,NCAQ,4,NCAQ:4,demin trailer door need remove rear loading door demin trailer fall hinge currently hold strap vendor trailer not repair timely inability use rear door inhibit servicing trailer interim solution door need remove plastic sheeting put place trailer access service call leave message facility help remove door work perform facility demin trailer outside floculator bldg
385897,NCAQ,4,NCAQ:4,radwaste chiller e p not correctly instal functional check new radwaste chiller wch cra vendor trane technician discover condenser outlet air operate valve tsw v h would not stroke direct associate vdc chiller output signal troubleshooting reveal newly instal electro pneumatic transducer wch e p pcv h air supply not properly connect ai inappropriately connect bulkhead fit connect air supply valve indicate wo ec page work instruction correct ai field installation wrong condition cause delay startup testing new chiller require reschedule trane technician come back second day testing investigate reason tsw v h not respond develop work instruction correct issue satisfactorily perform retest stroke tsw v h chiller output signal vdc notified operations sss issue subsequent corrective action
386071,NCAQ,3,NCAQ:3,wch cra logs oos multiple log wch cra find spec ops round value log may not intend log also min max range log may dependent compressor loading log esoms round not match suggest owner manual see edms manual find online not provide ops vendor engineering recommend time training operator new chiller specifically navigate control panel log system check also recommend talk vendor log take base owner manual also recommend update esom round clear note menu find log informed mcr
387795,CAQ,C,CAQ:C,rhr va fail open position stroke rhr va per osp rhr ist q step valve position initially open rms take close stop indication go full upscale approximatly min later place rms stop approx min later ground sl alarm recieve rhr service bisi mov network power loss ground relay e rlyn indicate ground valve mcr indication verify enerigze ops investigate gound verify mcbb ground no abnormal indication smell mcbb ops open disconnect rhr va generate clearance rhr v pciv clearance rhr va equipment damage ops reset ground mcb grind mcbb not clear
399834,NCAQ,3,NCAQ:3,afof plant personnel force force play area annual security force force exercise plant personnel walk drill play area multiple occasion site public address announcement make drill progress plant personnel drill play area pose safety concern instance also cause several unplanned time add unnecessary artificiality exercise individual coach importance adherence plant public address announcement additional communication make craft workgroup publish en news
401356,NCAQ,4,NCAQ:4,peoplesoft unavailable peoplesoft application unavailable temporariily user could not logon approximately hour ps analyst reboot application server access restore recommend ncaq itmgmt
393515,NCAQ,3,NCAQ:3,rll cond v dangerous position operate cond v elevation floor also foot elevation ledge valve suppose uncap open per sop cond shutdown recommend find well safe way vent change location valve add scaffolding task outage work safety first discuss supervision walk valve n ad
395143,NCAQ,3,NCAQ:3,rll clean tool process not follow gen rpp step require completion form prior bring tool andor equipment rca later release rca process design allow rp work group come understanding process follow ensure tool remain uncontaminated work allow identification naturally occur radioactive material spur assessment discussion method use release tool use siemens tool bring plant r process not follow consequentially much debate whether certain item release survey requirement no agreement place control tool way toolaos use rca could readily understand release process future outage standard auclean tool processau need follow facilitate success control release vendoraos tool
396388,NCAQ,4,NCAQ:4,og pia og pib not functional og pia og pib not functional not year please either repair replace indicator remove ops log notified smgt write cr ar assgn determine no sense line change make instrument remove cap connection tb w gas panel
384469,NCAQ,3,NCAQ:3,procedure enhancement osp rcic ist q step word record sat measure value space pump lubrication attachment see step example step word valve value step b conditional step tie b step f rhr v rcic v ar procedure
391331,CAQ,D,CAQ:D,e bu w flash red failure light e bu flash red failure light sequence red light accord legend charger failure
394476,NCAQ,3,NCAQ:3,current scheduling pm prevent adequate history tracking wr ask two amss calibrate soon possible two amss field calibration today pm amss continue schedule bunche not track epn remove traceability effect reliability last minute calibration pull manpower job outage prove ams calibrate today calibration sticker mean calibrate past nothing speak history make check past performance current performance difficult not align business model prove reactive instead proactive pm unit traceability increase schedule work remove need reactive maintenance completed calibration inform hp supervisor manager write cr past cr write
396406,NCAQ,3,NCAQ:3,e incorrect power supply list e say ht htp fp ckt power bfp ht htp fp ckt power bfp see e e
400097,NCAQ,4,NCAQ:4,rft loca excessive tripping rft loca trip line several time sometimes within minute reset informed crs
392287,NCAQ,4,NCAQ:4,flammable cabinet lock ineffective flammable liquid storage cabinet locate rw outside chemistry lab damage latch mechanism door latch closed lock ineffective refer ppm c section site cabinet requirement discover chemical inventory lock cabinet latch challenge verify lock still able open lock mechanism engage rad waste chem lab hallway
387324,NCAQ,4,NCAQ:4,rcc pb outboard bear hot touch rcc pb outboard bearing hot touch rcc pb place service support online lubrication prior upcoming maintenance ref wo lubrication task fro wo finished status may outboard bearing overgrease outboard bearing rcc pb f infrared thermometer inboard bearing rcc pb inboard outboard bearing rcc p f informed mcr mcr secure rcc pb due hot bearing support upcoming maintenance confidence run rx
388947,NCAQ,3,NCAQ:3,e working copy gt cmr accordance design procedure des intent cr document work copy calculation e great calculation modification records cmrs aomodifiedao status no impact day day operation cgs assignment give electrical design ar dei revise calculation incorporate aomodifiedao status cmr next revision
386247,CAQ,D,CAQ:D,ms vb downstream temp indicate leak ms vb identify spuriously open recently close via temp mod appear leak downstream temperature cycle isolation monitoring show temperature degf high prior valve begin spuriously open see edms email trend info main steam trap bypass valve show evidence internal erosion previously recommend downstream temperature continue monitor valve inspection replacement plan r discuss thermal performance engineer supervisor notify aov engineer b
400527,NCAQ,4,NCAQ:4,rw light janitorial closet light janitorial closet rw completely safety hazard since trip hazard room informed shift manager write cr rw janitorial closet lighting
392262,CAQ,C,CAQ:C,spare rhr motor bldg not identify wo spare rhr motor stage bldg not lubrication bearing reservoir space heater not connect motor not identify semi annual work order maintain spare motor cr write drive addition motor pm list get heater connect well oil bearing reservoir notified supervisor generate cr wrspare rhr cat would utc seq n building
395627,NCAQ,3,NCAQ:3,personal protective clothing turn shoes socks yellow new yellow bootie wear contaminated areas bleed yellow color onto radworkers shoes socks pants need address new style currently use thin compare previous style notified supervision initiated condition report
395870,NCAQ,4,NCAQ:4,rfw hxa trip high level hd e pa low pressure cause no response level control valve cause high level trip impact power ascention
388315,NCAQ,3,NCAQ:3,clearance order no closure mechanism review clearance order great one year old identify wr wo c hpcs v close no closure mechanism co currently exist ec generate wr cr
388220,NCAQ,3,NCAQ:3,unable locate tarp wr wr require use tarp temporary pond pmt flex pumper truck operator unable locate tarp warehouse personnel also unable locate tarp stage temporary pond temporary pond use without tarp operator take care remove debris area fillie temporary pond request new tarp purchase exist tarp locate stage temporary pond future use annual testing flex pumper truck notified mcr
385674,CAQ,D,CAQ:D,lcs hr completion time not meet due maintenance performance hpcs c repair per wo charger remove service no temporary power plan hpcs bdg voltage drop vdc require declare battery inoperable entry ts e lcs required completion time lcs hrs require verification float voltage ge vdc not meet due duration maintenance hpcs b dg already declare inoperable restore per wo follow repair hpcs c cr write satisfy lcs initiated cr crs sm inform
394752,NCAQ,3,NCAQ:3,woh fail sign co work order holder woh fail sign clearance order co rhr sys b prior end shift require ppm section woh sign onto clearance not sign end shift individual perform visual inspection no longer badge access equipment therefor no issue equipment configuration need continued personnel protection supervisor approval give iaw ppm section information provide operation order allow work order holder sign iaw oi section notified operations woh signoff provide information quality management review
386612,CAQ,C,CAQ:C,sw v missing loose packing nut lift clearance rra cc note one sw vs packing nut miss not tighten crs inform sw v leave closed not opened
400474,NCAQ,4,NCAQ:4,pwc sew eyewash low flow left side perform safety eyewash inspection observe pwc sew eyewash low flow front left side face eyewash write cr inform crs
399344,NCAQ,4,NCAQ:4,flm walkdown power follow leak find power hd va pipe cap leak bs va pack leak tighten packing no effect hd va packing leak md v packing assume leak no clear view without scaffold hd vb packing leak ms va cap leak manway mezzanine md valve header w fixe packing leak ms v wr fixe packing leak ms v wr
399030,CAQ,D,CAQ:D,met wmonb find tolerance performance icp met cc wo met wmonb find tolerance slightly high notified crs supervision write cr document level wind speed met tower rep rege assignment cancel compliance supervisor concurrence
392386,NCAQ,4,NCAQ:4,ec miss drawing review ec rev edms find miss drawing e e sign original drawing locate equipment not accept not operation recommend action ar cmc add drawing design package discuss involved party locate sign original drawing notified engineering write cr two miss electrical drawing upload edms
387167,CAQ,D,CAQ:D,fp p leaks water onto floor fp p cwph spray large amount water floor time item address no resolution recent qa audit note no resolution occur long standing issue repair contain leak ensure work not get cancel move several time without resolution cr state no resolution occur long standing issue fp p leak work wo wr work request appropriate method address leak andor issue catch basin
395264,NCAQ,3,NCAQ:3,rrc cb gy pb not electrical line rrc cb gy pb tag clearance no restoration position list sop weak configuration control write cr
392892,NCAQ,4,NCAQ:4,rps test box lamp not extinguish performance wo step rps test box lamp not extinguish per step b recorede issue cover sheet continue surveillance per precaution limitations write cr document rw mcr
384427,NCAQ,3,NCAQ:3,web filter authenication issue chrome browser google chrome browser dyanamically updating application late update chrome issue authentication wsa webfilter not impact plant directly impact number corporate service external site require chrome access service review web filter no update patch currently available open tac cas cisco also review web filter replacement option already evaluate
402617,NCAQ,3,NCAQ:3,mt craa b model work order instruction need update mt craa mt crab nde requirement need update model work order current generate work order task instruction indicate hook nde visually determine necessary year inspection due per site rigging coordinator src n not perform model work order current generate work order need update per ppm jib cranes electrically operated hoists inspection maintenance testing section state b hook nde requirement perform nde mt craa b expose assemble hook surface periodic inspection addition full hook shank unassembled require every four year additionally task instruction reflect superseded procedure swp env need update current gbp env procedure recommend assignment maintenance plan ar mntplan update model current work order instruction notify planning supervisor initiate cr
395108,NCAQ,4,NCAQ:4,e b monthly battery test e b find opening spark arestor cell crack not opporability issue cr track take picture notify supervision initiate cre b
401629,CAQ,D,CAQ:D,hpcs gen dg roof leak roof leak south side hpcs gen dg room leak come one roof equipment plug light rain outside plug leak rate drop per second leakage not fall onto hpcs gen dg equipment see edms pic informed mcrhpcs gen dg south generator
386668,CAQ,C,CAQ:C,utc information not consistently update asset suite asset suite configuration control issue not affect plant equipment uniquely track commodity utc information tie actual manufacturer model number serial number component particular epn reflect instal plant equipment asset suite since least separate cr see cross reference write concern utc information asset suite incorrect utc not instal remove panel maintain accurate date utc information asset suite necessary maintain configuration control equipment datum important information oer search part notice generic issue determine obsolescence information equipment extensive action take ar cr ensure utc data update not effective ar cr write document example asset suite not update bs pica replace wo utc instal not able quickly identify three example utc information not update utc not instal fit rcicsac part wo utc not instal fit cond v part wo utc not instal fit cond part wo mi give direction craft supervisor ensure utc information update asset suite part work order process however instruction seem not rigidly follow note two referenced example wo maintenance planning not include step work instruction document replacement utc information contrary desktop guide may contribute utc information not update underlying issue seem gap understand utc update process ownership responsibility recommend craft supervisors maintenance planning work together ensure process andor train gap regard utc update bridge previously mention utc information rcicsac cond vd cond correct discuss craft supervisor maintenance planning supervisor procurement engineering perform cr search past utc information update issue provide cross reference ar type cr however many ar type itsr identify current example utc information not update example require action update part cr
384270,NCAQ,3,NCAQ:3,qa annual pads data validation analysis not complete qa annual analysis personnel access data system pads datum validation result not conduct no know consequence result miss analysis factual basis nei aupersonnel access data system operate manualau require pads site system administrator conduct monthly annual analysis data validation result swp sec aupersonnel access data systemau revision step state auverify pads operate accordance provision nei pads operate manualau insight swp sec aupersonnel access data systemau not require annual analysis analysis datum validation conduct monthly no issue identify result monthly analysis annual analysis complete audit not identify issue datum validation deficiency identify quality audit au se pads mro sae recommend assignment security n swp sec personnel access data system not require annual analysis validation conduct monthly basis however upon identification annual review not conduct thourough review conduct no issue identify no action require time
398388,NCAQ,4,NCAQ:4,test cable dcw testing need label test cable dcw heat exchanger test need labled labeling cable degrade due age cable need swap due poor label setup system engineer contact supervision cr initiate peer peer coach techniciain observe shop breife close cr trending
388744,CAQ,D,CAQ:D,csp inst h chem shift check miss reviewer signature miss assigned reviewer signature chemistry shift cannel check turn records processing identify miss signature notify supervisor write cr return chemistry
389666,CAQ,D,CAQ:D,training record record already exist training record turn record indexing create exception due record already exist identify exception notify supervisor write cr return record training correction operation submit record date credit standing watch previously enter no action require
385855,CAQ,C,CAQ:C,qa inaccurate annual radiological environmental operating qa finding justification not provide annual radiological environmental operating report areor monthly offsite dose calculation manual odcm liquid sample analysis not obtain accordance odcm guidance carboy station intake river drinking water control station find overflow gallon capacity justification not provide areor sample consider valid composite sample accurate analysis give carboy overflow collection result sample point time still report annual radiological environmental operating report areor no additional parameter discuss sample station obtain use composite sampler draw water plant intake water system tmu source water columbia river station serve control location upstream plant discharge location also drinking water location drinking water cgs come source sampler dispense gallon water day instead dispense unknown volume gallon thus content day composite sample mixture lose time overflow carboy discover replace empty one set aside no documentation areor carboy use analysis thus make result table time invalid factual basis see edms detail problem consider deficiency identify chemistry environmental monitoring prigram audit au ch quality recommend cr route environmental services discuss issue environmental services supervisor environmental scientist iii environmental specialist remp sampler chemistry rad safety manager quality services supervisor quality manager
393709,NCAQ,4,NCAQ:4,fm find circulate water train inlet condenser health physics technician notice aerosol float circulate water train inlet condenser cw va inital entry survey report project managert b
401051,NCAQ,4,NCAQ:4,ht htp fp low temp light flash ht htp fp find low temp light flash outside ambient temp f ht htp fp locate outside protected area north transformer yard inform mcr north xfmr yard outside pa
401758,NCAQ,4,NCAQ:4,light sw stairwell tb light hang sw stairwell tb need bulb replace initiated cr non essential lightingabove sw stairwell tb
393607,NCAQ,4,NCAQ:4,ipm low beta counts hp eq display low beta count place service notify hp supervisortb condenser bay temporary set support r
391774,NCAQ,3,NCAQ:3,cbd ft cvi manual need update new install wr installs new cbd ft cvi manual need updating new unit notified supervision obtain new manual vendor supply cd rom upload edms document cr per cid description drawing addition om manual
393053,CAQ,C,CAQ:C,lost asme plan review printed master package wo noticed asme wo no qc signatures red stamp include therefore contact qc efrain izaguirre long discussion regard routing process transition hardcopies ewp dataglance several qc stamped items became misplaced lose route qc wopp therefore routing asme document must reroute ple qc original signatures new copy asme printed reroute appropriate signatures ple qc n
395515,NCAQ,4,NCAQ:4,hpuit not indicate correctly performance sop h coops section step meter take display percentage indicate co admit approximately minute display seem show ratio co respect h approximately percent drop cardox level percentage read amount co add not accordance oe refer drop cardox level approximately establishs purity generator additionally screen seem show air content respect co value approximately percent start co initiation drop approximately cardox unit use low percentage display channel use cardox unit base unreliable indication channel no way verify co purity generator informed sm fill generator adequate co base oe
390433,CAQ,D,CAQ:D,mte not available found perform work order fluke id no not available found calibration perform section work order crd hcus w crd hcu w crd hcu data require monitor trending power supply write cr
397283,NCAQ,3,NCAQ:3,ero drill drill objective e demonstrate issue july team b ero drill drill objective e demonstrate ability notify site response organization oro consistent classification scheme include verification message timely manner demonstrate issue notification general emergency classification make one agency benton county not crash call due line issue county facility resolve cr information initial crash call accurate attempt utilize dial line benton county also unsuccessful contact make promptly benton county via commercial line information provide authorize county official fax proper information also send receipt indicate fax transmission complete approximately benton county minute ge declaration drill communication benton county emergency management indicate receive fax accurate information ge pars verbal back notification timely fail meet accuracy expectation verbal statement correct par list faxed classification notification form not clearly communicate issue critique discuss eof manager assign ep development appropriate lesson learn critiqued issue discuss eof manager
398518,NCAQ,4,NCAQ:4,radwaste sw stairwell lighting go lighting stairwell rw mcr sw exit rw go access via main control room door c informed sm non essential lighting rw stairwell sw mcr exit door c
393769,NCAQ,4,NCAQ:4,e cb cta floor tripper cam high rack e cb cta per sop elec bkr ops per step notice open floor tripper cam much high closed tripper cam request electrical maintenance investigate adjust necessary need resolve close breaker
400635,NCAQ,3,NCAQ:3,esoms calculation error hydrogen total leakage log hydrogen leakage day average calculated log entry ops log frequently calculate error reading calculate error log review error aucarrie forwardau subsequent shift log since run average reading erroneously high informed op support initiate cr address potential bug esom calculation method esom operator round ops
393496,NCAQ,3,NCAQ:3,rmc laborer ai struck scaffold rmc laborer strike scaffold pole tg heater bay individual wear correct ppe pc supervision management safety occupational health inform individual evaluate occ health release continue work without restriction contact rmc laborer office additional detail x x occ health request individual follow next day ar cr address ar cr appropriate cross reference add
392192,CAQ,C,CAQ:C,cms p diaphragm find crack performance wo cms p pump rebuild exist diaphragm find crack remove see edms picture diaphragm replace per cvi work instruction request assignment system engineer determine preventative maintenance frequency need increase pmidaos current frequency two year notify mcr initiate cr
388826,NCAQ,3,NCAQ:3,incomplete information mot document eng technical services org submit doument mot aov processing document control document control unable process document due information within document cut cr initiate mot return correction
383842,NCAQ,4,NCAQ:4,work tool block access wch crb deep bed tank work area set next wch crb restrict access chiller tank use add deep bed resin area require constant access operation consequently work area need relocate perhaps basketball court please relocate work area notified smgt write cr rw chiller
392129,CAQ,D,CAQ:D,nrc e rly relay reset nrc resident inspector note e rly relay reset not plastic rubber tip end similar relay sm no safety concern communicate
388574,NCAQ,3,NCAQ:3,wo task unable set finish wo task support task ewp allow task set finish however set finish option grey unable perform crs manual process entire workflow work order task vice able set task finish create inefficiency work order process recommend training responsible group ensure proper coding assign support task wo ewp process ask crs process wo allow task take finish dataglance user would normally able set wo task finish option not allow control room communication asset suite nuclear panel set wo task although support task control room communication set mean high impact psro ops may software work design operation ability change value ops corc wc review recommend maintenance provide operation awareness populate applicable field assignment create maintenance provide awareness tony pace create distribute night order operate crew
388173,CAQ,B,CAQ:B,unposted radiation area find rx north pipe space unposted radiation area find rx n pipe space rx north pipe space hra boundary dose rate mrem hr find area affect radiation not within post radiation area condition not compliance enw procedure ppm identify dose rate post affected area radiation area two different radiation meter use perform survey dose rate verify second hp technician area post radiation area independently verify second hp technician hp supervision notify accordance hpi log book entry make main control room crs sm notify see survey map documentation verify not violation technical specification rx north pipe space
402143,CAQ,C,CAQ:C,dep miss opportunity lor scenario evaluation lor scenario evaluation notification declare emergency improperly perform result miss dep opportunities individualaos qualification loaj suspend individuals loaj qualification suspend
392118,NCAQ,3,NCAQ:3,yakima power outage impact equipment plan schedule power outage general services building gsb yakima building interrupt power radiological operations rca egress monitor four wbcm gamma sensitive portal monitors four six tes access computer one sam rca turnstile outage not plan impact item time lighting power not interrupt rad ops general assembly area originally plan interrupting power sensitive contamination monitor without properly power could affect monitor software integrity detector electronic discuss rad ops supervisor run temporary extension cord provide power egress equipment one turnstile recently update facilities draw ep determine inaccurate receptacle immediate area find drawing mark obtain forward facilities department revision
398996,NCAQ,4,NCAQ:4,cms sr insulation damage cms sr insulation damage piece insulation fall expose heat trace system tubing additionally remain insulation crack general disrepair see edms image supervisor specialist crs inform
385823,CAQ,D,CAQ:D,crd ltd find tolerance performance isp crd x wo crd ltd find tolerance low per step transmitter find slightly low leave tolerance calibrate left tolerance per procedure notify crs supervision write cr document r sdv
397318,NCAQ,3,NCAQ:3,asd filter replacement priority last seven day four ar associate work request generate low resistivity asd unit require asd filter replace no action take complete raise awareness rise priority weekend issue come weekend additional resource call correct qualification proficency cause time expense discuss shift manager plant supervision weekend production call additional resource call action assign operation maintenance work control cr not equipment issue potential process issue require resolution
391750,NCAQ,3,NCAQ:3,ppm maintenance repair limitorque smc procedure ppm maintenance repair limitorque vlave operators model smc incorrectly identify part number part pg motor outline not align part pg figure motor removal pg figure attachment incorrect part part part part part cr administrative not impact plant equipment procudure revision revision migrate maintenance programs database link question please contact maintenance services supervisor
396300,NCAQ,4,NCAQ:4,roa hv wall leak walk work rx ao water discover floor south roa hv simple examination area show water likely come rusty section wall hvac unit approx ft high close examination location reveal wall hole rust area rust section wall cover red duct tape paint match surround area significant rust degradation area approx au high au wide see picture edms notified psro wps safety leak water floor take picture initiate cr wr see cross referenced ar wr appear lot band aid fix year hv unit cancel repair wr pad clean wo etc time really fix roa hv
384819,CAQ,C,CAQ:C,storage area combustible close cable tray storage area locate near middle tg ao central e w corridor cable tray drop low area four area within coil combustible tube hose see edms ppm c state not store combustible concentrated amount directly cable tray assume small medium fire nureg fire plume analysis indicate cable damage overhead cable tray possible could result extended outage cable need either relocate put metal box wrap nfpa rate fabric cover tech engineering area owner prompt correction request identify part self assessment ar write cr notify key people discuss corrective action fire protection program owner meet expectation obtain approval plant programs supervisor j twomey jr cantrell x
394733,NCAQ,3,NCAQ:3,fail hytorc head torque left side blade ring ms dt lpc two retain screw sheared retain clamp dislodge due proper planning preparation piece recover retrieve fme level area no action require issue immediatly stop work retrieve fail component notify fme monitor supervisor turbine deck coordinator
389804,NCAQ,3,NCAQ:3,dbai sa ar oe not review engineering documentation issue not affect plant ssc dbai self assessment review discover oe ar not review component engineering discuss subject component engineer state particular oe issue control cgs procedure however review oe perform generic applicability oe locate edms ar recommend assignment ar secomp provide review oe generic applicability cgs discuss oe leads dbai self assessment lead component engineer component supervisor
383674,NCAQ,4,NCAQ:4,simulator thor abort lose training time simulator experience thor abort result approximately minute lose training time backtrack scenario save trouble ic initiate sr informed simulator supervisor operations mentor training manager
388940,CAQ,D,CAQ:D,door r verticle clip break walk airlock hallway broken clip floor next threshold contacted securitydoor r
398463,NCAQ,4,NCAQ:4,badge export process interrupt monday discover new badge datum not transfer corporate since previous friday computer engineering investigate discover one file server client program transmit badge datum hang standard log file operation involve close current log file fill make new log file restart client program resolve condition automate badge datum transfer resume new log file restarted program contacted vendor support write crcentral alarm station
400199,NCAQ,3,NCAQ:3,essential pm task not show dataglance two task wo fire brigade station inventory not qars attach portal j audocumentsau available view dataglance task part essential pm pmid complete monthly basis previous month activity review complete sat per wo no calibration due expire material prior next schedule completion date per wo no comp measure additional action require time informed hp supervision pm coordinator ep supervision shift manager software work design task auset finishedau supervisor authorization panel dataglance user would walk thru different statusaos working field work complete release supervisor supervisor review work complete qa record would generate logic sit behind set finished option finish support task activity support take support task directly finished status supervisoraos assign panel activity available asset suite task status approve ready job type equal one follow ad administrative co clearance order hang lift nh shop pm ops review not require np pm ops review not require no othr pm ops review not require ns essential pm ops review not require os operations support sc scaffolding erection removal sh shop work sp support task xx administrative support work order task activity perform option task none task require completion comment go directly finished status qar also not create task finish manner couple clarification quality record not create task task require operations authorization control room communications aoao go entire process sro review pre work control room communications flag change aoao aoao aoao set finished option available supervisor assignment tab
400971,NCAQ,4,NCAQ:4,rw evidence floor drain flow prior enter behind shield wall continue work edr p note camera view orange rusty ring floor around two floor drain inform hp technician go enter room advise survey area could assess situation prior allow work commence area contamination survey reveal area dpmcm beta gamma per ppm area would deem high contamination area area currently post post change not need speak rad waste eo issue electrician enter relamp area week ago rusty ring seem time lighting much well become visible view camera see picture edms recommend go trending
401232,NCAQ,4,NCAQ:4,fail ebu performance wo e bu swa e bu swa not light minute performance test energized fault indicator show battery fault unit fsip generate lantern stage new battery need order decision make weth not upgrade led ebuswa
392555,NCAQ,4,NCAQ:4,woa fla roll filter fell roll woa roll filter fell roll needs roll back placed back proper location wrote cr contacted mech fix
402821,NCAQ,3,NCAQ:3,imds cpr lisb incorrect low sepoint list increase trip incorrect low setpoint trip decrease level imds cpr lis b need update discuss efin write cr
387968,NCAQ,3,NCAQ:3,netcomp ips not pass traffic netcomp ips find not pass traffic interface part redundant pair ips device netcomp ips appear unaffected function normally initial review log file not indicate source problem recommend computer engineering investigate not reportable condition not currently impact operation due redundant pair fully functional notified sm generate cr
398742,CAQ,D,CAQ:D,fp v leak fp v leak back towards depressurize section pipe lead outside building fire department connection evidence water drip hose connection valve rebuild wr please investigate repair informed supervisor write ar wr asd building
394146,NCAQ,3,NCAQ:3,rll procedure enhancement tsp rfw xa r tsp rfw xa r step refer attachment step say specify step attachment write cr
384338,CAQ,B,CAQ:B,station personnel fail implement compensatory measure approximately hrs nrc resident inspector ask shift manager fire tour apply room reactor ao elevation truck bay requirement meet fire protection system impairment fpsi license control specification lcs essential fire detection associate compensatory measure hourly fire tour fire detection zone include location prescribe lcs table review fpsi indicate system remove service require station process fire protection system impairment immediately complete establish hourly fire tour per lcs correctly establish review fire tour log perform security indicate appropriate compensatory measure implement per lcs signature associate require hourly fire tour order no discrepancy documentation fire tour log could identify upon subsequent interview operation security fire protection personnel identify require fire tour not conduct specifically rhr b room locate reactor building ao elevation due area post high radiation area interview evaluation security force instruction sfi may misinterpretation personnel conduct hourly fire tour accordance sfi section b meet require hourly fire tour rhr b room approach door verify no smoke actively observe around door may misinterpretation b provide guidance appropriately apply compensatory measure passive fire protection feature ex fire area boundary service fpsi remove fire detection zone service active fire protection feature sfi section b not applicable active fire protection feature smoke detection remove service station personnel fail implement appropriate hourly fire tour require lcs specifically rhr b pump room due area locked high radiation area fpsi close upon completion associate work reviewed applicable document conduct investigation interview appropriate personnel reference high radiation area write cr first reference correct rhr b room high radiation area second reference cr incorrect rhr b room not lock high radiation area verification notification hp attach edms folder parent ar rb risk medium cause uncertainty partial know direct cause sfi b not applicable active fire protection feature smoke detection remove service station personnel fail implelent appropriate hourly fire tour specifically rhr b pump room due area post high radation area assignment review approve parent owe group manager close cic action review owe group manager approve closure parent ar action complete
390177,NCAQ,3,NCAQ:3,windows force restart ero drill team charlie ero drill one engineering work station force restart apply requie window update update disrupt completion task work cause delay several minture install update reboot computer recommend change window update policy allow deferment upgrade prevent recurrence discuss task interuption cause force restart drill critique initiate cr direct team charlie leadership
390946,NCAQ,3,NCAQ:3,tdas pt x many poly variable attempt calibrate x note two separate poly variable attribute one set b set b discuss system engineer request cr write note second set variable correct set engineering need evaluate whether first poly remove attribute page
402000,NCAQ,3,NCAQ:3,abn hazmat spill kit fire brigade training reiview abn hazmat procedure requrie certainn action occur materical accomplish task not readily available spill kit example danger tape sign recommend reviwe spill procedure improve spill response kit accordinly preclude challenge fire brigade event
390392,NCAQ,4,NCAQ:4,build b exterior landing need correction building building locate old site b use rig training b use outage training building problem exit elevation floor exterior landing not change elevation exterior exit not meet international building code edition section problem need resolve facilities commercial engineering group org code
398406,NCAQ,4,NCAQ:4,dlo tib need repair lo cooler dlo hxb inlet temp f gauge need repair internal screw hold scale shake loose screw still inside case needle still track scale still place pic attach cr inprog approve cr move sro ops review
400655,NCAQ,4,NCAQ:4,og fic change without instruction chemistry past weekend og fic replace new model ec new model read unit scfh previous model read unit mm daily reading indicator make chemistry via ci daily monitor data guidance ci instructed chemistry technician adjust flow og fic mm mm instruction not compatible new meter read scfh task include ec update ci not coordinate installation due emergent issue cr require early installation flow indicator leave chemistry shift technician incomplete instruction take reading og fic morning follow installation issue resolve release ci rev speak supervision provide table ec chemistry technician convert schf mm og fic update ci reflect change unit og fic
391415,NCAQ,3,NCAQ:3,typo sop cw ops sop cw ops refer epn cw ph step b c epn epn cw phr recommend condition report direct ar opsproc correct procedure
390833,NCAQ,3,NCAQ:3,b fire sprinklers required position ceiling tile inspection building willamette building facility fire protection engineer find multiple fire sprinkler head extend beyond require position ceiling tile excess inch place sprinkler escutcheon hang ceiling tile violation nfpa requirement cause gap ceiling tile not allow many fire sprinkler observe problem could mean roof deflect due snow ice load discuss facility supervisor charge fire sprinkler wr write repair fire sprinkler unknown extent condition rest building service ceiling b wet pipe fire sprinkler system
396325,NCAQ,4,NCAQ:4,dw v slow leak dw v slow leak slowly migrate contaminated area clean area leak drop per minute approxiatmately contacted hp write cr
389494,NCAQ,4,NCAQ:4,relay eo center buzzing loudly relay buzzing equipment operator center sw corner south wall panel gsb leave e lpad picture edms no epn relay ar wr write e lpad recommend investigate cause correct occur previously see ar wr informed sss generate ar wr
387832,NCAQ,4,NCAQ:4,damaged flex rft loca two section flex rft loca damage one seal tight outer coating miss seal tight outer coating miss metalic flex split damage near mid flex run near clamp secure flex skid unistrut generated c r mechanic work inform electrical shop electrical component manager inform
394814,CAQ,D,CAQ:D,rrc rlyt rptb find tolerance perform wo rrc rlyt rptb find dropout slightly tolerance acceptance criterion great equal vdc drop vdc craft perform cleaning inspection include burnish contact per left dropout leave vdc relay function design not meet acceptance criterion datum sheet notified supervision control room
394971,CAQ,D,CAQ:D,rps rly ke not energize msiv open perform osp ms ist q rps rly ke not energize please fix ref wo inform crs sm occ
393500,NCAQ,4,NCAQ:4,r lesson learn e shop documentation r lesson learn n preoutage breaker configuration work not complete prior r start due breaker deficiency breaker not properly schedule outage prior r start affect outage metric base line start finish actually work another lesson learn whitespace utilization ssc electrical resource curve house electrical resource curve red great percent load several day outage day work transfer ssc electrical reduce peak loading house electrical pre emptive levelizing would benefit schedule adherence initiated cr base lesson learn
400354,CAQ,D,CAQ:D,e cb b counter performance discovered counter not consistantlly count advance cycle time informed supervisor initiate cr address task counter linkage adjust wo work sat cr trend
385300,NCAQ,3,NCAQ:3,wano evaluation ai oily waste liner columbia use thin green plastic trash liner inside plant oily waste contain oil soak pad rag wano question whether liner hang lip allow lid seal tight semi tight seal need limit oxygen case exothermic spontaneous combustion within oily waste vendor datum justrite indicate discourage use liner bag however without liner would build waste oil inside new large oily waste turbine building heavy lid help seal better overlapping liner old small oily waste light lid may need replace large size plus lid pivot point design make prone liner wedge lid slightly open laborer request determine number location small oily waste fire protection need evaluate condition decide good course action input rp issue no impact functionality plant fire system concern raise wano interview researched contact various people write cr various locations
402482,NCAQ,4,NCAQ:4,e bu r fail annual test fixture no light hour discharge recommend replace fixture new led style notified supervision initiate cr post fpsi lantern fixture r locate crane bay n non essential lighting
387561,CAQ,D,CAQ:D,broken thermocouple lead new rhr pa craft walkdown thermocouple work break thermocouple lead notice several ringed nicked conductor also note could lead failure thermocouple lead not correct see photo cancel cr notified occ rhr war room issue generate work request instructiosn repair broken lead inspect repair lead requiure
