AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
386522,NCAQ,3,NCAQ:3,rft b vibes trouble turbine b vibration trouble receive mcr rfw vbi xe pb pump axial thrust displacement alert mil normal direction alarm reset locally per arp clear mils hang mil respond per arp tb
394391,NCAQ,4,NCAQ:4,fire brigade cabinet door leave open safety blitz observation enclosed area contain fire briigade equiment tg flam cabinet observe leave door open post sign indicate door must close not use attempe close door skewed unable close review safety initate cr wr
396677,CAQ,D,CAQ:D,short live isotope prm effluent particulate filter cr trend purpose not affect plant operation return power r short live radioactive isotope tc na observe particulate sample reactor building effluent weekly surveillance observe prior r track cr work r perform stop leakage suspect source isotope not yet know source isotope source prior r emission rate tc na significantly low prior r effluent emission rate not challenge odcm limit compare isotope emission rate limit contacted supervisor engineering write cr ar cr address ar cr per swp cap assignment resolve ar cr create address issue document ar cr appropriate cross reference add
402530,NCAQ,4,NCAQ:4,nrc identify ai lighting need replace lighting airlock c exit main control room need replaced rw bldg exit main control room wrf complete change entry exit air lock led correct lighting issue
393597,NCAQ,4,NCAQ:4,r cw basin level go lt ft tmu system shutdown low cw basin level faster due gross leakage past tmu v set key parameter cw basin level ft restart tmu maintain cw basin level ft water box inspection tmu pump could not restart due tmu fisa b c not work pump try cw basin level quickly lower ft dispatch additional operator shutdown temporary blowdown pump restarted tmu pc jumpere flow switch raise cw basin level cw basin level lt ft restart tmu pc jumpere flow switch
390527,NCAQ,3,NCAQ:3,ps za need imds update imds ps za show model type pressure switch model type j instal new pressure switch model type j recommend redline imds correct error additionally evaluate correct switch range operation psi pressure switch operate psi spoke system engineer write cr
389420,NCAQ,3,NCAQ:3,osp elec change require osp elec require change step step currently operator compare crankcase oil level idling dg crankcase oil level previously record dg standby substeps b c not perform due fact compare idling oil level standby oil level not accurate indication oil usage please remove substep b c step different issue recently correct monthly dg surviellance not different step compare oil level take step substep simply remove step already exist verify shutdown oil level end osp elec informed mcrosp elec
400634,NCAQ,3,NCAQ:3,wo implementation issues wo find insufficient work instruction perform work schedule base exist work instruction incorrect resource assign therefore adequate walk not complete example task require detailed work instruction perform hard drive clone resource change computer engineering enis resource isan resource hour need verify walk discuss wwm ic supervision comp eng supervisor generate cr need understand not catch walkdown wo schedule today pm wo schedule every year not yet perform schedule since
397639,NCAQ,3,NCAQ:3,oos log read dg fuel oil not correct spec log read total volume dg fuel available not identify correctable caution tag lift v several operations crews miss oppertunity identify low fuel oil level correct issue inform shift mananger fuel oil transfer day shift email send crew manager supervisor emphasize behavior demonstrate result poor turnover crew not result ts low oil level issue unnecessarily oil level fuel fo tk acceptable transfer
385720,NCAQ,3,NCAQ:3,unable start isp ms q rhr outage unable start isp ms q cft wo rhr b outage step state auif reactor operational modes verify operation rhr system normal standby condition au operation inform rhr not normal standby condition either step need eliminate prerequisite verify rhr system normal standby condition stop talk supervisor inform stop job informed operation stop stage test equipment safe condition near po write ar cr screen ar mntproc fix procedure issue isp ms q
386543,CAQ,D,CAQ:D,nsse eq intermittent actuation main hoist motor brake main hoist motor brake apply sporadically raise lower mast recommend overspeed switch adjust allow motor rpm switch contact open discuss reactor maintenance supervisor rb
388482,NCAQ,3,NCAQ:3,request switch development e mtsa casb dpss request device switch development place ewdea e mtsa casb dpss better understand operation allow user drawing know understand cas cb not directly power e dp ss sl allow backfeed e mca e dp ss sl powering cas cb e mca switch development showing contact close one time would enable end user know without doubt e dp ss sl not feed cas cb notes not provide absolute clarity please see edms write ar cr
391340,NCAQ,3,NCAQ:3,scc hanford fire radio channel not function intend scc hanford fire radio channel recive good signal not transmit intend call information notified hanford fire information services security management shift manager generate crscc
385873,NCAQ,3,NCAQ:3,evaluate verbage instruction abn security conduct security integrated force force exercise include shift manager control room supervisor verbiage action question abn security abn security note indicate control room minimize public address system pa announcement allow security use pa system question arise b c drive control room use pa please evaluate language step involve include suggestion auorau announcement control room security already make announcement complete additional assignment need notified security management
401601,NCAQ,4,NCAQ:4,rcc f filter cause elevated system ph per swp che rcc ph system continuously go close cooling water action level way recover high ph replace demineralizer cost roughly dollar time material labor chemistry investigate potential cause ph problem determine filter rcc f could cause system test anion cation micro biological toc total organic carbon could contributor rise fall ph toc contaminate find ordinary demineralized water current filter use rcc f station rinse rinse water need new particulate filter rcc f see ar eval per swp che rcc ph system continuously informed chemistry supervision system engineer chemistry specialist
383707,NCAQ,4,NCAQ:4,rwp box not select ref wo not select rwp box wo not route hp planning proper alara evaluation drive work group sign mrem task rwp perform task area rw l minute check electronic dosimeter note read mrem dose would not able finish task without leave rca possibly get audose alarmau cause stop work add delay not ic hp planning well hp planning auadd scopeau assign dose not budget worker exit area notify supervision hp planning notify alara task dose add work order rad support supervisor notify well
400110,NCAQ,3,NCAQ:3,remp stb composite water sample identify activity low level co positively identify remp station b composite sample august period stb sample water flow evaporation pond plant storm drain equipment drain sample observe contain visible sediment andor biological material suspect activity heavy rain wash event mid august not confirm sole source activity stb not odcm require sampling location efsec require location verified sample result consult effluents specialist write cr
388461,CAQ,D,CAQ:D,battjbt require maintenance batt jbt require maintenance contact detail officer presence walkdown complete compensatory measure post contacted electrical maintenance additional support initiate cr wr central alarm station battjbt
396405,CAQ,C,CAQ:C,mte find tolerance calcode baker computer exp find oot need adjustment efin evaluate usage def write efin complete evaluation new cr require write assign action efin generate new cr iod complete open attach deficiency report per tool crib attendants request
392802,NCAQ,3,NCAQ:3,ppm main xfmr cooler rep wos wrong epn section figure ppm need update correct valve epn cooler group main transformer procedure update along wos cooler replacement also incorrect label valve reference sop elec kv lu correct valve epn reference wos schedule r schedule r schedule r wo update show correct epn list valve field work complete procedure update reflect correct valve epn
393243,NCAQ,4,NCAQ:4,rmc laborer minor skin irritation two rmc laborer report minor skin irritation handle roll herculite locate bldg irritation limit forearm individual irritation diminish period two hour individual decline transport urgent care roll herculite not locate rma later dispose contact rmc laborer office additional detail x x area irritation rinse warm water soap bldg walk locate issue
395241,NCAQ,4,NCAQ:4,bs moa high running current pmt bs moa high run current ppm require run current less run amp name plate name plate amp amp test datum amp attach evaluation show high running amp allow stroke overheat require cooldown period review history show valve history high running amp additionaly peak rush significantly reduce time show motor start deteriate quick hand calc show motor run maximum large motor would eliminate problem
387380,NCAQ,4,NCAQ:4,ht htp fp f low temp light flash ht htp fp f low temp light flash power light continuity light light informed mcr write cr
396018,NCAQ,3,NCAQ:3,r ppm requirment coh woh requirment woh sign clearance prior end shift require ppm step not adhere result lose time get woh coh clearance work complete requirment exsist use satellite file need improve perfromance revise requirement
393183,CAQ,C,CAQ:C,air observe osp rhr rhr b fill verification air observe second rhr vb vent path rx rhr b hx rm per osp rhr ar generate prompt engineering evaluation air present gt second air also present rhr v rx sw valve rm vent path second also require engineering evaluation air present rhr vb vent path second not require evaluation include ar informational purpose note fill verification perform support start rhr b shutdown cooling part sop rhr sdc perform flush rhr system rpv water rhr b system isolate keep fill system presence air not entirely unexpected air present could characterize slug air engineering please perform evaluation per osp rhr inform crs ops rhr presence air afer sdc flush
395598,CAQ,D,CAQ:D,cia spva fail operate retest perform osp cia ist r pmt observe cia spvaaa not light indicate programmer go thru position spv initiate believe could fuse failer initiate cr wr inform supervisor
387451,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu receive rod accumulator trouble alarm pa drop crd hcu alarm due high water level drained water alarm clear
387554,NCAQ,4,NCAQ:4,abnormal potable water usage pw leak abnormal potable water usage indicate pwc fit yokogawa flocculator bldg read gpm trend datum show pwc usage steady gpm since unusually high usage rate winter month indicitive pw leak ops conduct search leak unfortunately leak rupture remain hidden cover darkness investigation begin isolate section pw ring header require manpower daylight permit informed mcr verified security not identify abnormal water accumulation pa bldg
398509,NCAQ,3,NCAQ:3,source exceed working life cgs radioactive source exceed source working life swl swl date source need evaluate ability perform intended purpose probability leakage source regularly leak test none leak addition many source need owner update tes no regulatory impact reporting requirement associate condition report action need update owner owner report whether source use assess source use probability leakage update swl date andor order replacement source need case case basis
391789,CAQ,D,CAQ:D,communication failure siren c weekly siren poll test c not respond individual communication test next hour continue show no response siren remain fully functional notified ep dispatch tech repair siren upon arrival communication back work no indication problem recommend ncaq trend cross reverence wr replace antenna feed cable siren c franklin county
395760,CAQ,D,CAQ:D,fp sys db leaking clearance fp sys db lift find water drip ball drip clearance hang day thought oring gasket dry prime chamber time need replace
397543,CAQ,C,CAQ:C,receive recirc b system vibration high alarm receive recirc b system vibration high alarm vibration panel indicate point alarm rrc vbi pb xe reading mil temperature rrc trs rrc pb stable not rise ops attempt reset alarm alarm clear come back shortly notified crs initate cr wrrb
394239,CAQ,D,CAQ:D,find condition irm drve detc cr document find condition irm drve detc performance wot refer document post edms work package complete satisfactorily informed system engineering finding submit cr informed operation
398464,NCAQ,3,NCAQ:3,qa ssac not satisfy procedure responsibility qa quality independent technical review senior site alara committee ssac conduct identify ssac not satisfy responsibility gen rpp senior site alara committee period august ai july follow exception specific committee requirement identify gen rpp step state auassac approve estimate dose job au ssac challenge ad hoc meeting minute cite estimate dose ssac goal quality identify ssac establish goal not approve estimate contrary procedure gen rpp step require ssac review outage annual site exposure goal not cite frequency requirement quality review identify ssac not review r refuel outage exposure goal addition ssac review monthly dose goal august september october not review monthly goal november ai july august ssac also review fy line dose performance july august ssac review current project dose performance gen rpp step b require ssac develop station dose reduction strategy include quarterly review status yearly review approval plan plan status review august approval quarterly status review not observe document precede month gen rpp step require ssac review approve progress review new dose estimate corrective action job actual revise dose exceed approve dose review approval not occur r refuel floor work issue deficiency identify quality continuous monitoring activity recommend assignment ar radpl resolution n
389475,NCAQ,4,NCAQ:4,no tape floor near e ir p cuation sign e ir p rx state radio operation prohibit tape area however not tape arounf panel either tape need place floor designate boundary sign need update specify distance must maintain e no radio within ft refer need update sign add tape write cr documente ir p
398330,NCAQ,4,NCAQ:4,rfp comment due date time missed environmental services work response request proposal miss applicable time submitting comment supervisor understand deliverable due date comment due fail validate verify specific time comment due recommend cr trending discuss enabler miss learning morning staff meeting wth environmental services team
395293,NCAQ,3,NCAQ:3,csp c need enhancment chemistry ability digitally scan send document move away use fax machine step contain note include use fax note write remove use fax allow use digital scan chemistry lab remove old fax machine service write cr
399902,NCAQ,3,NCAQ:3,dg clearance hang delay fuse inactive esom e fuse smdg f e fuse smdg f epn change manually operator active look status section change log show epn automatically change active back inactive ir fixit ticket initiate alert issue epn fix not effective permanent solution need find keep esoms epn active write cr
400408,NCAQ,3,NCAQ:3,enhancement sne qualification guide perform sne qual guide minor enhancement identify improve add ppm lieu ppm page admin model add ppm heat balance module pg remove tech spec pg remove technical specification notify supervisor write cr improve qualification guide
384589,NCAQ,4,NCAQ:4,house keep issue turbine building e sm e sm rope hang cable tray no work progress reason rope still isnaot scaffolding man lift would not reach upper cable tray due obstruction informed supervisiont g rope hang cable tray near e sm
391990,NCAQ,4,NCAQ:4,lp inlet steam c fail alarm mcr receive deh trouble hp b alarm due lp inlet steam c fail alarm reheater temp input selection page lp c status fail highlight red temperature fail high f select temperature c f error message h malm lp inlet suspected ms tec failure crs notify deh trouble alarm remain lock notified engineering responsible c tech suspect ms tec failure not ms tec failure
388223,CAQ,D,CAQ:D,relampe essential fluorescent fixture control room per work order ppm electrician perform monthly inspection control room fixture seven fixture require new lamp fixture attachment meet criterion least one lamp lit sub step step work request generate fixture relampe reference attachment item number fixture require lamp write cr generate work request relamp fixturescontrol room l
398552,CAQ,C,CAQ:C,procurement spec deviation not apply determine procurement specification deviations psd generate specification not apply item procurement item start issuance psdaos still process receive item not accept issue warehouse plant search conduct ensure no extent condition confirm issue apply one item assign scs caq c correct requirement cid discuss supplier quality scs manager osdd progress address issue cid set h user prevent use cid correct
388882,NCAQ,4,NCAQ:4,mt cra dead spot runway conductor system bus bar wps electrician crane operator report long stand dead spot crane bridge runway conductor near location bus bar fire r operate crane operator observe momentary loss power bridge conductor pass affected area reviewed cr validate location previous bus bar fire search previous cr document condition find cr regard mt cra remote control issue discuss report supervisor generate cr park position
397086,NCAQ,3,NCAQ:3,procedure revision not properly implement cr write augment protection scheme dg dg ppm add posting location door room door room contain pa pb require dg dg operability procedure revision reference dg dg room informed sm psro ops procedure group supervisor
387520,NCAQ,4,NCAQ:4,circuit breaker lubrication investigation conduct ar e cbs fail open find failure due degrade operating mechanism lubrication review circuit breaker maintenance record find slow opening time typically first indicator degraded lubrication degradation compound interval great six year inspection occur inspection drop light machine oil apply mechanism component act rejuvenate grease make pliable extend life also contribute lubrication degradation e cbs infrequently operate accrue eight operation thirteen year service period cycle breaker periodically remix lubrication slow rate degradation time last next schedule inspection review ten service breaker find exceed interval six year eight breaker already identify ace likely degrade lubrication due length time since last overhaul therefore priority replace early opportunity two add ace tracking mechanism e cb already schedule replace r e cb tr schedule replace nov remain currently schedule breaker service period year month without inspection breaker also infrequently operate engineering work work control determine early opportunity find purpose cr document list breaker judge high risk failure due degraded lubrication expand total monthly stakeholder meeting hold engineering operations maintenance work control personnel meeting use find early opportunity replace e cb tr
398240,CAQ,C,CAQ:C,arm ris downscale unable reset period time arm ris downscale unable reset period time arm attachment equipment ppm eal ra category ppm attachement compensetory measure equipment recommend fix ep relate equipment informed supervision initaite cr
397987,NCAQ,3,NCAQ:3,procedure enhancement sop cas recommend replace cas compressor start step sop cas ops start step sop cas start direct ops verify oil level shifting cas compressor informed ops procedure groupprocedure enhancement
398698,NCAQ,3,NCAQ:3,esom issue impact equipment monitoring see edms close cr ar contain task perform esom upgrade need correct condition
398341,CAQ,C,CAQ:C,classification cdas not align industry base review industry operating experience identify case classification critical digital asset cda need change indirect direct identify item require assessment revision complete update assessment review approve cyber security assessment team csat cyber team continue monitor industry operating experience make change need not reportable event cfr cda assessment classification revision need cause change industry benchmarking item low medium risk industry inspection identify similar issue station categorize issue minor ncv cgs not inspect identify issue base review operating experience
401592,CAQ,C,CAQ:C,receive pa slc tank temp high alarm performance sop slc sparge level support wo annunciator pa slc tank temp high low alarm receive alarm setpoint f per sop slc sparge level f not exceed place slc rms ehc auto
396517,NCAQ,4,NCAQ:4,ht htp fp ckt low temp light flash ht htp fp ckt low temp light flash please cal repair necessary notified supervisor cwph
394630,NCAQ,3,NCAQ:3,debris silt found cw inlet tunnel floor remote underwater camera search foreign material drop main condenser cond hx inlet water box various debris find bottom cw intake tunnel debris appear beneath silt accumulate floor tunnel area silt remove part foreign material retrieval effort debris expose intake screen cw pumphouse know allow debris past screen evidence foreign material find cond hx water box refuel outage find inspection common material find plastic part cool tower fill clip piece fill drift eliminator next common foreign material find rust metal slough steel surface circulate water pumphouse structure piping rust metal material surface downstream cw pump intake screen plastic metal material material also see bottom cw inlet tunnel material either fall bottom tunnel flow flow stop catch eddy bottom tunnel remain operation material find bottom cw inlet tunnel not prevent main condenser perform design function material may enter main condens water box would pass condenser become lodge tube settle bottom waterbox may catch another eddy bad case would material catch tube would restrict flow cause tube leak flow restriction would cause miniscule reduction heat transfer function due large overall surface area tube remain unobstructed tube leak result plastic rusty metal debris not likely due hardness titanium tube history find material lodge tube without tube damage occurring notify system engineering eoc manager
390206,NCAQ,4,NCAQ:4,loss facility power build site report facility b lose power facility electrician find no trip breaker electrical panel supervisor initiated w r investigate electrical problem locate site build
387663,NCAQ,4,NCAQ:4,recieve rwcu pump trouble recieve rwcu pump trouble rwcu parameter normal mcr ops reposrtd cause alarm crd fsa indicate low flow parmerter normal field ic support need flow adjustment per arp sop write cr dispatch ops
396825,NCAQ,4,NCAQ:4,mechanical rep c mtg late not prepared carrover meeting no representative mechanical shop wwm go shop find someone attend delay meeting minute representative finally send not prepare meeting write action need follow provide us information need follow acting mechnical manager state forget send someone meeting attend ep training coaching provide accept
393792,NCAQ,4,NCAQ:4,cond hx false floor initial entry initial inspection alpha bay false floor show crack stem vertical support tip crack drill crack propogate past hole crack near charlie tube near th row riser east wall additionally fme discover alpha east bravo bay include led light zip tie small pipe fitting see edms photo west bravo charlie bays still need initial entry inspection remove large piece fme notified eoc small pipe fitting appear nozzle desuperheat spray head b
395869,CAQ,C,CAQ:C,no pm initiate v battery hcv ris rad rm contain v coin style replaceable lithium battery self life five year hcv ris rad instal ec no ar sms generate determine planned maintenance need perform replaceable battery radiation monitor also need cat id battery initiated cr administrative issue
401816,NCAQ,4,NCAQ:4,excessive oil leakage lube oil coolers hxa hxb excessive oil leakage come upper head flange hxab tgb leak tgb tk room notified supervision requested laborer setup catch funnel oil leakage collection point tgb east side
388025,CAQ,C,CAQ:C,vsds radiological survey viewer error access vsds survey viewer current monthly radiological survey rb display monthly survey august could potentially incorrrect radiological datum individual use self briefing method use vsds survey viewer current discuss hp supervision initiate cr
399398,NCAQ,3,NCAQ:3,osp rhr ist q not revise ec implement osp rhr ist q rhr loop operability test step not update follow implementation ec include update allowable oil leakage value ec replace rhr pa rhr pa update allowable oil leakage rate drop hour low reservoir drop hour upper reservoir determine cmr rhr system engineer review previous surveillance performance since motor rhr pa change no oil leakage identify performance detailed discussion ec implement december calculation calculation determination acceptable oil leakage rates pump motors update cmr reflect replacement rhr pa cmr prepare approve support ec however procedure osp rhr ist q not update part return service activity follow implementation recommend resolution cr assign operations procedures revise osp rhr ist q discuss issue rhr system engineer mechanical civil design supervisor initiate cr notify shift manager
401334,CAQ,D,CAQ:D,thermal detector inadvertently strike dg craft inadvertently strike thermal detector fp thd change flourescent fixture new led fixture wo no trouble fire signal send control craft notice fp thd not seat properly need correct craft stop work immedieately notify control supervision bump thermal detector supervisor notify control room engineering initiate cr work request seat thermal detector fp thd
399595,NCAQ,4,NCAQ:4,hydrogen tube pressure low alarm hssf hs palpres stat low alarm appear hssf cab chem lab annunciator panel hydrogen storage supply facility hssf indicate hydrogen tube pressure low hssf time alarm tube pressure psig currently psig appear decrease per ci contact control room initiate condition report work requesthydrogen supply hydrogen storage supply facility hssf hssf cab chem lab locate rw chem lab
392498,NCAQ,4,NCAQ:4,rps mg trip attempt start perform sop rps start section step c depress hold rps rms mg start pushbotton observe motor light extingush motor light illuminate also wait mg come sto speed observe vac increase aproximately vac release start button aproximately second release start button observe motor light extinguish motor light illuminate able hear mg start ramp stop evolution contacted supervision cr wr generated
390535,NCAQ,3,NCAQ:3,e draw discrepancy e grid location f kv tower list light power supply ewde list light supply circuit e lpcb circuit list ewd supply power light kv tower kv tower draw e show two light power circuit draw power circuit show e recommend field walkdown verify power supply light kv tower update applicable drawing necessary
390850,CAQ,D,CAQ:D,cms sr particulate filter green color performance wo note remove particulate filter green color instead normal white color notified supervisor continue surveillance write cr document rx
390978,CAQ,C,CAQ:C,qa no cc cr ensl caq broke miss tamper seal qa five customer complaint cc associate action request condition reports ar crs not initiate standards laboratory staff five customer equipment item find condition adverse quality caq broken missing tamper seal contrary qm auquality manualau review calibration record reveal five calibration record indicate tamper seal either break missing no cc ar crs find one five record indicate equipment tamper nonconformance cfr appendix b criterion xvi aucorrective actionau nqa basic requirement aucorrective actionau not identify five caq requirement see edms factual basis see edms insight interview one technician reveal not practice write cr tamper seal discrepancy state document discrepancy calibration record note install new seal management would see note review calibration record contact business services manager responsible ensl deficiency identify quality audit au cl recommend route ar calserv review approve closure action comment rich hatten find poc meeting schedule cancel due inability poc committee meet quorum requirement rescheduling poc meeting impact approval three site wide procedure require order satisfy ar closure action derive fy calibration lab internal audit list araos require extension beyond date extension request accordance requirement swp cap uploaded recovery plan edms request ar extension closure notes customer complaint no longer use cgs notification corrective action guidance obtain swp cap utilization corrective action process replace customer complaint customer complaint replace cr tolerance form specify new procedure swp esd section use form asset suite condition report document tolerance mte standard miss damage tamper seal cgs asset also identify corrective action process identify cr upon initial discovery compromise seal guidance tamper seal compromise subsequent corrective action cgs provide procedure swp esd section procedure swp esd provide guidance reference swp cap initiate cr provide notification plant five miss tamper seal identify audit mte miss damage seal locate tamper seal affix mte prior use cgs ar extend see extension note edms not enough character remain note type
394784,NCAQ,4,NCAQ:4,employee injury employee experience increase ringing esr way home work employee expose loud noise turbine deck conditon report upon return work wherein employee take occupational health evaluation initiated cr notify safety concern escort employee occ health complete oi notification
396183,NCAQ,4,NCAQ:4,employee report back strain employee report tightness back follow work activity employee report manager escort see occ health
396939,CAQ,D,CAQ:D,crd hcu low pressure receive rod accumulator trouble alarm pa drop crd hcu appear fourth low pressure alarm last four week hcu ops repressurize per sop crd hcu
393744,NCAQ,4,NCAQ:4,rb scupper overflow due rrc rvb lifting hang clearance rrc pb r operator rb notice water back scupper shortly main control room remotely close rrc v b investigation show due rrc rvb lifting due crd system pressure buildup piping rrc aivb rrc vb valve know leak future clearance hang conjunction crd system shutdown order prevent pressure buildup system due leakby shut crd system call clearance order hang instruction rrc pb r not clearance hang late prevent relief valve lifting inform crs shift manager dispatched laborer contain water floor rb open mwr v drain downstream piping scupper attach hose drain piping edr via rrc v rrc vb initiated c rrc vbdrain clearance caution tag open rrc v rrc vb order prevent rrc vb lift close mwr v add clearance note rrc pb r warn potential lift rrc rvb relief valve
401257,NCAQ,3,NCAQ:3,false notification phishing test receive email notification aumisse open enrollmentau heart instantly drop struggle understand change fear majorly misunderstand window update benefit chronically ill wife could devastate mistake hope poorly time auphishingau test click report phishing attempt button relief test poor decision test us like many people medical issue great burden life talk feel panic please considerate next time write cr met shop understand concern communicate cyber not run open enrollment phishing test open enrollment future
390481,NCAQ,3,NCAQ:3,procedural guidance need renaissance fastscan several recent whole body counts gsb use fastscan see whole body count report no nuclides list peak analysis summary report procedural guidance need fastscan operator situation occur notified hp lead technician notified hp supervision initiate cr esoms log entrygsb whole body count room
394499,CAQ,C,CAQ:C,find rcc cb pb aux contact misconfigure find aux contact configuration per e contact make open closed open closed e show configuration open closed closed close respectively check contact aux contact rear secondary contact confirm leave breaker cubicle contacted supervisor fin team manager configure breaker operation pcsc stage breaker hallway w p sign wr initiate cr
389707,NCAQ,3,NCAQ:3,removal admin hold require hgu enrollment remove admin hold individual green badge would not allow pa access turnstyle cas confirm badge active no hold individual enrol hgu pa entry allow issue occur another admin hold removal cr contact access authorization detail contacted security services manager computer engineering please assign org iebs
391294,CAQ,D,CAQ:D,e cb dg breaker close indicate bulb break recovery dg follow maintenance red closed indication light bulb door breaker cubical break socket wr need replace bulb socket need write cr wr repair contacted occ op rep fin
393865,NCAQ,3,NCAQ:3,rll tsp rfw xa r epn error tsp rfw xa r step epn rfw v instead rwcu v initiated cr
385969,NCAQ,4,NCAQ:4,reactivity management mtg fail meet quorum ppm reactivity management administration section list quorum requirement reactivtity management review committee meeting one require member operations training manager delegate operation training not represent meeting meeting hold absence note investigation reveal operations training invitation however not calendar makeup meeting schedule require quarterly
402429,NCAQ,3,NCAQ:3,quarterly corc danger local clearance audit cfr quarterly corc danger local clearance audit cfr quarterly corc danger local tag audit wo document danger local clearance hang ge day new local clearance add total since last audit l fp cp fsp l uh new danger clearance add total since last audit fd p rft loca og rfa og rfa request technical services systems engineering manager designee determine whether review require
399050,NCAQ,3,NCAQ:3,bb trailer lock pad lock add trailer battery b see attach picture due limited space lock diffcult lock door close door close fire protection tamper tye wrap need work step remove instal wo call sss supervisor bb locate build trailer
397298,NCAQ,4,NCAQ:4,ppc not function ppc non functional attempt sta restore per sop computer ops unsuccessful tdas primary ppc backup not reportable notified crs shift manager system engineer system engineer aware state ppc not function correctly week work vendor main control room
387975,CAQ,D,CAQ:D,scope change rra cc rra cc performance water side inspection rra cc wo discover coil housing not anode plug inspection hatch due location proximity associate piping wall flange could not separate perform boroscope inspection piping cut remove return supply flange inspection rra cc walk find similar design without anode access hatch piping unbolt separate perform boroscope inspection piping cut backflush require generate cr documentation notify planning necessary require change
389615,NCAQ,3,NCAQ:3,poor coordination refuel bridge mast work increase risk refuel bridge move maintenance refueling mast require pull spend fuel pool january january mast pull water time pull water thorough rinsing mast perform reduce surface contamination level despite rinse contamination level exceed dpm cm square mast dry laborers rp technicians worker increase radiological risk decontamination effort survey work around mast follow decontamination work mast bag reduce exposure work around refuel bridge personnel expose radiological risk bag remove place mast back spend fuel pool increase risk airborne contamination personnel internal external contamination mast dry contamination level increase maintenance refuel bridge refuel mast coordinate number movement reduce opportunity increase radiological risk would minimize
394739,CAQ,C,CAQ:C,rcic v disc assembly not like like perform w check valve inspection find one seat ring retain screw missing determined change disc assembly asme plan old disc assmbly not like new disc assembly lock pin hole threaded shaft disc assembly not location machine shoulder disc assembly not height picture data glance work order catid inform maintenance management procurement occ issue picture data glance work order catid rx j engineering need evaluate accept replacement disk not like like replacement trrcic sys engineering review omm draw cvi dwg use thick washer use take space drawing provide no dimension washer thickness provide nut full thread engagement email statement attach edms parent ar
389480,CAQ,D,CAQ:D,oscillograph start due lower monumental ashe kv line receive oscillograph start hp c alarm bpa report cause momentary open reclose lower monumental ashe kv line line auto reclose no emergent outage need alarm due follow sensor j kv neutral ground overcurrent j sm undervoltage j sm undervoltage j kv undervoltage j main generator negative sequence sensor reset e tr e tr b voltage kv kv respectively plant controller equipment exhibit normal operation bpa report problem appear mile ashe substation cgs remain power throughout event
400934,CAQ,D,CAQ:D,cvb vcd fail rear disk osp cvb ist step l n cvb v cd red full open light never illuminate lightbulb check good informed shift supervision crs declare cvb vcd inoperable note condition osp cvb ist
390189,NCAQ,3,NCAQ:3,revise abn rhr sdc loss procedure reference rd bullet step need change sop fpc ops none
385648,NCAQ,3,NCAQ:3,procedure function sensitivity check vesda initial use procedure function sensitivity check vesda electrical maintenance identify number enhancement improve ability implement procedure enhancement discuss responsible engineer vesda project manager procedure write acceptable use recommend change not alter intent procedure acceptance criterion parameter test corrective action initiate procedure change via pcn revise accordingly incorporate recommend chanage enhancement recommend change not alter intent procedure acceptance criterion parameter enhancement notified project manager design enegineering supervisor associate progress ec part pmt perform ec not affect exist fire detection vital island still functional via zone no impact safety
395020,NCAQ,3,NCAQ:3,rll toc issue impact rw system multiple total organic carbon toc intrusion occur outage impact rad waste system ability process water support plant operation toc issue affect edr fdr train rw introduction toc liquid occur previous outage could cause worker pour toc laden liquid drain equipment failure lead toc introduction benchmarking perform understand plant mitigate respond toc event non nuclear industry utilize high purity water benchmarke toc removal process site consider use temporary uv treatment skid outage skid utilize uv light break toc constituent component remove ion exchange rpm chemistry supervisor inform
384740,CAQ,C,CAQ:C,cgs oem msrv drawing not match original equipment manufacturer oem late draw ds rev c not match cgs draw ds rev cvi rev review msrv drawing provide oem emerson formerly crosby reference ar ar discover oem drawing not reflect change en make msrv e flex disc etc formal design change process cause two set msrv drawing sync make difficult procurement engineering purchase place order part cgsao msrv drawing reflect current plant configuration per current design licensing basis two set drawing require design engineering review reconciliation therefore administrative issue not equipment issue not affect cgsao ssc recommend severity level aucau design engineering ar dmc resolution discuss condition supply chain design procurement system material code program engineering notified operations control room shift manager no non conforming condition
384949,NCAQ,3,NCAQ:3,miss task wo performance isp rbm b last step require performance isp rbm no support task perform isp rbm write cr trend purpose write cr provide feedback planning create support task future w os communicate shift manager crs work control
392528,NCAQ,3,NCAQ:3,qa partially obscure rad material sign sea van partially obscure radiation tri foil word radioactive material visible sea van locate adjacent build storage building cool tower area appear symbol paint andor cover different label one time no radioactive material label marking observe sea van see photograph edms notified radiological operations deficiency identify quality continuous monitoring activity n
390353,NCAQ,3,NCAQ:3,procedure change need msp wma b per wo change elapse time meter wma fnb one reset button step msp wma b need remove wording require clearance removal meter reset step need include record run time press reset button verify meter read zero notify supervision procedure writer revision migrate maintenance programs database link question please contact maintenance services supervisor
385564,NCAQ,3,NCAQ:3,unable process aed calculation documnet control receive aed calculation sii unable process not ec list cover sheet list portal j ec panel processing issue cr inform responsible staff necessary change make action complete per assignment no action require ar cr close
384153,NCAQ,4,NCAQ:4,cw pc abnormal vibration observed cw pc abnormal vibration observed take ops round cw observe lube water piping cw pc shake rattling compare vibration piping cw pc shaft two cw pumps notice significantly bad cw pc immediately notify control room sss send verify cr wr initiate supervision notified notify vibration engineer vibration verify normal steady consistent last several week additionally mechanic maintenance supervisor look shaft movement determine not abnormal continue monitor pump use normal logtaking frequency
391800,NCAQ,4,NCAQ:4,mt hoi fail use mt hoi ao rx fail raise hook would allow hook low not raise hook lower low floor place safe configuration crane power mcc b cubicle e disccbbl receptacle cbbl contacted operations work week manager eliminate future issue request engineering evaluation either wire crane direct power add additional power source disconnect right way shut power go mcc turn switch another issue occur past meltrix receptacle sometimes use another department power source use crane power source remove plug crane power supply operate crane power supply would not issue mt hoi maintenance able raise hoist fully no longer inhibit ability close hatch
400813,NCAQ,3,NCAQ:3,wo cyber pm sec challenges work complete perform cyber security pm security computer system unresolved issue unable login epo perform password change coordinate vendor password recovery unable login moxa network switch coordinate vendor password recovery unable login oseladm account level datum diode coordinate vendor password recovery possibkle replacement attempt pm activity document challenge write cr notify vendor support verify device remain operational
394967,NCAQ,4,NCAQ:4,high speed datum pre build plot histogram corporate performance tsp dg loca b last night discover real time plot histogram migrate corporate network tdas ppc not adequate sampling frequency accurately time surveillance issue resolve use high speed datum coporate network use edna trend surveillance one complete last night require operator rebuild plot sometimes four five edna trend plot due amount datum prebuilt plot locate drive post migration no longer work uneccessary time consume burden control room staff please restore prebuilt plot trend histogram drive use future surveillance increa sampling frequency tdas ppc allow use discuss sm mcr rw
393177,NCAQ,4,NCAQ:4,hp turb leave side steam chest insulation crack break r outage insulation left side steam chest near ms v gv ms v gv deteriorate require repair new hard insulation oscraod ar instal wo new insulation crack spalle piece fall new damage not appear steam impingement no leak find area inform eocleft side hp turbine steam chest south side tg
395571,CAQ,D,CAQ:D,rcic turbine oil level low rcic trubine oil miniscus add mark rcic currently inop turbine oil level need restore nol per ops log please add oil require notified supervisor
397505,NCAQ,4,NCAQ:4,sw pond level gauges need clean gauge use indicate sw pond level dirty crusted make hard read please clean gauge notified smgt write cr level gauge tape sw pond
395799,NCAQ,4,NCAQ:4,steam leak turbine bear gland area steam leak turbine bear gland area gland piping disassemble outage ms dtc overhaul steam leak either gland bolting area supply return flange seal steam pressure curently not seal supply excessive pressure issue steam deflect low pressure housing onto bearing area make difficult observe exact location leak
385669,CAQ,C,CAQ:C,design spec b not include ps design condition non asme piping design specification aed spc b not currently include table design condition information ps ps piping non asme qc ps ps piping exist downstream sw sv part sw b corrosion monitoring station swph b reference aed mec bdc aed spc b table design condition information ps piping identical upstream sw sw piping e identical sw information provide asme piping design specification table aed spc page section however aed spc b table design condition information ps piping need determine design condition information formally determine aed spc b need update also cvi iso cvi iso cvi iso cvi iso design temp design press information need update accordingly administrative issue recently discuss part ar cr sw b corrosion monitoring loop piping qualified word bdc no concern regard continued function operation qualification legacy issue associate bdc sugg resolution assignment design engineering mechanical design basis group
402345,NCAQ,3,NCAQ:3,ppm not revise iscr ic tech note ppm not revise iscr implement week change due instal new keep alive source tsc risb affect high hi hi alarm setpoint iscr close no assignment revise affect procedure ppm currently approval route bring alignment tsc ris imds setpoint issue time maintenance
401681,NCAQ,4,NCAQ:4,cf li reading e instead tank volume cf li read e instead tank volume read previous night shift gallon issue happen past recently ar wr instruction manual cvi state e indicate loss echo condition sensor not able aquire target within range sensor notified crs
393664,CAQ,D,CAQ:D,cia ps not reset imds reset pressure pressurize cia follow llrt cia ps not reset drive alarm hp cia header pressure low pressurization cia pi indicate least psig imds cia ps indicate cia ps reset alarm clear less psig informed crs sm write cr wr
390524,NCAQ,3,NCAQ:3,loss fp tk inventory cr write address loss water inventory fp tk loss power transient occur reference cr loss facility power fp p auto start design loss power fp cp occur fp p run approximately minute secure fp rv relief valve fp p maintained fp system integrity flow water drain piping evaporator pond evaluation condition identify fp rv set relieve approximately psi flow approximately gpm setting approximately gallon water put evaporator pond reference draw procedure fcp contain information secure fp p notification receive pump run fcp update contain note advise operation fp p secure auas soon reasonably achievableau fp p auto start eliminate loss fp tk inventory additional aoloss facility powerao procedure create due event new revise procedure also reference loss fp tk water inventory provide appropriate action new procedure well fp system function design reference cr cr yard flocculator bldg
385449,NCAQ,3,NCAQ:3,corp backup server tsmsrv crash corporate tsm tape backup server tsmsrv crash pm sunday alert notification via email domain admin text alert send isdo recovery effort begin monday unable connect pe server physical investigation alt datacenter show server error state power analyst power server extensive power self test boot without issue recommend non caq follow assignment open case ibm setup alert email forwarding tsm analyst corp server equipment no epn
