AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
398805,NCAQ,3,NCAQ:3,rll llrt execution improvement need gap identify station r critique unclear expectation leadership coordination execution team llrt program owner lead significant schedule delay r llrt execution challenge entry exit several key system outage window front challenge common residual heat removal rhr reactor water clean rwcu testing sequence significant impact outage inadequate readiness observe regard test equipment condition e cart fitting instruction procedure guidance resource allocation recommend assignment severity ar otmg develop action
388661,NCAQ,4,NCAQ:4,restroom door lock inoperable menaos restroom door lock security checkpoint inoperable require maintenance initiated cr wr inform supervision menaos restroom door security checkpoint
396529,NCAQ,3,NCAQ:3,r lesson learn drywell see attach edms per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
402637,NCAQ,3,NCAQ:3,mt cra post r need repair r numerous problem arise turbine bridge crane operation result work delay turbine service contractor emergent mobilization crane oem personnel support repair interim outage repair make crane oem provide list degraded component require repair replacement ensure reliable performance future outage list detail generate work request upload edms folder cr completion repair need r pre outage work commence upload list oem recommend repair item perform en mechanic items present station management funding consideration ar type eval need items
401913,CAQ,C,CAQ:C,minimum train radius sm performance wo task identify find condition cable within termination box rhr pa not meet train radius criterion specify ec manipulation cable identify train radius criterion specify ec not meet within current termination box due length field cable sm scope wot cut back cable within termination box reinstall stress cone terminate not perform due time constraint initiated cr notified occ remain action restore proper train radius address referenced work order no additional action need
395660,NCAQ,4,NCAQ:4,og rfb refrigerant low sightglass perform sop og start section observe refrigerant piping sight glass half full og rfb run may normal not refrigerant piping sightglsss og rfc totally full run write cr inform sss
396038,NCAQ,3,NCAQ:3,ppm cw pnl procedure revision require ec remove ability cw phits close cbd lcv remove cbd lcv closes ppm cw pnl window initiated cr informed operations procedure group supervisor
391699,NCAQ,4,NCAQ:4,oil spill deschutes parking lot small oil spill discover south deschutes parking lot approximately gallon oil spill impervious surface spill appear come personal vehicle no longer site contacted fce spill cleanup spill not reportable no action need erp verify spill clean
389598,NCAQ,3,NCAQ:3,osp elec procedure change osp elec need update f position step c filter not position l cr write
401245,NCAQ,3,NCAQ:3,ppm update work part craft walkdown upcoming wo ventilation deluge system air flow test rea fna work week section clean nozzle event find plugged part step clean direct slowly open sa v however check nozzle clear no step close sa v section perform nozzle block however procedure update direct closing sa v follow peformance step b perform
388043,NCAQ,4,NCAQ:4,tmb pc excessive seal leakage tmu pcs excessive leakage not quantify spray recommend pack adjustment possible plan maintenance outage see edms video
385913,NCAQ,3,NCAQ:3,dataglance validation problem wo validate dataglance syay new revision not show revision get review screen repeat problem verify procedure current index control document write cr requirement datum recently bring dataglance package validate button recognize change package datum requirement panel change since original package build show package replace information didnaot change requirement panel doesnaot recognize information change cr close cr drive datamod correct issue
399409,CAQ,C,CAQ:C,lcs c not complete within day wea sr remove service plan maintenance wea sr not return service within day exceed action time lcs c restore system operable status therefore require entry lcs e require cr write immediately cr fulfill action lcs e performance wea low range noble gas monitor channel cc rc fail leak check work ongoing restore wea sr service perform require pmt restore operable initiated cr require per lcs e informed shift manager wea sr remove service plan pump replacement wo originally schedule hour seven day lcs completion time exceed due scope growth document cr wea sr repair plan complete wo
401866,NCAQ,4,NCAQ:4,annunciator tile cover break p annunciator tile cover break taped annunciator back place mcr
399489,CAQ,C,CAQ:C,cda port usage not align draw detailed description self assessment usa peer assessment walk checklist item identify port not match design document port review department management not impact plant operation please assign cat ar itcyber cat c itmgmt causes know appear wrong port document action create item low medium risk industry inspection identify similar issue station categorize issue minor ncv cgs not inspect identify issue base review operating experience not reportable per cfr
401569,CAQ,D,CAQ:D,dg south bearing oil high osp elec dg south bear oil level note high scribe mark sight glass au high spec per log note additionally no note frothing sight glass south bearing temperature less north bear temperature recommend drain small amount oil bearing notified crs sm
399363,NCAQ,3,NCAQ:3,qa inaccurate reference electronic folder path qa swp ffd form nos refer inaccurate electronic folder path follow swp ffd section provide part authe follow record maintained hard copy respective department location also store network share area current fatigue management work hour control shared documents au network share area reference electronic folder path incomplete due omission team sites path present internet browser address network share area follow httpthecurrent sitescfr shared documents forms allitems aspx form r ai end shift cycle review state form place follow electronic folder path authe current fatigue management work hour control share document end shift cycle review au folder path incomplete due omission team sites inaccurate auend shift cycle reviewau folder title aucycle reviews au present internet browser address folder follow http thecurrent sitescfr shared documents forms allitems aspxrootfolderfsites fcfrfshareddocumentsfcycle dviewbfccdffddddbddceaabd reviewsfolderctidxbabbbeb form r ai department manager work hour review state form place follow electronic folder path authe current team site fatigue management work hours controls shared document end shift cycle review au folder path inaccurate auend shift cycle reviewau folder aucycle reviews au present internet browser address folder follow httpthecurrent sitescfr shared documents forms allitems aspxrootfolderfsites fcfrfshareddocumentsfcycle dviewbfccdffddddbddceaabd reviewsfolderctidxbabbbeb place follow electronic folder path authecurrent team sites fatigue management work hour controls end shift cycle reviews pgm reviews au folder path inaccurate auend shift cycle reviewsau folder aucycle reviews au present internet browser address folder follow httpthecurrent sitescfr sitepages home aspx rootfolderfsitesfcfrfshareddocumentsfcycle reviewsfpgm dview bddfe dab ebe quality recommend cr route security access controls ar secac contact security services manager concurrence
399523,NCAQ,4,NCAQ:4,multiple duplicate training record send records control three training record send records control records control personnel processing recieve error etar number already used already existed asset suite notified lead supervisor cr written record send back operations training correction submittal duplicate training record submit record transmittal records control date individual no longer work company records control receive record duplicate record class ids records coordinator verify record retrievable record database duplicate shred
400249,NCAQ,4,NCAQ:4,crd pa piping not configure new pump reassembly crd pa seal circulating piping not configure new pump bear housing end additional port need pipe plug additionally au stainless steel union thread degrade could leak path reassemble notified mcr wwm planning initiate cr return package plan revision difference newly instal pump new pump remove crd pb refurbish instal crd pa work package revise pump installation complete currently run no action necessary
395817,NCAQ,3,NCAQ:3,quarterly hid light inspection performance find fixture elpad function circuit not list circuit local tag not operate circuit tag cr notified supervision e elpad cr inprog approve cr move sro ops review non essential lighting
393171,NCAQ,3,NCAQ:3,rll update sop dw entry edr v check add step sop dw entry initial entry specific refuel outage check edr v close require ppm step b prevent entry dose saving perform r per task instruction initial entry work well entry sequence eliminate extra entry
389410,NCAQ,4,NCAQ:4,mt cra scissor lift tg stuck raised position large scissor man lift support mt cra main hoist upgrade become stuck raise position manlift position b crane girder crane power second scissor lift immediately raise recover personnel elevated work area several attempt make lower stuck manlift rental equipment vendor contact send technician repair machine urgent access request tech transmit security hp processing inspect lift raise position base substantial outrigger set unlikely move addition top lift two beam would restrain tip area around lift also mark danger tape warn personel keep clear see picture edms folder accord ppi eng cives not locate seismic catagory area
385049,NCAQ,4,NCAQ:4,taidoorait not completely shut without operator assist active leaf sample room door taidoorait not completely shut latch without operator assistance pull push door shut please repair necessary
391827,NCAQ,3,NCAQ:3,quarterly corc caution tag audit wo quarterly corc caution clearance audit cfr quarterly corc caution tag audit wo document caution clearance hang ge day new caution clearance add total since last audit c aux boiler c ca va c cbd v c dw fi c fpc ficb c rhr va c rra fn c tmu pc request technical services systems engineering manager designee determine whether review require write cr
395813,NCAQ,3,NCAQ:3,step ppm need enhancement step ppm reference superseded surviellance tsp msrv ist r write ar
384180,NCAQ,3,NCAQ:3,recommend procedure change sop lpcs sp upon start lpcs p main control room receive annunciator drop lpcs discharge pressure high low not call expect alarm upon start lpcs p due initial discharge pressure spike upon start pump sustained discharge pressure near set point expect annunciator bring every lpcs p start recommend add drop lpcs discharge pressure high low expect alarm note step start lpcs p informed crs alarm initiate cr request procedure change sop lpcs sp condition not dnc normal system response note add sop consistent note osp lpcs ist q expect alarm quarterly surveillance test
397588,NCAQ,3,NCAQ:3,procedure enhancement sop warmweather ops include additional attachment one line diagram temporary cooling water system asd link reactor normal transformer assist hand hand walkdown verify system properly instal notified sm
395186,CAQ,D,CAQ:D,two rw tank exceed toc limit two radwaste tank exceed cst transfer limit ppb toc ppb ppb respectively cst currently ppb toc tank not challenge cst limit informed sm chemistry specialist occ
397308,NCAQ,3,NCAQ:3,procedure enhancement csp isotopic step csp isotopic direct user verify og ris indicate approximately step not tell user indication not e g mrem hr offgas flow isolate sample line investigate lineup indication not similar discuss improvement chemistry specialist
391313,CAQ,D,CAQ:D,recieve low flow alarm rra cc sw fs perform osp sw c ops report find flow gpm requre value gpm left value gpm ops sw c qar doc alarm subsequently come no change system sw fs may need instrument line flush aleviate problem flushing rra cc seem inefective correct issue look like may last time switch flush dispatch operator time flush coil write ar
396402,CAQ,D,CAQ:D,rrc pb seal purge flow high range rrc pb seal purge flow rate rrc fisb read gpm normal range purge flow gpm although pump manufacturer state purge flow rate run high extended period recommend maintain gpm range rrc fcb adjust bring purge flow recommend range discuss issue shift manager
388558,CAQ,D,CAQ:D,c tamper alarm bounce contact security detail non reportable compensatory measure put place
395683,NCAQ,4,NCAQ:4,rft vb manual trip valve leak oil rft vb manual trip valve rfw cp rftb tb leak oil puddle form ground beneath valve oil present wipe floor cabinet door valve absorbent pad place ground date time able quantify leakage wipe everything place pad oil already start collect valve wipe oil place time dated absobent pad inform supervisor
394635,NCAQ,3,NCAQ:3,llrt air cart break testing two different llrt test perform simultaneously tsp rcs r tsp slc xr first water test run psig nd air test run psig one block valve separate two test volume hpcs v test hpcs v leak cause water test overpressurize air test cart instrumentation air cart isolate water damage drip leg volume air cart blow several gallon water leak floor r air cart test station test suspend air cart instrumentation isolate test director inform hp call asess water floor
400314,NCAQ,3,NCAQ:3,ppm reference rpi miss ppm rpi step conflict one another ppm step rpi att step c direct action issue differ type assignment title individual assign suggest step remove ppm consideration give whether step require rpi documentation issue suggest ar lic correct discrepancy discuss issue regulatory affairs manager performance improvement supervisor action create per rpi direction time
397965,NCAQ,4,NCAQ:4,e tr transfix gas analyzer caution light lit e tr transfix gas analyzer caution light light consistantly write cr
396635,NCAQ,4,NCAQ:4,cas cc momentary elevated co level follow performance wo hour maintenance cas cc receive high co alarm mcr local indication ppm co approximately minute start cas cc short duration co level start trend alarm minute within hour cas cc co level ppm continue trend verify no one use breathing air discussed indication crs night shift maintenance supervisor determined leave cas cc run
397980,CAQ,C,CAQ:C,slc tk high level alarm lock slc tk lock high level alarm follow sparge computer trending show level make step change detector equipment likely need rodde
392067,CAQ,D,CAQ:D,mte oot calcode votes infinity data acquisition switch unit model find oot send repair mov eng eval oot relate current input measurement affect mn current probe measurement not set point type measurement e motor run current therefore acceptance criterion thrust torque limit not impact no additonal testing action require def write none trending purpose
401403,NCAQ,4,NCAQ:4,c power failure alarm cond cp dm ann panel c power failure alarm lock cond cp dm anunciator blue c power light light alarm likely associate cond dmf high p anunciator card failure accord arp annunciator shift c power verified c p disconnect shut per arp notified supervisor perform arp step rwcr
398183,NCAQ,4,NCAQ:4,e mcbb light poor lighing e mcbb poor bulb remain locate room r rx informed sss
384429,NCAQ,4,NCAQ:4,potable water turbidimeter locall recorder mismatch potable water inlet turbidimeter pwc tbit not match recorder read pwc xr local ntu recorder ntu request ic check setting contacted fin team
399098,CAQ,D,CAQ:D,cia tka leaking connection leak flexible hose connect cia prva connection neolube pipe thread sealant pipe dope likely need clean reapplie informed mcr
394110,NCAQ,3,NCAQ:3,potential near miss ai work coordination coordinate wo remove tmod ec e ir operation ms rmsb find auno tagau clearance l ms aob wo open inspect repair internal leak ms v b currently work status current position ms rmsb auto ms vb closed wo instruct remove fuse e fuse ir tbf remove power ms spvb cause ms vb fail open crane valve techs work test valve injury could result no logic tie two work order schedule task perform work ms vb finish notified operation supervisor component manager occ write cr logic tie make p tmod follow completion work ms vb ner
394738,CAQ,D,CAQ:D,cia regulator bottom reach pressure band cia regulator cia prva bottom set pressure zero cia pia cia prva bottom cia pia regulator require pressure band informed sss
395078,NCAQ,4,NCAQ:4,hv v g degraded valve seat clean seat identify degrade beyond repair valve require replacement future outage provide direction craft reassemble valve new stem plug generate wr replace valve future outage
395667,NCAQ,4,NCAQ:4,nitrogen addition require e tr nitrogen level e tr low require addition
394926,NCAQ,4,NCAQ:4,tsp dg lop b tkb level check step not complete per tsp dg lop b tkb check per tsp dg loca b end day shift prior loca testing loca lop test sop dgstby complete cr document surveillance require sub second resolution meet criterion current pre build datum plot sample second sps data rate high speed datum stream require ensure precise calculation timing mcr cgs x equivalent enw cgshs x mcr cgs x equivalent enw cgshs x enw cgshs high speed sps datum stream associate datum enw cgs mcr cgs datum surveillance take enw cgshs locate corporate edna system
394873,NCAQ,3,NCAQ:3,truck driver access rca hook shipment question raise monitor truck driver access radiological control area rca andor radioactive material area rma pick trailer site shipment site procedure not cover activity place shipment transport pertain dose monitoring dot regulation not require dosimetry dose monitoring truck driver technical basis provide recommendation monitor truck driver transportation activity rcas rma recommendation not incorporate site procedure rpm inform recommend review tbd incorporation recommendation site procedure
384812,CAQ,C,CAQ:C,offgas calculation rpu exceed dose limit fsar say gaseous radwaste system process control release gaseous radioactive total exposure doesnaot exceed limit cfr cfr appendix cfr fsar say operate noble gas release rate uci sec per mwth source term use design basis analysis concentration limit cfr fsar table contain rpu engineering report source term design basis analysis not uprated since deem conservative enough time engineering find gamma dose result exceed dose limit rpu ogs design basis upon reconstruction ar oer columbia run day elevated source term challenge gamma dose limit actual effluent result low design dose rate well within limit odcm discuss meeting concerned department hp alara chemistry licensing engineering design systems rx fuels identify two prong focus document new system design point ne low inleakage would provide well design intrusive non intrusive inspection planning find reduce leakage offgas system flow indication elevated inleakage condenser r flow rate range scfm r step change drift another start finding leak scfm today vs design
395413,NCAQ,4,NCAQ:4,excessive drift time intercept reheat stop valve perform sop deh start step several valve require great minute drift close step suggest replace deh vc time follow ms va min sec ms va min sec ms vb min sec ms vb min sec ms vc gt min ms vc min sec ms vc min sec system engineer informed main turbine intercept reheat stop valve
397671,NCAQ,4,NCAQ:4,operation dose budget exceed july operation department dose budget july exceed dose estimate mrem department receive mrem contributor inspection rwcu dmb due emergent issue oil cleanup reactor feed turbines clearance order activity edr v edr va multiple hcu trouble alarm response submit cr per gen rpp
394247,NCAQ,4,NCAQ:4,tsw pcv packing leakage tsw pcv packing leakage appear get bad outage laborer report bucket valve need empty every minute last write notified supervisor tg e
386321,CAQ,C,CAQ:C,loss supervise fp detection circuit fire suppression preaction zone b not enter trouble condition current design smoke detector remove itaos base applicable zone also identify ar cr utilize wo wr multiple troubleshooting attempt successfully make place zone b trouble configuration zuds module applicable zone locate fp cp fsp take multiple evolution demonstrate zuds module function design zuds module function design appear placement capacitor zuds module affect functionality modules ability supervise detection circuit appear capacitor not place correct location accordance vendor siemens recommend wiring module reference ec fire detection upgrade project ewde detector lock place upon installation twist place unlikely fall base supervisory function primarily identify detector not detector base reinstall correctly maintenance andor dislodge inadvertent contact troubleshooting verify detector place basis perform fire alarm function provide fire alarm signal event fire incorrect placement capacitor preaction b zone not prevent zone send applicable fire alarm signal event fire deficient condition would not prevent zone perform design function clear improperly place capacitor incorrectly place per design accordance ewd e ec condition condition design circuit incorrect not field installation preaction zone b detection zone locate radwaste ao el cable chase preaction zone locate radwaste ao el corridor corridor radwaste reactor building directly outside old laundry room initiated cr informed sm condition
384706,NCAQ,4,NCAQ:4,piece mte oot piece mte find oot adjust within specs neither use calibration cycle calcode ashcroft sensor model hqs psig def written calcode heise dig gauge model b psig def write no action required none trending purpose
389385,CAQ,C,CAQ:C,sop dglu position ppa bkr different sop elec perform sop dglu ppa bkr find position sop dglu state outside power panel laminated page sop elec ac lu attachment pg bkr position test point supply osp elec w sop dglu need update mcr informedsop dglu
400591,NCAQ,4,NCAQ:4,security xd need maintenance security xd explosive detector paap not operate design need maintenance contact security detail cr wr initiate security supervision notify equipment take service
389721,NCAQ,3,NCAQ:3,dbai sa time critical action not list oi review procedure dbai self assessment identify oi not reference time critical action call fsar fsar reference isolate feed water line within minute follow cessation feed water flow prevent release radioactivity event accident abn core step required action however oi need update reflect time critical action additionally time critical action need add reflect hour requirement secure p eop within hour per ppm attachment step require per calculation administrative issue recommend assignment ops procedure group sm notified
385995,NCAQ,4,NCAQ:4,wall steam leak downstream bs vb leak investigation reveal wall steam leak downstream bs vb attempt patch december downpower update flm map inform sm tg nw corner
402222,NCAQ,3,NCAQ:3,hal dehal skid trip false high trh afternoon wednesday halogenation dehalogenation skid total residual halogenation trh monitor indicate ppm limit trh cause cw blow valve cbd lcv close function per design monitor check flush level drop normal alarm clear not long trh monitor see another crud burst another limit trh set alarm back ops go restore blow active alarm skid would not allow blow valve open solid winter runoff contribute overall crud build system result cleaning show attach picture include edms doc folder cr trh monitor clean inspect monday two day incident river make cw system show high suspend tubing spectrophotometer cell clean crud deposit find tubing due increase incoming suspend solid sample flow rate increase help prevent buildup crud recognize trouble cause incoming high suspend solid suez look potential sampling change help prevent halogenation dehalogenation skid
387908,NCAQ,4,NCAQ:4,camera cleaning cctv need clean
389069,CAQ,C,CAQ:C,qa approval ca due extension not document qa due date two severity c ar cr corrective action extend without document supervisor approval assignment implement corrective action address issue identify nrc triennial fire protection inspection extend corrective action due date without approval challenge supervisoraos ability ensure alignment plant department priority could lead unpredictable performance factual basis follow assignment extend without document supervisor approval asset suite ca revise abn fire ca revise pre fire plan pfp mn xfmr yd misc swp cap corrective action program state following corrective action extension document approval corrective action assignment severity c ar cr document justification responsible group supervisoraos approval issue consider deficiency identify quality surveillance sr recommend assignment ar tefp n
402103,NCAQ,4,NCAQ:4,incorrect configuration found violate ispm b conference computer change require work change conference computer kootenai find old computer plug directly wall instead ul listed surge protector ul list relocatable power tap per ispm b computerized electrical equipment plug directly surge protector relocatable power tap work user department locate ul listed surge protector could use deployment conduct deployment plug pc surge protector
399458,NCAQ,4,NCAQ:4,wrong revision update imds cond dpic per ec file give document control revision number one already asset suite rms could not upload pdf image not match new revision place asset suite document say revision say revision notified supervision requestor mismatch requestor resent correct copy correct revision number rms create new revision cr tend purpose
395437,NCAQ,4,NCAQ:4,tax impact lre revenue lre low anticipate tieton project result low revenue primarily revenue figure doesnaot include sale tax previously include lre result change approximately k low overall margin project tieton still expect end year k positive margin k revenue overall margin manager tech rep not know tax not include lre calc tax include fiscal year notified esd gm recommend cat trend cr
384557,NCAQ,4,NCAQ:4,rw chemistry ipm service ipm outside chemistry breakroom rw place service tsw water rw leak run onto ipm ipm clean display low beta count display ipm place service defiency tag hang ipm frisking sop set enter clean area hp eq c
385595,CAQ,D,CAQ:D,receive fcp drop alarm fp pa start fp pa per ppm wo receive fcp drop fp pa line press low pump failure cause fp psa setpoint operation pump appear normal fp pi main control room normal pressure alarm not normally come pump start not pump run pump leave surveillance
400791,NCAQ,3,NCAQ:3,icp ms prm x schedule duration impact icp ms prm x schedule duration impact not fully recognize ms risa thru rad channel cals schedule hour typically schedule day lcs allow hour service time require channel declare inop place trip hour place channel trip would prevent completion surveillance rad monitor add lcs since last performance surveillance previous performance typically schedule several day align ic resource specialty qual no requirement place channel trip ic need address surveillance beworke completion accomplish without undue delay scheduling resource change surveillance sequence reduce service time daily schedule need adjust work completion associated work order model update reflect lcs requirement place channel trip require lcs
391507,CAQ,D,CAQ:D,hpcs gen dg north bear oil level low hpcs gen dg north bear oil level low please add oil normal level middle sight glass low specification bottom sight glass oil level bottom sight glass inform backshift craft supervisor
391429,CAQ,D,CAQ:D,ps seem fail srm emsqb performance isp srm x steo get af hv voltage reading measure low voltage present approx vdc measurement around vdc inform crs supervisor create cr document issue replace hv ps lsrm det b
395741,NCAQ,4,NCAQ:4,gy tic reading high spec gy tic read f high spec f regen cool progress reefer service notified supervisor rw
384617,CAQ,C,CAQ:C,aprm chs test current display find tolerance performance isp aprm rrc b wo test current display tolerance per step stop contact crs make note cover sheet calibrate tolerance per procedure initiate cr document rw cr rep rege assignment cancel compliance concurrence
400603,NCAQ,3,NCAQ:3,expired standard environmental services lab epa c method use analyze cgs groundwater sample attempt calibrate find verification standard use ketone analyte expire analytical hold time first set quarterly groundwater monitoring wells end replacement standard not available hold time end first set quarterly groundwater monitoring well sample order analyze valid standard initiated cr notify environmental service supervisor sampling coordinator replacement standard put order sheet recommend cr assignment ar enlab
395395,NCAQ,3,NCAQ:3,tsp crd c enhancement conduct tsp crd c beneficial team locally rx ao one team ro sro setup scram rod hcu another team eo eo ro sro recover hcus already scram time find efficient method r revise tsp crd c note include information future outage
384492,NCAQ,4,NCAQ:4,legacy portable hd find plugged int non corp non plant comp walk activity cyber analyst identify legacy portable hard drive plug non corporate non plant computer cyber analyst confiscate drive notify cyber program manager investigation identify legacy portable hard drive not part plant medium identify swp csw drive owner contact validate no longer need no action need
389841,CAQ,D,CAQ:D,e v trb ocb tk drain freeze e v trb ocb tk drain freeze perform daily ops tour happen every winter due extreme cold weather potential moisture drain freeze expand cause damage valve wrotw cr inform supervisione v trb ocb tk drain trb
387958,NCAQ,4,NCAQ:4,pi accessible asset suite discover asset suite document contain personal information pi ssn information management supervisor notify document remove asset suite identify contain confidential information per gbp rec preliminary extent condition review audit within records management asset suite no additional pi find contain information see edms document review notify quality management information management supervisor
389655,CAQ,D,CAQ:D,receive oscillograph start follow sensor trip j j j bpa report follow cause low monumental little goose b single pole c no damage equipment line lock e no emergent outage need f kv involve j kv k no ras initiate
393582,CAQ,C,CAQ:C,qa deficiency approve wo affect qc pv inspection deficiency approve work order affect qc pv inspection related objective objective problem statement several deficiency affect quality control qc peer verification pv inspection identify approve andor ready perform work order r outage line work last year incomplete quality planning result additional time walkdown job preparation revise plan lead error implementation could lead miss required inspection part pre niep focused self assessment review condition report qa observation identify several deficiency relate work order wo planning task require qc pv inspection last year notified quality maintenance management issue identify pre niep sa recommend assignment maintenance assignment extend multiple time maintenance services manager due not permanent planning supervisor no risk extention
402064,CAQ,D,CAQ:D,check connection og risa see cr wr find investigation og risb shift manager request complete extent condition check og risa informed shift manager initiate cr wr no new equipment issue identify cr
399236,NCAQ,3,NCAQ:3,cf tk chemical incompatible system nalco product cf tk incompatible stainless steel circ water chemical feed system evidence many problem plant experience last year system evidence small piece stainless tubing wall leak piece remove inside black pit severe wall thinning see picture edms also perform boroscope inspection supply piping tank pump per wr etch notice wall piping blackening wall see video edms chemical feed pump rebuild stainless steel ball check assembly show minor black pitting see picture edms testing perform nalco place stainless tube place boiling water bath eight hour cool tube empty clean container nalco go light yellow dark green another test perform nalco keep inside stainless tube hour room temperature color change light yellow light green see picture edms time problem pump begin nalco composition change ratio ratio prior change degree problem pump significantly less please work vendor identify scale inhibitor product compatible system material informed supervision engineering chemistry
396239,NCAQ,4,NCAQ:4,excessive amount time chemical add cf tk excessive amount time chemical add cf tk currently add gallon per shift take hour current level start gallon hour later level verify valve tank open tank inch pvc vent request evaluate tank empty line clog flush connection high tank level outage add gallon shift less minute think level low effectively drain write wr cr
389803,CAQ,C,CAQ:C,qa ineffective corrective action ar cr arma purpose arma action request identify track pm spare equipment require pm assignment contain master list equipment receive storage preventive maintenance pm list not include least component currently receive storage pm system engineering request pm five spare component not list six spare component list not receive storage maintenance no ar sms exist start pm potential consequence degradation spare part increase repair cost regulatory exposure not meet requirement within operational quality assurance program description oqapd perform pm safety relate spare equipment accordance manufactureraos recommendation quality identify issue verification assignment review verp per qsi quality action request type condition report ar cr resolution refer additional detail edms discuss quality management supply chain services management
392215,NCAQ,4,NCAQ:4,isp crd q record isp crd q record data glance perform review work order credit performance look portal qar work package contain task no qar exist task task credit completion work informed supervision qar qar show c supervisor review
385818,NCAQ,4,NCAQ:4,pwc p leaking pwc p find leak drop every second naocl pump potable water system leak chemical contain within berm none spill contacted supervision specialist closed supply valve pwc v isolate chlorine leak unplugged pwc p
400303,NCAQ,3,NCAQ:3,additional risk no diesel drive pump available station circumstance not appear account ppm line fire risk mitigation lcs rfo diesel drive fire pump unavailable loss non vital power coincident fire would result situation would no pump supply fire fight water loss fp p result secondary water supply non functional entry rfo b however rfo basis not require primary water supply functional diesel drive fire pump even fp p not available example fire transformer yard could result plant trip loss non vital power no pump supply fire protection ring header recommend evaluate scenario fact account probabilistic risk assessment conduct risk assessment adjust plant procedure andor licensee controlled specifications accordingly cr generate
399753,NCAQ,3,NCAQ:3,ewde revision grid location e show rft rly tt za contact relay epn rft rly tt za reference ewd e portalj epn relay not exist
388887,NCAQ,4,NCAQ:4,pack leak gy va small packing leak gy va undetermined leak rate glycol pool valve bonnet see picture originally write wr date packing still leak informed supervisionrrc hx adsa outlet valve
396491,NCAQ,3,NCAQ:3,ppm enhancement bump covers ppm plant component status control require use simultaneous verifications sv bump cover installation removal step not alignment standard regard activity warrant use sv see edms doc snap shot standard remove sv requirement bump cover installation removal reduce manpower constraint associate bump cover allow timely response bump hazard mitigation well strengthen ability promptly address audit date bump cover field please remove sv requiement step attachment ppm informed mcrppm
389425,CAQ,D,CAQ:D,accumulator trouble rod accumulator trouble alarm rod receive high water cleared high water level per sop rb
387866,NCAQ,4,NCAQ:4,recieve rwcu pump trouble recieve rwcu pump trouble rwcu parameter look normal mcr ops report low purge flow alarm illuminate field c support necessary correct flow follow applicable arp
384023,NCAQ,3,NCAQ:3,industrial safety concern amp disconnect appear energy northwest purchase multiple amp safety switch platt electric may not deenergize even handle position discussion procurement engineering not appear use plant instead facility see edms safety bulletin discuss procurement engineering
401000,NCAQ,4,NCAQ:4,cwph electrical building door need replacement wph electrical building door need replacement back double door difficult open large spot rust thru front door difficult operate due binding please evaluate repair replace door wrcw area
389922,CAQ,C,CAQ:C,qa pmrq not correctly categorize essn qa preventive maintenance requirement pmrq not correctly categorize essential essn contrary ppm aupreventive maintenance optimization living programau potential consequence regulatory exposure not meet requirement within operational quality assurance program description oqapd perform pm spare diesel exhaust air dea fan accordance manufactureraos recommendation see edms detailed description identify deficiency maintenance programs audit au mn informed quality engineering maintenance recommend assignment system engineering
386555,CAQ,D,CAQ:D,edr p edr dm hold pump not run edr p discover not run gp indication rwcr pump hold valve open p indication hold valve open green light pump reset plc not fix situation press ther hold button open valve pump indicate start immediately trip believe could relate cr notified smgt write cr rw rwcr
396175,NCAQ,4,NCAQ:4,toa fna noisy outside fan compartment squealing sound hear come inside compartment toa fna enter compartment high pitch squeal sound like belt squeal motor sheave verify fan rotor rotate freely belt not appear loose please investigate correct informed supervisor write ar wr f
388251,CAQ,D,CAQ:D,security ids security ids not function design require electrical maintenance contact security extension detail compensatory measure post security supervision notify cr wr generate electrical support
389017,NCAQ,3,NCAQ:3,passprod database upgrade unsuccessful plan recreation upgrade oracle ver passprod database could not complete scheduled maintenance period due unexpected problem oracles datapump utility original version database restore use oracles recovery tool return service
392130,NCAQ,4,NCAQ:4,nrc rps mg room lighting nrc resident inspector note light fixture mount rps mg room chain attach end chain attach cable tray fixture room similar chain installation may observe elsewhere light fixture elsewhere rw ao vital island inspector curious purpose chain no safety concern communicate no photo attach ar cr edms observe chain subject w vital island area overhead light fixture likely tether instal necessary qc purpose reference ppi eng cives design requirement nonsafety relate items seismic category areas section follow discussion shift manager confirm via field walkdown subject chain qc tether associate light fixture photo attach ar cr edms
402859,NCAQ,4,NCAQ:4,pwc p slow leak pump suction fit bermed area pwc p slow leak pump suction fit bermed area flow flat surface make difficult quantify pic edms informed chemistry
393237,NCAQ,3,NCAQ:3,procedure enhancement require pmm provide instruction electrician perform inspection motor control center mcc switchgear continous increase failure rate indication light light basis plant switchgear past year therefore ppm need revise allow electrician inspect indication light light socket base switchgear pm inspection perform replacement require mark provide upload edms folder discussion supervisor revision migrate maintenance programs database link question please contact maintenance services supervisor
391351,NCAQ,4,NCAQ:4,pwc p abnormal noise shaft movement pwc p make abnormal noise slight movement shaft inward outward direction pwc p previously write abnormal packing leakage wr identify no packing adjustment leave repair pump prioritize pwc p sister pump also degraded condition ref wr due broken suction valve pwc p pwc p provide pressure pw ring header sm key require entry pwc p bldg see edms short video informed mcr bldg sm key require entry
401570,NCAQ,4,NCAQ:4,door degraded door non plant fire door rca enterance hp area door not close force remain ajar latch notified mcr issue fpsi
386909,NCAQ,4,NCAQ:4,tmu cb tmub overcurrent relay found trip tmu rly tmub c find trip tmu pb not run time crs direction overcurrent relay able reset cr trend see edms photo informed mcrtmu pumphouse
393589,NCAQ,3,NCAQ:3,r lesson learn tg heater bay approximately west side turbine close breaker rack evolution not schedule impact many group try enter heater bay scheduled work hp change entry point south hallway not build amount people one entry entry point not know visit craft impact multiple job repeat issue notify occ manager intiate cr recommend make entry point south hallway large enough accommodate mass people enter exit heater bay laundry trash big enough accommodate work also breaker rack announcement notify people enter south hallway rp available switch entry point per agreement cap supervisor cr reopen assign severity evaluate lesson learn action reference cr
386502,CAQ,D,CAQ:D,nrc e bu cx charger fault light e bu cx charger fault lead lit essential ebu per lcs
389542,NCAQ,3,NCAQ:3,poor radio communication technology delay hwc restoration hwc lose hssf v yv isolated system restoration field operator difficulty hear radio high noise area tb use pa telephone use effective communication system technology may exist pursue comment document crew critique follow hwc transient
398470,CAQ,C,CAQ:C,unusual trend ww dw pressure trend containment suggest communication dw ww air space first dw ww concentration trend towards common value dw trend ww trend suggest gaseous movement dw ww second not difference ww dw venting containment ww vent final differential pressure two air space psid approximately hour later ww dw pressure track together change barometric pressure recommend investigate correct perceive issue recommend evaluate dw ww vacuum breaker make leak another mechanism could issue discuss supervision peers generate ar attach edna graph ar rep rege assignment not need cancel compliance supervisor concurrence
391346,NCAQ,3,NCAQ:3,procedure update request sop dg dcw note add step section sop dg dcw procedure require two individual complete valve ls diesel opposite side tank level gauge initiated cr
402582,CAQ,D,CAQ:D,ebu fail quarterly inspection e bu cwph fail quarterly inspection wo service alert low battery capacity document failure work order notify supervision initiate fire system impairment circ water pump house electrical room
383718,NCAQ,4,NCAQ:4,wra ris recorder cal performance step left recorder value prm rr ch tolerance per step b cr wr initiate repair calibrate ch recorder notified supervision initiate cr wrprm rr ch wra ris mcr
401461,NCAQ,4,NCAQ:4,near miss broken office chair seat office chair bolt bottom chair fall flip chair inspect remain three bolt three appear fully thread secure make note bolt reattache flip back continue use chair five minute later lean left arm support loud pop occur chair tip leave roll side chair lose bolt right side cause tip leave chair remove service check office chair area informed supervisor thumbs write submit wednesday
391737,CAQ,D,CAQ:D,mte reject calccode white box hygrothermograph model ctal find oot use chem lab efin eval equipment use cal check perform room temperature outside tolerance check would reveal situation no impact b room actually indicate temp lab personnel would notice deg f vs degf no impact def write rejected unable adjust no action require none trending purpose
396328,CAQ,D,CAQ:D,mte fould tolerance calcode ametek torque screwdriver model tc find oot counter clockwise range use clockwise range rejected damage occur tighten chuck counter clockwise test find datum couldnaot take obsolete replace no plant impact no action require def write
391105,NCAQ,4,NCAQ:4,roa tis controller sticking roa tis control roa v inlet air temp get setpoint v open admit steam roa heating coil roa tis find indicate temp f setpoint f heating steam valve v still closed open controller setpoint adjust back original value upon trigger v go open via indicate light cr trend degrade controller
402212,NCAQ,3,NCAQ:3,ec inadequate ppm markup result rework cr state ppm need update ec instal test key switch markup ec ar not indicate new test switch key recommend trend rework contrary indicate ar cr modification package e g ec dec r not include mark impact procedure e g ppm ppm ec dec r mark impact procedure ppm ppm provide ae courtesy separate decp ec dec r clearly state new two position maintained keyed switch test switch instal mount wea cp discussion cr initiator ar mods supervisor indicate material need revise ppm obtain maintenance procedure writer no action need cr close
395958,NCAQ,3,NCAQ:3,bfr inservice perform high power level desire cr documentation not affect functionality cgs ashe equipment equipment involve test satisfactorily ashe breaker failure relays bfr service testing perform high power level desire service testing kv line protection relay breaker failure relays bfr desire perform power list risk time perform testing measure current voltage event error risk power level would potential initiate turbine trip not scram testing high power level power case introduce risk scram event error perform discuss issue ashe relay protection spc engineer occ plan develop perform bfr service testing bfr lockout relay cut bfr service testing perform successfully error free cgs oversight protection scheme restore cr document occurrence drive action modify pm perform service check also include bfr service testing bfr work ensure service testing least risk option power level pms affect pmrq bparlyset inservice check bparlyset inservice check see description service testing perform sit ashe cgs generator output breaker breaker failu relays locate ashe kv control house
388751,NCAQ,3,NCAQ:3,dataglance issue approve wo work craft supervisor unable take support task sp elec support osp elec w approve dataglance wo doesnaot hold everything gray move forward weekly surveillance craft supervisor able take approve contacted crs see could approve wo unsuccessfully check portalj hold write cr supervisor not ability authorize pacakage due operation authorization require package complete successfully
393420,NCAQ,4,NCAQ:4,deh pi find osl deh shut deh pi pressure indicator deh filter transfer system pressure deh shut gauge find read scale low gauge need calibration replacement pressure indicator kidney loop filtration not impact system operation not startup issue document conditiondeh skid right side panel tge
394078,NCAQ,4,NCAQ:4,hd ltc tolerance perfomre calibration hd ltc transmitter tolerance reading approx pound high notify supervision perfomre calibration left value spec loop controller spec well
399230,NCAQ,3,NCAQ:3,asset suite scsi incorrect rev list scsi current rev document upload correct rev however rev show rev rev assign non caq scs action correct administrative error ar scs cr inprog approve cr move sro ops review
384795,NCAQ,4,NCAQ:4,tg ams broken chart recorder ams tg broken chart recorder tag service place different cam service hp eq initiated condition report work request notify supervision via e mail tg hp eq
389299,NCAQ,3,NCAQ:3,cond pc no spare part upgaded seal b cond pc exactly two pump b include different seal shaft seal failure appear would no spare part write ar contacted supervisor
