AR_NUMBER,AR_PRIORITY,AR_SEVERITY,PRIORITY_SEVERITY,CONCAT_TEXT_FOR_WKS
397300,CAQ,D,CAQ:D,oscillograph start alarm plant controller equipment response normal j j j j j sensor trip reset startup backup voltage follow e tr b c e tr b b c bpa report follow cause lower monumental ashe kv line trip back no damage report kv involve time event no ras initiate gird frequency normal also receive h wtr chem trouble concurrently document different cr informed crs sm write cr
391490,NCAQ,3,NCAQ:3,pwc av incorrectly lable pwc av incorrectly lable fp av generated lable request
398422,CAQ,D,CAQ:D,cw phits erratic indication cw phits indicate ph erratic result cw phic adjust service sat pumpaos output response erroneous ph value recurrent issue cw phic place manual prevent controller hunting cw phr indicate erratic signal start cw phr record low ph value high ph value large step change value cw blowdown ph monitor enw circho dhbdph vary notify crs sm chemistry placed cw phic manual
393443,NCAQ,4,NCAQ:4,hd lcva internal valve degradation wo aov diagnostics show hd lcva internal valve degradation stem plug may become loose possibly separate valve need rebuild ensure proper operation cr write allow preplanned contingency oscraod outage tb e
393016,CAQ,D,CAQ:D,loose connection cep vb cr request engineer trend cep vb loose fuse clip loose termination tb information available wr inform crs
384880,CAQ,D,CAQ:D,mte oot calcode ashcroft compund gauge model duragauge psiginhg find oot adjust within spec efin eval not use datum no action require gauge use trend datum no action require gauge use calibration pi calibration need perform def write notify c supervisor perform pi
397138,CAQ,C,CAQ:C,ist rhr rv replacement frequency rhr rv fail ist find testing wo cr replacement valve instal work order originally schedule lieu testing ist program asme om code allow thermal relief valve replace frequency year unless performance datum indicate frequent replacement necessary original cr not address impact fail test future replacement frequency recommend ar secomp evaluate wrote cr rhr rv last replace wo find test remove rv also fail see cr
399252,NCAQ,4,NCAQ:4,ems implementation bs hd system valve station response ar cr hd va handwheel fall craft go operate include initiattion wr implementation ems aed prc manual operator bs v hd va b c hd va b hd va b hd va b c hd vb see self however work order associate wr ulitmately cancel due age percieve low priority appear unaddressed eoc safety issue cr initiate obtain wr rp wos ensure ems implement bs v hd vb rp wo associate r ec implementation already exist hd va b c hd va b hd va b hd va b c
395699,CAQ,D,CAQ:D,b fire door fp door find impair fire protection inspection yakima building find fire door impair door handle latch completely remove no work request initiate repair fire door not clear accidental plan work indicate lack attention ispm requirement fire door must automatically close latch wr write repair door fp door
385456,NCAQ,4,NCAQ:4,rrc vd r dificult read rrc vd r replace since screen white washed dificult read trouble alarm white letter not visible impact ability monitor respond abnormal condition rrc system find screen look normal floor level still unable read distance
398404,NCAQ,3,NCAQ:3,asset suite scope definition milestone miss asset suite project work obtain scope outline asset suite module milestone achieve scope outline set currently module approve scope outline document work management module not yet approve please assign cr itmgmt develop document recovery plan
391797,NCAQ,3,NCAQ:3,osp flex procedure change osp flex step say write cr tamper seal find break however no mention reinstall seal follow inventory list attachment cabinet box require seal please add step reseal informed supervision
393251,NCAQ,4,NCAQ:4,deh actuator inspection shutdown r shutdown walkdown enter r reveal number deh actuator actuator block associate main turbine valve show evidence small leak wet surface begin formation droplet darken oil suggest drop slow form varnish heat prior drip away leak small measure quantify total cumulative volume leak negligible cr write trend purpose informed eoc discuss supervisor
402194,NCAQ,3,NCAQ:3,value cvi omm main turbine diff exp incorrect value differential expansion locate tab cvi omm turbine controls settings not current accord turbine oem appear documentation issue omm reside passport setting turbine supervisory system tg mon de correct match oem say current true tg mon rp well however setting tg mon de not match either omm value provide oem imds instrument need update setting turbine supervisory system validate contacted oem request current documentation turbine control set replace exist tab omm discuss c engineering autogenerate wr tg mon de setting follow imds change
401173,NCAQ,3,NCAQ:3,editorial changes enhancement des identify critique management observation focus procedure use adherence identife enhancement editorial change need des reviewing technical submittals vendor transmittals change need follow section vendor submittal uploaded edms good singular activity not project vendor submittal collect hold within ewip folder hold ec closeout submit rim record management keeping section mention process form vendor information documentation transmittal not form dms reference document index sheet section vit vti editorial error additionally cvi project not go participant vti project activity not participant need see document discuss de manager agree cr write document editorial change enhancement followup action include revision procedure des
388575,NCAQ,3,NCAQ:3,wo task unable set finish wo task support task ewp allow task set finish however set finish option grey unable perform crs manual process entire workflow work order task vice able set task finish create inefficiency work order process recommend training responsible group ensure proper coding assign support task wo ewp process ask crs process wo allow task take finish dataglance user would normally able set wo task finished option not allow control room communication asset suite nuclear panel set wo although support task control room communication set mean high impact psro ops may take software work design operation ability change value thi ops corc wc review recommend maintenance provide operation awarness populate applicable field assignement create maintenance provide awareness note please
398876,NCAQ,4,NCAQ:4,receive p h wtr chem trouble alarm receive hwc alarm ops report h supply facility trouble chemistry hmi show pc sys stat trouble dispatch ops perform action per arp
392023,CAQ,D,CAQ:D,qa qc rejection asme item rwcu v qa qc identify unsatisfactory condition perform asme part acceptance work order task asme plan asme material traveler call asme iii class item cat id cat id stud present qc show asme iii class therefore conflict asme plan asme pic signature acceptance item perform cat id asme traveler notify asme ple crane supervisor qc level iii planner condition material verification shop work activity not plant instal component general notes corrective actin take individual coach part validate correcete no action require address issue
387697,CAQ,D,CAQ:D,cable sm train radius less requirement termination cable sm inside new rhr p motor terminal box electrician find train radius cable sm less inch type b awg kv undergrounde neutral power shield cable require per procedure train radius measured approximately inch cable measure final configuration see picture ar edms engineering recommend contacted management engineering initiate approve ec eval evaluate impact cable performance reduction life although cable bend radius approximately inch report publish watts bar identify manufacturer okonite allow relaxed bend radius time diameter cable ec evaluation document adequate margin determine cable operate without impact mission time rhr motor perform safety function engineering recommend replace stress cone allow cable shorten alleviate cable rend radius issue next opportune time
385917,NCAQ,4,NCAQ:4,rb area temp low spec rb area temp low spec f spec f currently not issue no crane operation plan correct plant transition sop coldweather ops informed crs generate ar
385245,CAQ,D,CAQ:D,receive oscillograph start hp c alarm plant controller equipment response normal startup backup voltage follow e tr b c e tr b b c follow sensor trip reset j sm voltage bpa report follow cause john day big eddy kv line relay reclose b relaying involve single pole c no damage equipment no emergent outage require no ras initiate trend
393372,NCAQ,4,NCAQ:4,potential bumped valve potential bumped valve rrc pi pull temporary power cable individual loop cable pull cable run individual think loop cable come contact valve individual supervisor immediately stop notify operations potential bump valve contacted operations management bench responsible craft invlove event craft complete event statement discuss event supervisor craft reinforce positive behavior report event operation also reinforce bump hazard identify take hazard need elevate operating staff opportunity provide guidance action protect equipment potential misposition craft accept coaching rx mm manager approve craft return work also cr not initiate end shift require immediate coaching provide responsible supervisor craft wps management provide coach supervisory personnel en requirement schedule review meeting day night shift turnover meeting williams plant services
384491,NCAQ,4,NCAQ:4,rwcu va leaking past seat investigation wr reveal rwcu va leak addition rwcu va sa v infrared temperature monitoring show stagnant line read f indicate flow rwcu dm rw rwcu hold pump room
393118,NCAQ,4,NCAQ:4,rx support task improperly reschedule wot secure crd backfill originally schedule sometime improperly tie sop cst drain predecessor reschedule break tie predecessor reschedule task proper place shutdown cr write capture lesson learn
385436,NCAQ,3,NCAQ:3,isp crd q require scaffolding walk surveillance isp crd q determine surveillance could not safely without scaffold notify wwm ic management operation maintenance managementrx
391543,NCAQ,3,NCAQ:3,non en cgs commercial customer non en cgs commercial customer calibration new asset recieve set incorrect prefix asset number change reflect correct prefix corrected certificate sticker send customer customer notify via email
387651,NCAQ,3,NCAQ:3,revise arp condensate booster pump low suction pressur evaluate revise arpao low condensate booster pump pressure include step read cond dpic cond dpic fluctuation take manual control necessary see edms initiated cr
388038,CAQ,D,CAQ:D,qa cr not categorize caq deficiency qa ar cr incorrectly categorize severity crg management review condition surveillance test acceptance criterion not align current plant configuration condition adverse quality use emergent issue incorrect criterion could use determine operability factual basis swp cap condition report review attachment definition condition adverse quality part state audeficiencies characteristic documentation procedure reduce quality item activity due factor improper design testing au italic add ar cr categorize gbp cap osp rhr ist q last revise surveillance not match current configuration rhr mo use emergent issue incorrect criterion could use determine operability use determine operability use determine operability use determine operability insight crg management review recognize need revise surveillance osp rhr ist q fail recognize inaccurate acceptance criterion condition adverse quality ar cr subsequently change severity caq severity c deficiency identife corrective action program audit au ca corrective action program initaite cr notified corrective action supervisor priority correct cr question no action require
383960,NCAQ,3,NCAQ:3,dlr issue period extend beyond dpw date perform low dose margin dpw review note one dpw issue dlr period declaration maintain enter rca declaration withdraw dlr significant exposure dlr exposure could attribute period declaration total exposure dlr less monthly gestation period administrative limit rca entry make withdrawal dpw whole body count preform require recommend brief individual routinely issue dlr issue period dpw dlrs important notify rp supervision
384184,CAQ,D,CAQ:D,rhr dpisa find tolerance performance wo isp rhr q rhr dpisa find tolerance low find trip ho reset ho left trip ho reset ho adjusted rhr dpisa per surveillance direction notify crs write cr
394453,NCAQ,3,NCAQ:3,timer relay not function correctly e tr initial energization kv system discover n relay give alarm point e tr relay replace wo along e relay instal replacement relay identify previously use relay purchase throw due not function correctly recommend relay replace wo replace r not continue provide alarm control room operate cycle reference ar cr
392547,NCAQ,4,NCAQ:4,move rb johnson informer save dose cr write recommend move rb johnson informer ops take temperature reading location read kelly building note change save dose time cost no anti cs wear outage read rb temperature no change occur cr not know control location johnson informer ops dose champion reach engineering licensing no requirement know require specific location johnson informer please relocate johnson informer nw side rb position visible kelly building use cr wr discuss ops dose champion write cr wr move johnson informer ar type eval need make configuration changerb nw side old stack monitor
385692,NCAQ,3,NCAQ:3,clarification need entry sop coldweather op step c sop coldweater ops direct verify heat trace circuit functionally check annual pm list pmid also list step need verification pm complete heat trace turn due cold weather start experience initiated cr
394993,NCAQ,3,NCAQ:3,genie lift e eq sl control wiring found damage perform work rfwb pump room notice genie lift e eq sl control panel wires damage damage notice transition job site individual inner wire cable bundle expose no conductor visibile cable connect control genie lift inside work area not know current operability genie lift not use area peice equipment tag till repair fix wiring discuss issue find tith supervision initiate cr document finding rfwb e eq sl contacted maintenance consider remove service inspect repair
402012,CAQ,C,CAQ:C,electrical safety hazard exists e cp h troubleshoot og risa field measurement reveal floating ground power circuit feed component shortly replacement og risa rate meter e cp h p field measurement reveal expect power come device live neutral vac take measurement ground give craft vac mean ground loop open draw ewde reveal device suppose ground panel common instrument bus bar draw ewdeb show hot live neutral vac come e pp us circuit div via e cb uspp draw h show circuit provide power via outlet jal p see edms previous email notification review ar never initiate wr address electrical safety hazard condition exist wr need code condition not impact og risa since device get power perform design function condition pertain electrical safety personnel event circuit experience high current ground fault no ground protection personnel would become path ground make contact circuit time fault ar also state condition aufloating neutralau technically incorrect notified efin engineering supervisorrw cr purpose cr wr code address safety issue
393428,NCAQ,4,NCAQ:4,r cw temp dewatering rate method inadequate cw temporary blowdown rate start r inadequate result overflow electrical vault ultimately flooding radwaste building require unplanned laborer resource clean water cause concern total organic carbons potentially make way csts additionally high basin level potential impact schedule work current pumping method one godwin pump second godwin pump stage part connect not stage similar issue occur r r cr write recommend use fire pump due issue submersible pump cr associate wo cancel due concern neil requirement emergent issue r
398091,NCAQ,4,NCAQ:4,cf pb low oil cf pb low oil normal ther oil dip stick not check oil visible please add oil pump not run cr wr
397108,NCAQ,4,NCAQ:4,cst floor seal not instal correctly working wo cst berm floor seal fittings not instal correctly craft engineering identified two floor seal not instal correctly per manufacturer design seals fittings not instal per design interferance sleeve not allow proper installation pressure rings grommets initiate cr provide planning williams alternate solutions seal williams plant services work currently progress working williams contact engineering field verify installation pressure clamp pressure clamp instal direct two pressure clamp not one two require revision package engineering direction instal different design second pressure clamp need either leave reconfigure differently
394799,NCAQ,4,NCAQ:4,e cb open indicate light socket break e cb open indicate light socket push back breaker cubicle hang power supply wire discover ops tour notified supervisor tgw
389424,NCAQ,4,NCAQ:4,hi pressure steam leak discover rfw dta au steam line ms va wall leak degree elbow high pressure steam leak blow insulation feed turbine steam chest could possibly impinge steam chest need protective shield instal avoid steam damage steam chest believe au high pressure steam line ms va common manifold turbine drain via md va md tk see picture video edms screen inform shift managementlocated east side rfw dta skid
387196,CAQ,D,CAQ:D,og ayb not indicate properly og ayb read zero percent hydrogen usually indicate hydrogen analyzer not function properly
400795,NCAQ,4,NCAQ:4,ams take service please repair ams take service ams not complete background count follow procedure notice ams not function correctly cr write ams tag service move appropriate location wr need
402566,NCAQ,4,NCAQ:4,cw ctc distribution plenum level indicator break cw ctc distribution plenum level indicator large plastic ruler glue concrete break level log weekly trend cool tower deck cleaning require ruler break apart well normal water level make difficult gage high water distribution plenum deck note replacement ruler large number read afar age workforce logged level estimate inch overflow vise inch deck cw cooling tower area
395000,NCAQ,3,NCAQ:3,rll crd surveillance optimization recommend combine osp crd ist q osp crd b one surveillance allowance take credit ts surveilance requirment
399364,NCAQ,3,NCAQ:3,qa regulatory requirement not consistently procedure qa cfr regulatory requirement not consistently procedure require swp pro swp pro nine example incomplete regulatory guidance available station procedure three example specific regulatory guidance department instruction no instance identify regulatory commitment not meet requirement cfr state c procedure licensee entity shall prepare implement maintain write procedure describe method use implement ffd policy requirement part oqapd appendix iii section state aueach program procedure require plant isfsi technical specifications procedure affect nuclear safety emphasis add change thereto shall review minimum two technical reviewer e procedure sponsor qualified procedure reviewer knowledgeable affected functional area au swp pro procedure work instruction use adherence section b state auensure procedure consistent commitment regulatory requirement au swp pro nuclear procedure program state step auissue administrative technical procedure follow statement apply activitya activity require operational quality assurance program description oqapd address procedureau step auuse instruction order lieu procedure provide follow condition meet instruction order not implement document quality assurance program requirement regulatory requirement swp pur procurement services section state aua service supply person qualify energy northwest work energy northwest procedure energy northwest direction qa programau factual basis following regulatory requirement not currently reflect enw cfr qualification note swp ffd section contain portion requirement cfr b relationship cfr iii mro may not delegate responsibility staff cfr h substitute specimen donor response within business day cfr review adulterate specimen donor response within business day cfr j foreign country medication cfr result scientifically insufficient ai note ffdi section e f provide portion requirement cfr e continue education cfr f documentation following regulatory requirement reflect department instruction control gbp pro non nuclear procedure program cfr b reporting initial test result prohibit ffdi section cfr f review invalid specimen ffdi section e f cfr l retesting authorized ffdi section e f sample test result not identify regulatory violation mro interview verify strong working knowledge list regulation review ffd audits verify checklist not associate mro sample verify regulatory requirement applicable procedure insight interviews indicate ffd management expectation competency examination language contract mro meet regulatory requirement not see need incorporate regulatory detail station procedure note general responsibility comply cfr list commercial grade contract medical review officer mro quality recommend cr route security access controls ar secac contact security services manager concurrence
400456,NCAQ,4,NCAQ:4,glycol resistivity low gy tka resistivity low gy tka
394401,NCAQ,4,NCAQ:4,hanger tsw return line cooling coil rra cc piping instal exist hanger tsw dictate weld lug pipe side forementione hanger degree elbow touch angle iron not allow enough room install one lug cr generate engineering contact picture send engineering evaluate single lug tsw acceptable second lug not require instal configuration still provide way restraint associated tsw supply pipe rra cc design see e mail attach edms ar cr affected isometric drawing update capture part exist doc rie no action associate ar cr need cr inprog approve cr move sro ops review
383788,CAQ,D,CAQ:D,fdr flow rate elevate fdr flow rate elevate edr frs point red pen prompt jump follow slow decline tdas point x reflect behavior e sm transfer e tr aug change fdr flowrate note start time current flowrate gpm notify crs sta sm reference ts
400416,CAQ,D,CAQ:D,pittimg oberve shell rhr hxb pm cleaning seal cooler rhr hxb localize pit amd signficant wall thinning observe pitting shell heat exchanger several location identify need repair expect condition asme repair plan issue work work conduct wot rhr b system outage initiated repair nde support per minimum wall circumferential stress bound ut perform rhr hxb low min wall measured area attach nde report edms ut not reveal pit shell rhr hxb require min wall rep rege assignment cancel compliance manager concurrence
388271,CAQ,D,CAQ:D,hcu high water trouble crd hcu hcu high water trouble crd hcu follow arp
393678,NCAQ,3,NCAQ:3,condenser hotwell fme initial main condenser hotwell inspection cond hx foreign material find see edms photo two small metal plate remove hp per request small piece material suction screen note not significant concern small size minimal blockage also corrosion product sludge settle low flow area also not significant concern due small size particle upstream condensate demineralizer recommend accept evaluation remain foreign material no work request generate tg condenser hotwell
402110,NCAQ,3,NCAQ:3,ppm b need enhancement chemistry method collect odcm require sample tea event back temporary sample cart fail involve wr instruction set sampling equipment radwaste roof frequency temporary tea sample cart break would helpful include backup backup method ppm b informed chemistry specialist write cr
391533,NCAQ,3,NCAQ:3,e disc ac e disc ac need close e disc ac e disc ac new local fuse disconnect switch elevator machine room ac units wra ac wra ac locate rw elevation corridor wo mt elev charge hvac system ec complete clearance order lift clearance order not cover close two disconnect list currently no document provide operation line disconnect task close work request generate apply trim charge require disconnect e disc ac e disc ac need close order observe operation new unit apply trim charge require discuss operation initiate cr wr rw elevation corridor due date move allow time ec revise include change e disc ac e disc ac disconnect add ppi sop hvac rw lu revise issue procedure address issue ar cr close
399241,NCAQ,3,NCAQ:3,ewp would not open cond lcv job tablet try perform cond lcv valve ewp would not open error aucheck error au would display try validate package tablet desktop problem add total hrs job could not resolve issue job successfully perform paper crs sm assist contacted supervisor assist check error receive prevent package check onto tablet due microsoft special character dash double quote single quote happen due copy paste content word document order check package onto tablet go asset suite detail panel type special character validate dataglance unable update package return planner editing also package print work paper work complete hard copy scan attach edit panel dataglance wo task update
389040,NCAQ,3,NCAQ:3,no full black n bottle railroad bay no full black n bottle railroad bay minimum per ops logs one full black n bottle second week row not required number bottle rail road bay contacted crs sss initiate cr
392085,CAQ,D,CAQ:D,bb portable battpack dicovere quick connect connection bb battery suitcase disconnect positive negative cable come charger connect battery outside suitcase tape secure place find taping slip pull apart time report discrepancy connection repair per supervisor direction however finding lead wo stop unable complete due prerequsite battery float hour damage could potenially take place due poor placement battery top shelf tight space sufficient location battery charger would small rack near receptacle feed cr report supervision report engineeringbbportable battpack
394744,NCAQ,4,NCAQ:4,bkr trip alarm receive bkr trip alarm attempt transfer e sl e sl e sm sop elecv ops section make break transfer breaker not close bus remain energized e sl flag rms back trip clear alarm per arp c drop contacted maintenance occ
393003,NCAQ,4,NCAQ:4,pm change proces not followed per ppm change scope pm need make sms ar create document approval change ar pm scope change request outside pm change process since ar not sms ar scope change make model work order pm make mwo not alignment current pmrq scope also change make without ensure appropriate approval obtain prior change make notified supervisor manager recommend engineering create sms ar approval change obtain appropriate change pm scope make ar sms create change pm scope ite gould ac nsr mc starter require ar cr trend
392158,CAQ,D,CAQ:D,rod accumulator trouble alarm crd hcu rod accumulator trouble alarm pa drop crd hcu due high water level ops drain water per sop crd hcu alarm clear
400165,NCAQ,4,NCAQ:4,w w cancel due additional question ask not yet resolve regard scope work support need complete work refer edms additional information wrote cr added edms document
394606,NCAQ,3,NCAQ:3,no epn label dw ft visible floor new flow transmitter indicator instal ec w label request make cw fi label visible write cr no impact equipment function
393451,NCAQ,4,NCAQ:4,pair channel lock find nonseg bus n x work order pair channel lock find nonseg bus n x ao elev section notified williams management
398119,CAQ,C,CAQ:C,rhr discharge pressure rise rhr aaos discharge pressure rise since system use cool suppression pool pressure rise fairly linearly since pump stop see edms current rate pressure rise per hour perparing vent rhr osp rhr
401042,CAQ,D,CAQ:D,qa audigitalau flag incorrect seis sa mel qa audigitalau flag incorrectly set auyau equipment piece number epn seis sa within master equipment list mel implementation engineering change ec auseismic system replacementau error result asset suite show aunau flag cda critical digital asset without form aunon cda analysisau file justify exception non cda within cyber security define aucriticalau system requirement see edms detail factual basis asset suite show aucircuit voltage protectionau epn seis sa auyau digital asset suite show epn seis sa aunau cda flag no csat approve form aunon cda analysisau find justify seis sa not cda insight interview cyber security personnel reveal auyau digital seis sa error enter asset suite implementation ec contacted engineering supervisor digital designs deficiency identify quality audit au csq recommend assign design engineering panel digital code value change n ar reference comments section reccomend cat design eng cause know error individual not correctly set digital flag aunau consequence low medium could result regulatory finding issue address cr assignment comparison complete ensure flag correctly select part assessment clean action
402037,CAQ,D,CAQ:D,lorq biennial requal written exam failure one licensed operator fail biennial write exam administer remediation iaw tdi tdi de certify individual pqd notify operations operations training management recommend severity level
394863,NCAQ,4,NCAQ:4,rll rb door r opening affect stage material r instance material stage swing arc immediately outside reactor building door r king kong doors fenced area hinder ability secure south door recommend exclusion area paint ground outside door show swing arc preclude material storage within arc rough sketch attach edms equipment relocate outside swing arc prior open door r door r
388156,NCAQ,3,NCAQ:3,mi credit work order process doesnaot work mi credit work order process section shop coordinator responsibilitie crediting work order complete perform follow step take credited work order finished status note finished date add panel enter key must press save date b pm work orders ensure finished date crediting work order enter panel credited work order c take credited work order complete status asset suite right take away supervisor process not work write procedure need write process change asset suite right give back supervisor allow process work write recommend cr assignment ar mntprog initiate cr
393799,NCAQ,4,NCAQ:4,badge demagnetized enw laborer badge become demagnetized worker attempt exit reactor building worker notice badge not work contact security security process worker reactor building present worker supervision question worker not come contact magnet access create new badge
402562,NCAQ,4,NCAQ:4,tube sio rubber sealant not store properly tube sio rubber sealant not store properly tube leave rw chiller room no work progress sign athey store proper chemical location fire rating transfer flammable locker tool crib rw
391484,NCAQ,3,NCAQ:3,fm discover resin add edr dm fme discover resin add edr dm drainin resin edr dm notice end add piece plastic appear resin mixer time plastic become visible quickly disappear drain edr dm insufficient time run stair stop transfer transfer complete field supervisor contact immediately mcr notify resin transfer paper barrel plastic bag lining plastic bag immediately inspect ensure integrity also count ensure present count integrity check second check supervisor present count repeat also notice two sliver white plastic wide approx inch long mix bag find supervisers inform believe material resin add tank inspect prior fill concern evaluate eventually edr tank no strainer transfer pump make thru pump
395812,NCAQ,3,NCAQ:3,create wo instruction ic support step reactor feedwater turbine uncoupled overspeed test ic perform calibration feed water turbine overspeed device rft rlytxb not simple task need work instruction create alsothis task perform schedule prior mechanical overspeed testing would prevent us delay start write ar
398458,NCAQ,4,NCAQ:4,pa pa assign peer evaluator peer evaluator come operations self assessment assign employee protect area access pa supplemental protected area access pa lead pqd viewer show unqualified pa correct qualification assignment industry peer administrative issue no unqualified work perform issue correct qualified individual pa inactivate pa qualification
393930,NCAQ,4,NCAQ:4,rll crd hcu clearance preparation r crd hcu clearance preparation crd hcu xxxx clearances prepare danger tag add crd v xxxx wo tasks crd hcu xxxx refurbishments crd v xxxx actually require no tag crd v xxxx remove accumulator removal installation require hour rework create new amend exist clearance submitted r cancel
399570,NCAQ,4,NCAQ:4,camera control pad camera control pad bre not function desinged require maintenance security supervision notify initiate cr wr offsite bre
393386,NCAQ,4,NCAQ:4,sma tcv fail shut could not get flow sma cc without throttle sma tcv bypass valve sch v open contacted psro write cr wr request caution tag document throttle sch v control machine shop temperature
392241,NCAQ,3,NCAQ:3,individual attempt access area w appropriate acce individual attempt access area not access no access gain security management notify verify no access gain escort individual outside pa iaw swp sec
392630,NCAQ,4,NCAQ:4,e tr cooler group alarm not clear respond main transformer trouble alarm find cooler failure position loss oil flow pump performed action abn transformer section alarm would not clear reset step fan initially find not run due f breaker trip procedure successfully start cool group fan pump verify switch shaft verified fan pump run notify crs condition
395483,NCAQ,4,NCAQ:4,revision ppm perform not per swp pro ar document revision ppm verbal pcn per swp pro section revision process must initiate automated process workflows initial approval obtain next business day no process initiate apw prior implementation pcn coaching provide individual submit cr trending
383518,NCAQ,3,NCAQ:3,qa part not order r work order task qa part not order r work order task quality review mixed sample refueling outage r plan work order wos required part not order four task four different wo quality also identify additional two similar plan wo none require part order not identify walkdown stage work part material may not available support implementation task cause delay complete schedule work see edms additional detail problem consider deficiency identify r outage work order quality surveillance sr quality recommend cr route maintenance planning department ar mntplan discuss issue maintenance planning supervisor correct correct time permit
400385,NCAQ,3,NCAQ:3,opds procedure suggestion new procedure sop elec opds trb sop elec opds trs provide guidance removal return service trb trs large majority procedure perform electrician one page perform operation suggest procedure split separate maintenance operations procedure ar drive ar markup add edms discuss maintenance procedure writer concur suggestion final decision make electrical shop
400046,CAQ,C,CAQ:C,qa finding resin dewatere pm not perform qa preventative maintenance pm not perform self engaging rapid dewatering system serds specify plant procedure swp rmp radioactive waste process control program require pm component require dewater waste resin however no work order action request contract schedule maintenance activity ensure perform specify failure perform pm could lead equipment malfunction challenge industrial radiological safety ability process waste resin requirement swp rmp radioactive waste process control program revision step b state aucomponents receive pm minimum component require ensure process resin meet cfr disposal site requirement free standing waterau serds require ensure process resin meet requirement pm requirement implement ppm operation self engaging rapid dewatering system serds step note state aumaintenance task list document attachment prior use item list section date prior serds operation au ppm attachment serds maintenance schedule specify preventative maintenance activity frequency include quarterly semi annually annually contrary requirement no process establish schedule perform specified preventative maintenance activity insight serds operator signature line attachment state aumaintenance items dateau review complete shipment interview rmc laborer rwts reveal lack understanding signature rwts review signature require verification specified preventative maintenance activity date interview qualified serds operator reveal verification date maintenance base upon pre use inspection accessible component inspection perform not include maintenance specify attachment similar inspection previously perform self engaging dewatering system seds use prior purchase serds seds procedure require pre use maintenance not include specify activity schedule frequency interviews rwts specialist reveal attachment review limited ensure serds operator sign attachment verify date maintenance see edms full text finding include factual basis discuss finding chemistry radiological services manager quality recommend caq assignment radiation protection serds mobile skid mount system locate r w inside nupac lhra
395176,CAQ,D,CAQ:D,deh leak ms vd inspection deh piping sop deh start reveal drop per minute deh leak ms vd bv onto actuator wr write heater bay tb
395484,NCAQ,4,NCAQ:4,bs spvb make excessive noise solenoid bs spvb make loud repetitive clicking noise appear repeat issue cr please investigate repair see edms video
387037,NCAQ,4,NCAQ:4,woa v red position light not work wo step performer verify red green indicating light work red indicate light not work accord ewde red lamp associate closed position switch mechanic local valve stroke confirm go open closed limit switch make expect click noise full open closed position new replacement bulb try neight light possible socket problem determine document wo
399921,NCAQ,3,NCAQ:3,software repository download script not validate software repository download script not validate expect script contain error would always return success file hash functionality correct script validate fail original file not match store hash notified supervisor notify cyber issue recommend non caq recommend review process improvement
401641,NCAQ,3,NCAQ:3,esom lco track summary admin issue esom lco track summary get print crs sm turnover log continue datum close automatically remove report te ppaf tfob e ppa trrrc b trsmmaint still show active turnover report however close time need remove ensure accuracy turnover report cr writtenesom server
398441,NCAQ,4,NCAQ:4,mte suspended lose calcode heise pressure calibrator model pte xt c llrt mobilization wo no activity portal j usage not locate suspended lose def write no plant impact no action require none trending purpose
386303,NCAQ,4,NCAQ:4,need evaluate wifi strength classroom kootenai bldg need evaluate wifi strength classroom kootenai bldg extremely slow access intranet base application multiple computer student use class exam informed nlo continue trainingconsider add wireless router classroom kootenai
398603,NCAQ,4,NCAQ:4,universal hazardous waste management issues walk ao radwaste identify issue management universal waste yellow container across tool crib label aubroken glassau find several mercury vapor bulb inside bulb find break mercury vapor bulb manage universal waste per gbp env broken bulb become hazardous waste need transfer ao radwaste proper management disposal unbroken bulb need transfer proper container label auuniversal waste lampsau accumulation date condition not meet washington state requirement manage universal hazardous waste wac discuss erp supervisor radwaste
402087,NCAQ,3,NCAQ:3,recommend enhancement ec rrc pump motors not equipment issue recommend enhancement ec rrc pump motor external oil reservoirs configuration new external oil reservoir lubricator instal rrc pb motor r outage less ideal inadvertently increase maintenance exposure radiological safety industrial safety risk lubricator inhibit ability add oil motor bear reservoir via normal fill port result need add oil new lubricator method time consume require multiple trip drywell accomplish result additional dose past relatively quick one drywell entry need configuration also apply rrc pa motor instal r outage cr submit discussion design maintenance staff matter informed design engineering maintenance cr submission help drive resolution forward information rad planning industrial safety awareness per discussion system engineer rx maintenance maintenance ar assign system engineer incorporate concern identify ar cr technical evaluation prepare ar eval
385719,CAQ,D,CAQ:D,receive rhr b low pressure alarm receive rhr b low pressure alarm throttle open rhr vb electrician rhr b outage low pressure tdas pt x psig pressure recover psig rhr p crs take step perform fill vent system place note lco sheet
397202,NCAQ,3,NCAQ:3,qa operator not enforce housekeeping standards qa quality identify several housekeeping issue tour equipment operator operator inconsistently identify report housekeeping issue one case cr not initiate equipment deficiency see edms detailed description identify deficiency operations ts programs audit au op ts informed quality operations recommend assignment operation
391059,NCAQ,4,NCAQ:4,rwcu hx replacement steering committee quorum not met steering committee quorum not meet required number committee member meet rwcu hx replacement steering committee project charter establish gbp erm special project steering committees not able meet due quorum member multiple compete priority discuss supervision write cr document not meet requirement project charter steering committee meeting
394925,NCAQ,4,NCAQ:4,change screen rfw crt l go blank work wr change screen rfw crt l go blank notified supervisorrfw crt l
396973,NCAQ,3,NCAQ:3,swp cm enhancement recommendations cwp cm not make clear temporary modification shall consider exhaust troubleshooting repair option wr wo process no option bypass function ssc order get right work condition scope part ect recommend procedural enhancement make clear attachment swp cm decision box whether tm design change tasm need update reflect tasm implement beyond day ad screen perform decision box not match allow requirement page also function system bypass main ssc work logic attachment not reflect realistic logic benefit station notified supervisor
396981,NCAQ,3,NCAQ:3,r plant ignition source permit not effectively close total five expire r plant ignition source permit still open plant logging system review referenced work order within permit indicate work complete responsibility work group ensure permit promptly close upon completion work fire hazard remove mitigate fire protection defense depth restore station ensure date permit database allow fire protection appropriately assess fire risk station numerous attempt make contact responsible work group little effect recommend assign action shop review plant ignition source permit log close open permit necessary open r pisp permit not equipment related issue try contact applicable workgroup multiple time initiate cr williams plant services five item mech shop one item
389653,NCAQ,4,NCAQ:4,cw basin indication mcr downscale low receive aucw bay level high lowau alarm hp cw li indicate downscale second later alarm clear cw li indication return normal cw ls drive alarm sense cw basin level cw li also indicate cw basin level cw lt drive indication cw c basin level indication alarm not affect
388211,NCAQ,3,NCAQ:3,conduit access cover leave remove open phase equipment two conduit cable comm room access cover remove conduit label abpai go top open phase detection system think work cover instal see picture attach additionally drywall repair replace write crrw comm room williams plant services cpm work
391019,NCAQ,3,NCAQ:3,exam failure student org score fail grade write exam basic rigging initial training consult tdi exam failure procedure notified student supervisor notify training supervisor williams plant services
387702,CAQ,D,CAQ:D,rod accumulator trouble hcu low n pressure receive rod accumulator trouble alarm crd hcu due low nitrogen pressure informed crs sm write cr wr
400616,NCAQ,3,NCAQ:3,deltas observe procedure ams cam delta note procedure perform job training use ams airborne contamination monitor no prerequisite list section yet qualification associate task additionally section b call indication lpm flowrate ams unit field calibration reference mark lpm informed supervision generate cr
400013,NCAQ,3,NCAQ:3,sop coldweather ops change table content show entry extreme cold weather operations start page actually start page
392541,NCAQ,3,NCAQ:3,r daily wo outage follow release rev r schedule note several daily work order include r schedule woaos complete post r startup power level e occ still man r schedule still effect work order routinely come outage include r scope woaos auto generate automatically code daily must manually recode outage miss ucr h code mean post outage work however outage code daily never transfer outage network schedule recommend severity ar otmg station identify process method identify code work like routinely outage transition daily schedule prevent repeat oversight example type work walkdown fin check steam leak nde check tr calibrate line protective relay bparlyset bparlyset see cross reference wo number specific action item assign cr complete address issue cr cr complete
397489,CAQ,C,CAQ:C,mccb fail testing hpcs ad mold case circuit breaker test trip acceptable range one phase new breaker issue test instal failure not document condition report
389063,CAQ,C,CAQ:C,e drawing need update per ec per wo bench test replacement motor dlo p section step verify e drawing match motor nameplate hp fla overload setting per ec page subtle difference new replacement motor require update e drawing per ec current fuse overload protection instal adequate new motor notified supervisor generate cr per step dlo p replacement motor utc
390811,NCAQ,3,NCAQ:3,use lamp not store properly per station standard anonymous cr detailed description use lamp find lean lamp storage area not inside gage area dedicate used lamp lamps not handle store per station expectation swp env gih initiated cr notify supervisor gsb machine shop lamp storage area north east corner
393270,CAQ,B,CAQ:B,dma fn breaker suspect fuse blow investigating control room alarm dg hvac discover drop dg mixed air fan dma fn differential low alarm breaker dma ad find no light indication breaker e cp dghv crs direction attempt reset overload no change condition cause likely breaker fuse blow attempt reset overload crs direction no success note failure happen plant already mode no technical specification entry require no change risk color base shutdown safety plan station
399124,CAQ,D,CAQ:D,receive rdcs inop alarm see edms fault map system reset operate no additional issue suggest trend nothing fix reset rdcs per arp initialize rwm system return normal se email fault map ai see edms pic
399360,NCAQ,4,NCAQ:4,argos main control room oos argos ipm main control room oos due low background count generated crwr
396476,NCAQ,3,NCAQ:3,technically incorrect markup provide twice cr caq c write revise ppm first revision use markup edms several month routing come back technically incorrect another markup provide also not verify validate also contain error inconsistency questionable configuration control see edms place us risk procedure error issue recommend sme mechanical shop assign verify validate current markup address concern list edms work schedule therefore revise procedure need issue december prevent rescheduling technician field walkdown provide nearly correct markup not perform verification proper valve configuration fp v p miss see edms
394222,NCAQ,4,NCAQ:4,nrc sw pumphouse exterior light external lighting sw pumphouse extinguish verify non spare breaker e lpdc close astronomical time clock e tm swpha ltg ext appear set correctly yard lighting area appear provide sufficient illumination safety check obvious issue lik trip breaker damage timer find nothing visually
396764,NCAQ,3,NCAQ:3,calculation form r not meet enw expectation calculation cover page form r not user friendly column not align extra line title block header not transfer page page revision cost additional time make quality product
